within Dynawo.Electrical.Machines.OmegaRef;

/*
* Copyright (c) 2015-2019, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source time domain simulation tool for power systems.
*/

model GeneratorSynchronous "Synchronous machine"
  extends BaseClasses.BaseGeneratorSynchronous;
  extends AdditionalIcons.Machine;

  /*
   This model represents a sychronous machine.
   The synchronous machine can include a generator transformer.
   The model respects the receptor convention (i > 0 when entering the device)

       Stator side                                                 Terminal side (network side)

                 iStator  rTfo                                i

        uStator ----<------oo------ RTfoPu + jXTfoPu ---------<---- U
        sStator                                                     P
        QStator                                                     Q

  */

  // Voltage, active and reactive power at terminal
  Dynawo.Connectors.VoltageModulePuConnector UPu(start = U0Pu) "Voltage amplitude at terminal in pu (base UNom)";
  Dynawo.Connectors.ActivePowerPuConnector PGenPu(start = PGen0Pu) "Active power generated by the synchronous machine in pu (base SnRef)";
  Dynawo.Connectors.ReactivePowerPuConnector QGenPu(start = QGen0Pu) "Reactive power generated by the synchronous machine in pu (base SnRef)";
  Types.ActivePower PGen(start = PGen0Pu*SystemBase.SnRef) "Active power generated by the synchronous machine in MW";
  Types.ReactivePower QGen(start = QGen0Pu*SystemBase.SnRef) "Reactive power generated by the synchronous machine in Mvar";

  // Output variables for external controllers
  Dynawo.Connectors.VoltageModulePuConnector UStatorPu(start = UStator0Pu) "Stator voltage amplitude in pu (base UNom)";
  Dynawo.Connectors.CurrentModulePuConnector IStatorPu(start = IStator0Pu) "Stator current amplitude in pu (base UNom, SnRef)";
  Dynawo.Connectors.ReactivePowerPuConnector QStatorPu(start = QStator0Pu) "Stator reactive power generated in pu (base SnRef)";
  Dynawo.Connectors.ReactivePowerPuConnector QStatorPuQNom(start = QStator0PuQNom) "Stator reactive power generated in pu (base QNomAlt)";
  Dynawo.Connectors.CurrentModulePuConnector IRotorPu(start = IRotor0Pu) "Rotor current in pu (base SNom, user-selected base voltage)";
  Dynawo.Connectors.ImPin thetaInternal(value(start = ThetaInternal0)) "Internal angle in rad";

  // Start values calculated by the initialization model
  parameter Types.ActivePowerPu PGen0Pu "Start value of active power at terminal in pu (base SnRef) (generator convention)";
  parameter Types.ReactivePowerPu QGen0Pu "Start value of reactive power at terminal in pu (base SnRef) (generator convention)";
  parameter Types.ComplexApparentPowerPu sStator0Pu "Start value of complex apparent power at stator side in pu (base SnRef)";
  parameter Types.ComplexVoltagePu uStator0Pu "Start value of complex voltage at stator side in pu (base UNom)";
  parameter Types.ComplexCurrentPu iStator0Pu "Start value of complex current at stator side in pu (base UNom, SnRef)";
  parameter Types.VoltageModulePu UStator0Pu "Start value of stator voltage amplitude in pu (base UNom)";
  parameter Types.CurrentModulePu IStator0Pu "Start value of stator current amplitude in pu (base UNom, SnRef)";
  parameter Types.ReactivePowerPu QStator0Pu "Start value of stator reactive power generated in pu (base SnRef)";
  parameter Types.ReactivePowerPu QStator0PuQNom "Start value of stator reactive power generated in pu (base QNomAlt)";
  parameter Types.CurrentModulePu IRotor0Pu "Start value of rotor current in pu (base SNom, user-selected base voltage)";
  parameter Types.Angle ThetaInternal0 "Start value of internal angle in rad";

  // Stator variables
  Types.ComplexApparentPowerPu sStatorPu(re(start = sStator0Pu.re), im(start = sStator0Pu.im)) "Complex apparent power at stator side in pu (base SnRef)";
  Types.ComplexVoltagePu uStatorPu(re(start = uStator0Pu.re), im(start = uStator0Pu.im)) "Complex voltage at stator side in pu (base UNom)";
  Dynawo.Connectors.ComplexVoltagePuConnector uPu(re(start = u0Pu.re), im(start = u0Pu.im)) "Complex voltage at terminal in pu (base UNom)";
  Dynawo.Connectors.ComplexCurrentPuConnector iStatorPu(re(start = iStator0Pu.re), im(start = iStator0Pu.im)) "Complex current at stator side in pu (base UNom, SnRef)";

equation
  if running then
    UPu = ComplexMath.'abs'(terminal.V);
    uPu = terminal.V;

    // Active and reactive power at terminal
    PGenPu = - ComplexMath.real(terminal.V * ComplexMath.conj(terminal.i));
    QGenPu = - ComplexMath.imag(terminal.V * ComplexMath.conj(terminal.i));
    PGen = PGenPu*SystemBase.SnRef;
    QGen = QGenPu*SystemBase.SnRef;

    // Stator complex variables
    uStatorPu = 1 / rTfoPu * (terminal.V - terminal.i * Complex(RTfoPu, XTfoPu) * SystemBase.SnRef / SNom);
    iStatorPu = rTfoPu * terminal.i;
    sStatorPu = uStatorPu * ComplexMath.conj(iStatorPu);

    // Output variables for external controllers
    if ((uStatorPu.re == 0) and (uStatorPu.im == 0)) then
      UStatorPu = 0.;
    else
      UStatorPu = ComplexMath.'abs'(uStatorPu);
    end if;
    if ((iStatorPu.re == 0) and (iStatorPu.im == 0)) then
      IStatorPu = 0.;
    else
      IStatorPu = ComplexMath.'abs'(iStatorPu);
    end if;
    QStatorPu = - ComplexMath.imag(sStatorPu);
    QStatorPuQNom = QStatorPu * SystemBase.SnRef / QNomAlt;
    IRotorPu = RfPPu / (Kuf * rTfoPu) * ifPu;
    thetaInternal.value = ComplexMath.arg(Complex(uqPu, udPu));
  else
    uPu = Complex(0,0);
    UPu = 0;
    PGenPu = 0;
    QGenPu = 0;
    PGen = 0;
    QGen = 0;
    uStatorPu = Complex(0,0);
    iStatorPu = Complex(0,0);
    sStatorPu = Complex(0,0);
    UStatorPu = 0;
    IStatorPu = 0;
    QStatorPu = 0;
    QStatorPuQNom = 0;
    IRotorPu = 0;
    thetaInternal.value = 0;
  end if;

  annotation(preferredView = "text");
end GeneratorSynchronous;
