within Dynawo.Electrical.BESS.WECC;

/*
* Copyright (c) 2023, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source suite
* of simulation tools for power systems.
*/

model BESScb_INIT "Initialization model for WECC Wind model with a current source as interface with the grid"
  extends Dynawo.AdditionalIcons.Init;

  parameter Types.ApparentPowerModule SNom "Nominal apparent power in MVA";

  parameter Types.PerUnit RPu "Resistance of equivalent branch connection to the grid in pu (base SnRef, UNom)";
  parameter Types.ActivePowerPu P0Pu "Start value of active power at regulated bus in pu (receptor convention) (base SnRef)";
  parameter Types.ReactivePowerPu Q0Pu "Start value of reactive power at regulated bus in pu (receptor convention) (base SnRef)";
  parameter Types.VoltageModulePu U0Pu "Start value of voltage module at regulated bus in pu (bae UNom)";
  parameter Types.Angle UPhase0 "Start value of voltage phase angle at regulated bus in rad";
  parameter Types.PerUnit XPu "Reactance of equivalent branch connection to the grid in pu (base SnRef, UNom)";

  Types.ComplexCurrentPu i0Pu "Start value of complex current at terminal in pu (base SnRef, UNom) (receptor convention)";
  Types.PerUnit Ip0Pu "Start value of active current at injector in pu (base SNom, UNom) (generator convention)";
  Types.ComplexCurrentPu iInj0Pu "Start value of complex current at injector in pu (base SNom, UNom) (generator convention)";
  Types.PerUnit Iq0Pu "Start value of reactive current at injector in pu (base SNom, UNom) (generator convention)";
  Types.ActivePowerPu PInj0Pu "Start value of active power at injector in pu (base SNom) (generator convention)";
  Real PF0 "Start value of cosinus of power factor angle";
  Types.ReactivePowerPu QInj0Pu "Start value of reactive power at injector in pu (base SNom) (generator convention)";
  Types.ComplexApparentPowerPu s0Pu "Start value of complex apparent power at terminal in pu (base SnRef) (receptor convention)";
  Types.ComplexApparentPowerPu sInj0Pu "Start value of complex apparent power at injector in pu (base SNom) (generator convention)";
  Types.ComplexVoltagePu u0Pu "Start value of complex voltage at terminal in pu (base UNom)";
  Types.VoltageModulePu UInj0Pu "Start value of voltage module at injector in pu (base UNom)";
  Types.ComplexVoltagePu uInj0Pu "Start value of complex voltage at injector in pu (base UNom)";
  Types.Angle UPhaseInj0 "Start value of rotor angle in rad";

equation
  u0Pu = ComplexMath.fromPolar(U0Pu, UPhase0);
  s0Pu = Complex(P0Pu, Q0Pu);
  i0Pu = ComplexMath.conj(s0Pu / u0Pu);
  iInj0Pu = -i0Pu * SystemBase.SnRef / SNom;
  uInj0Pu = u0Pu - Complex(RPu, XPu) * i0Pu;
  sInj0Pu = uInj0Pu * ComplexMath.conj(iInj0Pu);
  PInj0Pu = ComplexMath.real(sInj0Pu);
  QInj0Pu = ComplexMath.imag(sInj0Pu);
  UInj0Pu = ComplexMath.'abs'(uInj0Pu);
  UPhaseInj0 = ComplexMath.arg(uInj0Pu);
  PF0 = if ComplexMath.'abs'(sInj0Pu) > Modelica.Constants.eps then PInj0Pu / ComplexMath.'abs'(sInj0Pu) else 1;
  Id0Pu = Modelica.Math.cos(UPhaseInj0) * iInj0Pu.re + Modelica.Math.sin(UPhaseInj0) * iInj0Pu.im;
  Iq0Pu = Modelica.Math.sin(UPhaseInj0) * iInj0Pu.re - Modelica.Math.cos(UPhaseInj0) * iInj0Pu.im;

  annotation(
    preferredView = "text");
end BESScb_INIT;
