within Dynawo.Electrical.Controls.Machines.VoltageRegulators.Standard;
model Ac6c "IEEE excitation system type AC6C model (2016 standard)"
  extends Dynawo.Electrical.Controls.Machines.VoltageRegulators.Standard.BaseClasses.BaseAc6;

  //Regulation parameters
  parameter Integer PositionOel "Input location : (0) none, (1) voltage error summation, (2) take-over at AVR output";
  parameter Integer PositionScl "Input location : (0) none, (1) voltage error summation, (2) take-over at AVR output";
  parameter Integer PositionUel "Input location : (0) none, (1) voltage error summation, (2) take-over at AVR output";

  //Input variables
  Modelica.Blocks.Interfaces.RealInput UOelPu(start = UOel0Pu) "Overexcitation limitation output voltage in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-360, 80}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, 60}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput USclOelPu(start = USclOel0Pu) "Stator current overexcitation limitation output voltage in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-360, 120}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {120, 80}, extent = {{20, -20}, {-20, 20}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput USclUelPu(start = USclUel0Pu) "Stator current underexcitation limitation output voltage in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-360, -120}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {120, 40}, extent = {{20, -20}, {-20, 20}}, rotation = 0)));

  Dynawo.NonElectrical.Blocks.NonLinear.Max3 max1 annotation(
    Placement(visible = true, transformation(origin = {10, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.NonElectrical.Blocks.NonLinear.Min3 min1 annotation(
    Placement(visible = true, transformation(origin = {70, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));

  //Initial parameters (inputs)
  parameter Types.VoltageModulePu UOel0Pu "Overexcitation limitation initial output voltage in pu (base UNom)";
  parameter Types.VoltageModulePu USclOel0Pu "Stator current overexcitation limitation initial output voltage in pu (base UNom)";
  parameter Types.VoltageModulePu USclUel0Pu "Stator current underexcitation limitation initial output voltage in pu (base UNom)";

equation
  if PositionOel == 1 then
    sum1.u[2] = UOelPu;
    min1.u[2] = min1.u[1];
  elseif PositionOel == 2 then
    sum1.u[2] = 0;
    min1.u[2] = UOelPu;
  else
    sum1.u[2] = 0;
    min1.u[2] = min1.u[1];
  end if;

  if PositionUel == 1 then
    sum1.u[3] = UUelPu;
    max1.u[2] = max1.u[1];
  elseif PositionUel == 2 then
    sum1.u[3] = 0;
    max1.u[2] = UUelPu;
  else
    sum1.u[3] = 0;
    max1.u[2] = max1.u[1];
  end if;

  if PositionScl == 1 then
    sum1.u[4] = USclOelPu + USclUelPu;
    min1.u[3] = min1.u[1];
    max1.u[3] = max1.u[1];
  elseif PositionScl == 2 then
    sum1.u[4] = 0;
    min1.u[3] = USclOelPu;
    max1.u[3] = USclUelPu;
  else
    sum1.u[4] = 0;
    min1.u[3] = min1.u[1];
    max1.u[3] = max1.u[1];
  end if;

  connect(sum1.y, gain.u) annotation(
    Line(points = {{-158, 0}, {-142, 0}}, color = {0, 0, 127}));
  connect(limitedLeadLag.y, max1.u[1]) annotation(
    Line(points = {{-38, 0}, {0, 0}}, color = {0, 0, 127}));
  connect(max1.y, min1.u[1]) annotation(
    Line(points = {{22, 0}, {60, 0}}, color = {0, 0, 127}));
  connect(min1.y, feedback.u1) annotation(
    Line(points = {{82, 0}, {112, 0}}, color = {0, 0, 127}));

  annotation(preferredView = "diagram");
end Ac6c;
