within Dynawo.Electrical.Controls.PEIR.BaseControls.Average;

model current_loop
  // =============================================================================
  // Author  : Gaia Bergamaschi
  //
  // Inner current loop controller for a Grid-Following (GFL) converter.
  //
  // ── Purpose ──────────────────────────────────────────────────────────────────
  //   Regulates the d- and q-axis currents independently using two PI controllers.
  //   Outputs the modulation voltage references vm_d and vm_q to be sent to the
  //   PWM modulator or the average voltage source model.
  //
  // ── Control structure ────────────────────────────────────────────────────────
  //   For each axis (d and q):
  //     1. Error = i_ref - i_meas
  //     2. PI controller acts on the error
  //     3. Cross-coupling decoupling term is added:
  //          d-axis: − ω·Lg·iq_meas   (subtractive, k3 = -1 in add_d)
  //          q-axis: + ω·Lg·id_meas   (additive,    k1 = +1 in add_q)
  //     4. Optional voltage feed-forward (v_d, v_q) via voltagefeedforwardflag:
  //          0 → no feed-forward (PI alone)
  //          1 → feed-forward active (faster disturbance rejection)
  //
  //   Final outputs:
  //     vm_d = ff·v_d + PI_d(e_d) − ω·Lg·iq_meas
  //     vm_q = ω·Lg·id_meas + PI_q(e_q) + ff·v_q
  //
  // ── Cross-coupling decoupling ─────────────────────────────────────────────────
  //   In dq frame, d and q axes are coupled through the grid inductance Lg:
  //     v_d includes a term −ω·Lg·iq  (handled by product_d, dashed yellow)
  //     v_q includes a term +ω·Lg·id  (handled by product,   dashed green)
  //   These terms are computed from measured currents and fed forward to
  //   decouple the two axes and improve dynamic performance.
  //
  // ── Initial conditions ───────────────────────────────────────────────────────
  //   PI initial outputs are computed analytically from steady-state equations
  //   to ensure a bumpless start:
  //     y_start_d = vmd_0 − ff·vd_0 + ω0·Lg·iq_meas_0
  //     y_start_q = vmq_0 − ω0·Lg·id_meas_0 − ff·vq_0
  // =============================================================================
  // ── Inputs ───────────────────────────────────────────────────
  Modelica.Blocks.Interfaces.RealInput i_d_ref(start = id_ref_0) "D-axis current reference from outer loop (pu)" annotation(
    Placement(transformation(origin = {-211, 99}, extent = {{-11, -11}, {11, 11}}), iconTransformation(origin = {-110, 34}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Interfaces.RealInput i_d_meas(start = id_meas_0) "D-axis measured current (pu)" annotation(
    Placement(transformation(origin = {-211, 79}, extent = {{-9, -9}, {9, 9}}), iconTransformation(origin = {-110, 72}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Interfaces.RealInput i_q_ref(start = -iq_ref_0) "Q-axis current reference from outer loop (pu)" annotation(
    Placement(transformation(origin = {-207, -61}, extent = {{-9, -9}, {9, 9}}), iconTransformation(origin = {-110, -20}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Interfaces.RealInput i_q_meas(start = iq_meas_0) "Q-axis measured current (pu)" annotation(
    Placement(transformation(origin = {-206, -80}, extent = {{-8, -8}, {8, 8}}), iconTransformation(origin = {-110, -58}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Interfaces.RealInput omega_pll(start = Omega0Pu) "Estimated grid frequency from PLL (pu) — used for cross-coupling decoupling" annotation(
    Placement(transformation(origin = {-208, 0}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {20, -110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput v_d(start = vd_0) "D-axis grid voltage feed-forward (pu) — active if voltagefeedforwardflag = 1" annotation(
    Placement(transformation(origin = {60, 212}, extent = {{-12, -12}, {12, 12}}, rotation = -90), iconTransformation(origin = {60, 110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Blocks.Interfaces.RealInput v_q(start = vq_0) "Q-axis grid voltage feed-forward (pu) — active if voltagefeedforwardflag = 1" annotation(
    Placement(transformation(origin = {0, -212}, extent = {{-10, -10}, {10, 10}}, rotation = 90), iconTransformation(origin = {-40, 110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  // ── Outputs ──────────────────────────────────────────────────
  Modelica.Blocks.Interfaces.RealOutput vm_d(start = vmd_0) "D-axis modulation voltage reference (pu)" annotation(
    Placement(transformation(origin = {210, 56}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {110, 32}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Interfaces.RealOutput vm_q(start = vmq_0) "Q-axis modulation voltage reference (pu)" annotation(
    Placement(transformation(origin = {210, -60}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {110, -50}, extent = {{-10, -10}, {10, 10}})));
  // ── D-axis: error node + PI + output sum ──────────────────────
  Modelica.Blocks.Math.Feedback sum_node_id annotation(
    Placement(transformation(origin = {-48, 88}, extent = {{-10, -10}, {10, 10}})));
  Dynawo.NonElectrical.Blocks.Continuous.PI pi_controller_d(Kp = k_p_d, Ki = k_i_d, Y0 = y_start_current_d) annotation(
    Placement(transformation(origin = {-14, 88}, extent = {{-10, -10}, {10, 10}})));
  // vm_d = ff·v_d + PI_d − ω·Lg·iq_meas  (k1=ff, k2=PI, k3=-decoupling)
  Modelica.Blocks.Math.Add3 add_d(k3 = -1, k1 = voltagefeedforwardflag_d) annotation(
    Placement(transformation(origin = {72, 56}, extent = {{-10, -10}, {10, 10}})));
  // ── Q-axis: error node + PI + output sum ──────────────────────
  Modelica.Blocks.Math.Feedback sum_node_iq annotation(
    Placement(transformation(origin = {-58, -60}, extent = {{-10, -10}, {10, 10}})));
  Dynawo.NonElectrical.Blocks.Continuous.PI pi_controller_iq(Kp = k_p_q, Ki = k_i_q, Y0 = y_start_current_q) annotation(
    Placement(transformation(origin = {-26, -60}, extent = {{-10, -10}, {10, 10}})));
  // vm_q = decoupling + PI_q + ff·v_q  (k1=+1, k2=PI, k3=ff)
  Modelica.Blocks.Math.Add3 add_q(k1 = 1, k2 = +1, k3 = voltagefeedforwardflag_q) annotation(
    Placement(transformation(origin = {18, -60}, extent = {{-10, -10}, {10, 10}})));
  // ── Cross-coupling decoupling ─────────────────────────────────
  // ω·Lg computed once, split to both product blocks
  Modelica.Blocks.Math.Gain L(k = L_g) annotation(
    Placement(transformation(origin = {-52, 0}, extent = {{-10, -10}, {10, 10}})));
  // d-axis: ω·Lg × iq_meas → subtracted from vm_d (dashed yellow in diagram)
  Modelica.Blocks.Math.Product product_d annotation(
    Placement(transformation(origin = {-10, 48}, extent = {{-10, -10}, {10, 10}})));
  // q-axis: ω·Lg × id_meas → added to vm_q (dashed green in diagram)
  Modelica.Blocks.Math.Product product annotation(
    Placement(transformation(origin = {-18, -32}, extent = {{-10, -10}, {10, 10}})));
  // ── Parameters ───────────────────────────────────────────────
  // D-axis PI tuning
  parameter Real k_p_d "Proportional gain of d-axis current PI (pu)";
  parameter Real k_i_d "Integral gain of d-axis current PI (pu/s)";
  // Q-axis PI tuning
  parameter Real k_p_q "Proportional gain of q-axis current PI (pu)";
  parameter Real k_i_q "Integral gain of q-axis current PI (pu/s)";
  // Grid inductance for cross-coupling decoupling
  parameter Real L_g "Grid inductance seen by the converter (pu)";
  // Voltage feed-forward
  parameter Real voltagefeedforwardflag_d "1: apply v_d feed-forward for faster disturbance rejection | 0: PI only";
  parameter Real voltagefeedforwardflag_q "1: apply v_q feed-forward for faster disturbance rejection | 0: PI only";
  // Initial conditions
  parameter Real id_ref_0 "Initial d-axis current reference (pu)";
  parameter Real id_meas_0 "Initial d-axis measured current (pu)";
  parameter Real iq_ref_0 "Initial q-axis current reference (pu)";
  parameter Real iq_meas_0 "Initial q-axis measured current (pu)";
  parameter Real vd_0 "Initial d-axis grid voltage (pu)";
  parameter Real vq_0 "Initial q-axis grid voltage (pu)";
  parameter Real Omega0Pu "Initial per-unit electrical frequency (pu)";
  parameter Real vmd_0 "Initial d-axis modulation voltage reference (pu)";
  parameter Real vmq_0 "Initial q-axis modulation voltage reference (pu)";
  // ── PI initial outputs (bumpless start) ──────────────────────
  // Derived analytically from steady-state voltage equations
  final parameter Real y_start_current_d = vmd_0 - voltagefeedforwardflag_d*vd_0 + Omega0Pu*L_g*iq_meas_0;
  final parameter Real y_start_current_q = vmq_0 - Omega0Pu*L_g*id_meas_0 - voltagefeedforwardflag_q*vq_0;
equation
// ── Connections
  connect(i_d_ref, sum_node_id.u1) annotation(
    Line(points = {{-211, 99}, {-55, 99}, {-55, 88}, {-56, 88}}, color = {0, 0, 127}));
  connect(sum_node_id.y, pi_controller_d.u) annotation(
    Line(points = {{-39, 88}, {-25, 88}}, color = {0, 0, 127}));
  connect(add_d.u2, pi_controller_d.y) annotation(
    Line(points = {{60, 56}, {15, 56}, {15, 88}, {-3, 88}}, color = {0, 0, 127}));
  connect(i_q_ref, sum_node_iq.u1) annotation(
    Line(points = {{-207, -61}, {-203, -61}, {-203, -60}, {-66, -60}}, color = {0, 0, 127}));
  connect(i_q_meas, sum_node_iq.u2) annotation(
    Line(points = {{-206, -80}, {-58, -80}, {-58, -68}}, color = {0, 0, 127}));
  connect(sum_node_iq.y, pi_controller_iq.u) annotation(
    Line(points = {{-49, -60}, {-37, -60}}, color = {0, 0, 127}));
  connect(pi_controller_iq.y, add_q.u2) annotation(
    Line(points = {{-15, -60}, {6, -60}}, color = {0, 0, 127}));
  connect(omega_pll, L.u) annotation(
    Line(points = {{-208, 0}, {-64, 0}}, color = {0, 0, 127}));
  connect(add_q.u3, v_q) annotation(
    Line(points = {{6, -68}, {6, -68.125}, {0, -68.125}, {0, -212}}, color = {0, 0, 127}));
  connect(product_d.u2, L.y) annotation(
    Line(points = {{-22, 42}, {-26, 42}, {-26, 0}, {-41, 0}}, color = {0, 0, 127}));
  connect(add_d.u1, v_d) annotation(
    Line(points = {{60, 64}, {60, 212}}, color = {0, 0, 127}));
  connect(add_q.y, vm_q) annotation(
    Line(points = {{29, -60}, {210, -60}}, color = {0, 0, 127}));
  connect(add_d.y, vm_d) annotation(
    Line(points = {{83, 56}, {210, 56}}, color = {0, 0, 127}));
  connect(sum_node_id.u2, i_d_meas) annotation(
    Line(points = {{-48, 80}, {-210, 80}, {-210, 79}, {-211, 79}}, color = {0, 0, 127}));
  connect(product.u1, L.y) annotation(
    Line(points = {{-30, -26}, {-36, -26}, {-36, 0}, {-41, 0}}, color = {0, 0, 127}));
  connect(product_d.y, add_d.u3) annotation(
    Line(points = {{1, 48}, {60, 48}}, color = {0, 0, 127}));
  connect(product.y, add_q.u1) annotation(
    Line(points = {{-6, -32}, {6, -32}, {6, -52}}, color = {0, 0, 127}));
  connect(product.u2, i_d_meas) annotation(
    Line(points = {{-30, -38}, {-210, -38}, {-210, 80}}, color = {87, 227, 137}, pattern = LinePattern.Dash, thickness = 0.5));
  connect(product_d.u1, i_q_meas) annotation(
    Line(points = {{-22, 54}, {-98, 54}, {-98, -79.25}, {-206, -79.25}, {-206, -80}}, color = {229, 165, 10}, pattern = LinePattern.Dash, thickness = 0.5));
  annotation(
    uses(Modelica(version = "3.2.3"), Dynawo(version = "1.8.0")),
    Documentation(info = "<html>
      <p><b>Author:</b> Gaia Bergamaschi</p>
      <p>Inner current loop for a Grid-Following (GFL) converter in dq frame.</p>
      <p>Two independent PI controllers regulate id and iq. Cross-coupling
      between axes (ω·Lg·id, ω·Lg·iq) is compensated by feed-forward decoupling
      terms computed from measured currents and PLL frequency.</p>
      <p>Optional voltage feed-forward (v_d, v_q) improves disturbance rejection
      when <code>voltagefeedforwardflag = 1</code>.</p>
    </html>"),
    Icon(coordinateSystem(extent = {{-100, -100}, {100, 100}}), graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}, lineColor = {0, 0, 0}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid), Text(origin = {0, 0}, extent = {{-80, 20}, {80, -20}}, textString = "current loop")}),
    Diagram(coordinateSystem(extent = {{-200, -200}, {200, 200}})));
end current_loop;
