within Dynawo.Electrical.Controls.PEIR.BaseControls.CurrentLoops;

/*
* Copyright (c) 2026, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, a hybrid C++/Modelica open source suite
* of simulation tools for power systems.
*/

model DynCurrentLoopAntiWindUp "Current loop control for grid forming and grid following converters"

  parameter Types.PerUnit OmegaC "Current loop closed-loop bandwidth in rad/s";
  parameter Types.PerUnit YMax "Maximum output of AntiWindUp PI controller (base UNom)";
  parameter Types.PerUnit YMin "Minimum output of AntiWindUp PI controller (base UNom)";
  parameter Types.PerUnit RFilter "Filter resistance in pu (base UNom, SNom)";
  parameter Types.PerUnit LFilter "Filter inductance in pu (base UNom, SNom)";
  parameter Types.PerUnit Kfd "Feedforward gain on the d-axis";
  parameter Types.PerUnit Kfq  "Feedforward gain on the q-axis";

  //Internal PI gains, derived from OmegaC by cancelling the plant pole at s = -R/L*omegaNom
  //with the controller zero (Ki/Kp = R/L*omegaNom), which reduces the closed loop to a
  //first-order system I/Iref = omegaC/(s+omegaC). See Kpc = L*omegaC/omegaNom, Kic = R*omegaC.
  final parameter Types.PerUnit Kpc = LFilter * OmegaC / SystemBase.omegaNom "Proportional gain of the current loop, derived from OmegaC";
  final parameter Types.PerUnit Kic = RFilter * OmegaC "Integral gain of the current loop, derived from OmegaC";

  Modelica.Blocks.Interfaces.RealInput omegaPu(start = SystemBase.omegaRef0Pu) "Converter's frequency in pu (base omegaNom)" annotation(
    Placement(visible = true, transformation(origin = {-150, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, 110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Blocks.Interfaces.RealInput idConvPu(start = IdConv0Pu) "d-axis current in the converter in pu (base UNom, SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {-150, 50}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {50, -110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput iqConvPu(start = IqConv0Pu) "q-axis current in the converter in pu (base UNom, SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {-150, -50}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, -110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput idConvRefPu(start = IdConvRef0Pu) "d-axis current reference in the converter in pu (base UNom, SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {-150, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-110, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput iqConvRefPu(start = IqConvRef0Pu) "q-axis current reference in the converter in pu (base UNom, SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {-150, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-110, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput udFilterPu(start = UdFilter0Pu) "d-axis voltage at the converter's capacitor in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-149, 130}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput uqFilterPu(start = UqFilter0Pu) "q-axis voltage at the converter's capacitor in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-150, -130}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-50, -110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));

  Modelica.Blocks.Interfaces.RealOutput udConvRefPu(start = UdConv0Pu) "d-axis modulation voltage reference in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {150, 86}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealOutput uqConvRefPu(start = UqConv0Pu) "q-axis modulation voltage reference in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {150, -86}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, -39}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));

  Modelica.Blocks.Math.Feedback feedbackd annotation(
    Placement(visible = true, transformation(origin = {-120, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Feedback feedbackq annotation(
    Placement(visible = true, transformation(origin = {-120, -80}, extent = {{-10, 10}, {10, -10}}, rotation = 0)));
  Modelica.Blocks.Math.Product product annotation(
    Placement(visible = true, transformation(origin = {-90, 25}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Product product1 annotation(
    Placement(visible = true, transformation(origin = {-90, -25}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Gain GainLfd(k = LFilter) annotation(
    Placement(visible = true, transformation(origin = {-10, 25}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Gain GainLfq(k = LFilter) annotation(
    Placement(visible = true, transformation(origin = {-10, -25}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Add feedbackLwd annotation(
    Placement(visible = true, transformation(origin = {50, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Add feedbackLwq(k2 = -1) annotation(
    Placement(visible = true, transformation(origin = {50, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Add addd2 annotation(
    Placement(visible = true, transformation(origin = {90, 86}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Add addq2 annotation(
    Placement(visible = true, transformation(origin = {90, -86}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Gain feedforwardKd(k = Kfd) annotation(
    Placement(transformation(origin = {24.5, 129.5}, extent = {{-9.5, -9.5}, {9.5, 9.5}})));
  Modelica.Blocks.Math.Gain feedforwardKq(k = Kfq) annotation(
    Placement(visible = true, transformation(origin = {-12, -130}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  NonElectrical.Blocks.Continuous.PIAntiWindup pIAntiWindupd(Ki = Kic, Kp = Kpc, Y0 = UdConv0Pu - Kfd*UdFilter0Pu + LFilter*Omega0Pu*IqConv0Pu, YMax = YMax, YMin = YMin)  annotation(
    Placement(transformation(origin = {-49, 81}, extent = {{-10, -10}, {10, 10}})));
  NonElectrical.Blocks.Continuous.PIAntiWindup pIAntiWindupq(Ki = Kic, Kp = Kpc, Y0 = UqConv0Pu - Kfq*UqFilter0Pu - LFilter*Omega0Pu*IdConv0Pu, YMax = YMax, YMin = YMin)  annotation(
    Placement(transformation(origin = {-56, -80}, extent = {{-10, -10}, {10, 10}})));

  parameter Types.PerUnit UdFilter0Pu "Start value of d-axis voltage at the converter's capacitor in pu (base UNom)";
  parameter Types.PerUnit UqFilter0Pu "Start value of q-axis voltage at the converter's capacitor in pu (base UNom)";
  parameter Types.PerUnit IdConv0Pu "Start value of d-axis current in the converter in pu (base UNom, SNom) (generator convention)";
  parameter Types.PerUnit IqConv0Pu "Start value of q-axis current in the converter in pu (base UNom, SNom) (generator convention)";
  parameter Types.PerUnit UdConv0Pu "Start value of d-axis modulation voltage in pu (base UNom)";
  parameter Types.PerUnit UqConv0Pu "Start value of q-axis modulation voltage in pu (base UNom)";
  parameter Types.PerUnit IdConvRef0Pu "Start value of d-axis reference current in the converter in pu (base UNom, SNom) (generator convention)";
  parameter Types.PerUnit IqConvRef0Pu "Start value of q-axis reference current in the converter in pu (base UNom, SNom) (generator convention)";
  parameter Types.AngularVelocityPu Omega0Pu "Start value of converter's frequency in pu (base omegaNom)";

equation
  connect(feedbackd.u1, idConvRefPu) annotation(
    Line(points = {{-128, 80}, {-150, 80}}, color = {0, 0, 127}));
  connect(feedbackd.u2, idConvPu) annotation(
    Line(points = {{-120, 72}, {-120, 50}, {-150, 50}}, color = {0, 0, 127}));
  connect(feedbackq.u1, iqConvRefPu) annotation(
    Line(points = {{-128, -80}, {-150, -80}}, color = {0, 0, 127}));
  connect(feedbackq.u2, iqConvPu) annotation(
    Line(points = {{-120, -72}, {-120, -50}, {-150, -50}}, color = {0, 0, 127}));
  connect(GainLfd.u, product.y) annotation(
    Line(points = {{-22, 25}, {-79, 25}}, color = {0, 0, 127}));
  connect(GainLfq.u, product1.y) annotation(
    Line(points = {{-22, -25}, {-79, -25}}, color = {0, 0, 127}));
  connect(addd2.y, udConvRefPu) annotation(
    Line(points = {{101, 86}, {150, 86}}, color = {0, 0, 127}));
  connect(addq2.u1, feedbackLwd.y) annotation(
    Line(points = {{78, -80}, {61, -80}}, color = {0, 0, 127}));
  connect(addq2.y, uqConvRefPu) annotation(
    Line(points = {{101, -86}, {150, -86}}, color = {0, 0, 127}));
  connect(idConvPu, product.u1) annotation(
    Line(points = {{-150, 50}, {-120, 50}, {-120, 31}, {-102, 31}}, color = {0, 0, 127}));
  connect(omegaPu, product.u2) annotation(
    Line(points = {{-150, 0}, {-120, 0}, {-120, 19}, {-102, 19}}, color = {0, 0, 127}));
  connect(omegaPu, product1.u1) annotation(
    Line(points = {{-150, 0}, {-120, 0}, {-120, -19}, {-102, -19}}, color = {0, 0, 127}));
  connect(iqConvPu, product1.u2) annotation(
    Line(points = {{-150, -50}, {-120, -50}, {-120, -31}, {-102, -31}}, color = {0, 0, 127}));
  connect(GainLfq.y, feedbackLwq.u2) annotation(
    Line(points = {{1, -25}, {10, -25}, {10, 74}, {38, 74}}, color = {0, 0, 127}, pattern = LinePattern.Dash));
  connect(feedbackLwq.y, addd2.u2) annotation(
    Line(points = {{61, 80}, {78, 80}}, color = {0, 0, 127}));
  connect(GainLfd.y, feedbackLwd.u1) annotation(
    Line(points = {{1, 25}, {10, 25}, {10, -74}, {38, -74}}, color = {0, 0, 127}));
  connect(uqFilterPu, feedforwardKq.u) annotation(
    Line(points = {{-150, -130}, {-24, -130}}, color = {0, 0, 127}));
  connect(feedforwardKq.y, addq2.u2) annotation(
    Line(points = {{-1, -130}, {70, -130}, {70, -92}, {78, -92}}, color = {0, 0, 127}));
  connect(udFilterPu, feedforwardKd.u) annotation(
    Line(points = {{-149, 130}, {13, 130}}, color = {0, 0, 127}));
  connect(feedforwardKd.y, addd2.u1) annotation(
    Line(points = {{36, 130}, {70, 130}, {70, 92}, {78, 92}}, color = {0, 0, 127}));
  connect(feedbackd.y, pIAntiWindupd.u) annotation(
    Line(points = {{-111, 80}, {-61, 80}, {-61, 81}}, color = {0, 0, 127}));
  connect(pIAntiWindupd.y, feedbackLwq.u1) annotation(
    Line(points = {{-38, 81}, {37, 81}, {37, 86}, {38, 86}}, color = {0, 0, 127}));
  connect(feedbackq.y, pIAntiWindupq.u) annotation(
    Line(points = {{-111, -80}, {-68, -80}}, color = {0, 0, 127}));
  connect(pIAntiWindupq.y, feedbackLwd.u2) annotation(
    Line(points = {{-45, -80}, {38, -80}, {38, -86}}, color = {0, 0, 127}));

  annotation(
    preferredView = "diagram",
    Icon(coordinateSystem(grid = {1, 1}), graphics = {Rectangle(origin = {0, -0.5}, extent = {{-100, 99.5}, {100, -99.5}}), Text(origin = {-1, -2}, extent = {{-99, 99}, {99, -97}}, textString = "Current Loop")}),
    preferredView = "diagram",
    Diagram(coordinateSystem(grid = {1, 1}, extent = {{-140, -140}, {140, 140}})));
end DynCurrentLoopAntiWindUp;
