within Dynawo.Electrical.Controls.PEIR.Converters.Average;

model DynGridFormingControlVSM "Control block of a Virtual Synchronous Machine (VSM)"
  /*
   * Copyright (c) 2026, RTE (http://www.rte-france.com)
   * See AUTHORS.txt
   * All rights reserved.
   * This Source Code Form is subject to the terms of the Mozilla Public
   * License, v. 2.0. If a copy of the MPL was not distributed with this
   * file, you can obtain one at http://mozilla.org/MPL/2.0/.
   * SPDX-License-Identifier: MPL-2.0
   *
   * This file is part of Dynawo, a hybrid C++/Modelica open source suite
   * of simulation tools for power systems.
   */
  // VSM parameters
  parameter Types.PerUnit kVSM "Virtual Synchronous Machine gain";
  parameter Types.Time H "Inertia constant in s";
  // Voltage reference control parameters
  parameter Types.PerUnit Mq "Reactive power droop control coefficient";
  parameter Types.AngularVelocity Omegaf "Cutoff pulsation of the active and reactive filters (in rad/s)";
  parameter Types.AngularVelocity Omegaff "Cutoff pulsation of the active damping (in rad/s)";
  parameter Types.PerUnit Kff "Gain of the active damping";
  // QSEM parameter
  parameter Real XVIPu "Virtual impedance in pu (base UNom, SNom), directly included into the QSEM control";
  // Current loop parameters
  parameter Types.PerUnit Kpc "Proportional gain of the current loop";
  parameter Types.PerUnit Kic "Integral gain of the current loop";
  parameter Types.PerUnit Kfd "Feedforward gain on the d-axis";
  parameter Types.PerUnit Kfq "Feedforward gain on the q-axis";
  // Virtual impedance parameters
  parameter Types.PerUnit KpVI "Proportional gain of the virtual impedance";
  parameter Types.PerUnit XRratio "X/R ratio of the virtual impedance";
  parameter Types.CurrentModulePu IMaxVIPu "Maximum current before activating the virtual impedance in pu (base UNom, SNom)";
    parameter Types.CurrentModulePu EpsVIUpPu "Upper half-width of the dead band around IMaxVI, to avoid chattering at the activation threshold";
  parameter Types.CurrentModulePu EpsVIDownPu "Lower half-width of the dead band around IMaxVI, to avoid chattering at the activation threshold";

  // Filter parameters
  parameter Types.PerUnit RFilterPu "Filter resistance in pu (base UNom, SNom)";
  parameter Types.PerUnit LFilterPu "Filter inductance in pu (base UNom, SNom)";
  // Transformer parameters
  parameter Types.PerUnit RTransformerPu "Transformer resistance in pu (base UNom, SNom)";
  parameter Types.PerUnit LTransformerPu "Transformer inductance in pu (base UNom, SNom)";
  //PLL parameters
  parameter Types.PerUnit Ki "PLL integrator gain";
  parameter Types.PerUnit Kp "PLL proportional gain";
  parameter Types.AngularVelocityPu OmegaMaxPLLPu "Upper frequency limit of the PLL in pu (base omegaNom)";
  parameter Types.AngularVelocityPu OmegaMinPLLPu "Lower frequency limit of the PLL in pu (base omegaNom)";
  Modelica.Blocks.Interfaces.RealInput PFilterPu(start = PFilter0Pu) "Active power generated at the converter's capacitor in pu (base SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {-108, 72}, extent = {{-8, -8}, {8, 8}}, rotation = 0), iconTransformation(origin = {-109, -73}, extent = {{-9, -9}, {9, 9}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput QFilterPu(start = QFilter0Pu) "Reactive power generated at the converter's capacitor in pu (base SNom) (generator convention)" annotation(
    Placement(transformation(origin = {-108, 40}, extent = {{-8, -8}, {8, 8}}), iconTransformation(origin = {-109, -93}, extent = {{-9, -9}, {9, 9}})));
  Modelica.Blocks.Interfaces.RealInput iqConvPu(start = IqConv0Pu) "q-axis current in the converter in pu (base UNom, SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {-108, -34}, extent = {{-8, -8}, {8, 8}}, rotation = 0), iconTransformation(origin = {-85, -109}, extent = {{-9, -9}, {9, 9}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput idConvPu(start = IdConv0Pu) "d-axis current in the converter in pu (base UNom, SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {-108, -16}, extent = {{-8, -8}, {8, 8}}, rotation = 0), iconTransformation(origin = {-65, -109}, extent = {{-9, -9}, {9, 9}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput uqFilterPu(start = UqFilter0Pu) "q-axis voltage at the converter's capacitor in pu (base UNom)" annotation(
    Placement(transformation(origin = {66, -108}, extent = {{-8, -8}, {8, 8}}, rotation = 90), iconTransformation(origin = {-37, -109}, extent = {{-9, -9}, {9, 9}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput udFilterPu(start = UdFilter0Pu) "d-axis voltage at the converter's capacitor in pu (base UNom)" annotation(
    Placement(transformation(origin = {50, -108}, extent = {{-8, -8}, {8, 8}}, rotation = 90), iconTransformation(origin = {-17, -109}, extent = {{-9, -9}, {9, 9}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput udFilteredPccPu(start = UdPcc0Pu) "Filtered d-axis voltage at the PCC in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-108, -78}, extent = {{-8, -8}, {8, 8}}, rotation = 0), iconTransformation(origin = {37, -109}, extent = {{-9, -9}, {9, 9}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput uqFilteredPccPu(start = UqPcc0Pu) "Filtered q-axis voltage at the PCC in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-108, -92}, extent = {{-8, -8}, {8, 8}}, rotation = 0), iconTransformation(origin = {17, -109}, extent = {{-9, -9}, {9, 9}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput iqPccPu(start = IqPcc0Pu) "q-axis current in the grid in pu (base UNom, SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {-108, -64}, extent = {{-8, -8}, {8, 8}}, rotation = 0), iconTransformation(origin = {67, -109}, extent = {{-9, -9}, {9, 9}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput idPccPu(start = IdPcc0Pu) "d-axis current in the grid in pu (base UNom, SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {-108, -52}, extent = {{-8, -8}, {8, 8}}, rotation = 0), iconTransformation(origin = {87, -109}, extent = {{-9, -9}, {9, 9}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput PFilterRefPu(start = PFilterRef0Pu) "Active power reference at the converter's capacitor in pu (base SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {-108, 84}, extent = {{-8, -8}, {8, 8}}, rotation = 0), iconTransformation(origin = {-109, 77}, extent = {{-9, -9}, {9, 9}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput omegaRefPu(start = OmegaRef0Pu) "Frequency reference in pu (base omegaNom)" annotation(
    Placement(visible = true, transformation(origin = {-108, 96}, extent = {{-8, -8}, {8, 8}}, rotation = 0), iconTransformation(origin = {-109, 33}, extent = {{-9, -9}, {9, 9}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput URefPu(start = URef0Pu) "Voltage module reference in pu (base UNom)" annotation(
    Placement(transformation(origin = {-108, 22}, extent = {{-8, -8}, {8, 8}}), iconTransformation(origin = {-109, 3}, extent = {{-9, -9}, {9, 9}})));
  Modelica.Blocks.Interfaces.RealInput QFilterRefPu(start = QFilterRef0Pu) "Reactive power reference at the converter's capacitor in pu (base SNom) (generator convention)" annotation(
    Placement(transformation(origin = {-108, 6}, extent = {{-8, -8}, {8, 8}}), iconTransformation(origin = {-109, -19}, extent = {{-9, -9}, {9, 9}})));
  Modelica.ComplexBlocks.Interfaces.ComplexInput uPccPu(re(start = u0Pu.re), im(start = u0Pu.im)) annotation(
    Placement(transformation(origin = {-108, 54}, extent = {{-8, -8}, {8, 8}}), iconTransformation(origin = {-109, 55}, extent = {{-9, -9}, {9, 9}})));
  Modelica.Blocks.Interfaces.RealOutput udConvRefPu(start = UdConv0Pu) "d-axis modulation voltage reference in pu (base UNom)" annotation(
    Placement(transformation(origin = {107, 31}, extent = {{-7, -7}, {7, 7}}), iconTransformation(origin = {110, 42}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Interfaces.RealOutput uqConvRefPu(start = UqConv0Pu) "q-axis modulation voltage reference in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {107, 17}, extent = {{-7, -7}, {7, 7}}, rotation = 0), iconTransformation(origin = {110, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealOutput theta(start = Theta0) "Phase shift between the converter's rotating frame and the grid rotating frame in rad" annotation(
    Placement(transformation(origin = {106, 86}, extent = {{-6, -6}, {6, 6}}), iconTransformation(origin = {-50, 110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealOutput omegaPu(start = Omega0Pu) "Converter's frequency in pu (base omegaNom)" annotation(
    Placement(transformation(origin = {106, 74}, extent = {{-6, -6}, {6, 6}}), iconTransformation(origin = {50, 110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealOutput omegaPLL(start = Omega0Pu) "Measured frequency from the grid (base omegaNom)" annotation(
    Placement(transformation(origin = {106, 62}, extent = {{-6, -6}, {6, 6}}), iconTransformation(origin = {80, 110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Electrical.Controls.PEIR.BaseControls.GFM.VoltageControls.VoltageReferenceControl voltageReferenceControl(DeltaVVId0Pu = VI.DeltaVVId0Pu, DeltaVVIq0Pu = VI.DeltaVVIq0Pu, IdPcc0Pu = IdPcc0Pu, IqPcc0Pu = IqPcc0Pu, Kff = Kff, Mq = Mq, QFilter0Pu = QFilter0Pu, QFilterRef0Pu = QFilterRef0Pu, URef0Pu = URef0Pu, Omegaf = Omegaf, Omegaff = Omegaff) annotation(
    Placement(transformation(origin = {-66, 22}, extent = {{-16, -16}, {16, 16}})));
  Electrical.Controls.PEIR.BaseControls.GFM.VoltageControls.DynQSEM QSEM(IdConv0Pu = IdConv0Pu, IqConv0Pu = IqConv0Pu, LFilterPu = LTransformerPu, RFilterPu = RTransformerPu, UdFilter0Pu = voltageReferenceControl.UdRef0Pu, UdPcc0Pu = UdPcc0Pu, UqFilter0Pu = voltageReferenceControl.UqRef0Pu, UqPcc0Pu = UqPcc0Pu, XVIPu = XVIPu, Omega0Pu = Omega0Pu) annotation(
    Placement(transformation(origin = {-14, 22}, extent = {{-16, -16}, {16, 16}})));
  Electrical.Controls.PEIR.BaseControls.GFM.PowerAngleControls.VSM VSM(H = H, PFilter0Pu = PFilter0Pu, PFilterRef0Pu = PFilterRef0Pu, kVSM = kVSM, Omega0Pu = Omega0Pu, Theta0 = Theta0) annotation(
    Placement(transformation(origin = {-10, 80}, extent = {{-16, -16}, {16, 16}})));
  Dynawo.Electrical.Controls.PEIR.BaseControls.GFM.VoltageControls.VirtualImpedance2 VI(IMaxVIPu = IMaxVIPu, IdConv0Pu = IdConv0Pu, IqConv0Pu = IqConv0Pu, KpVI = KpVI, XRratio = XRratio, EpsVIUpPu = EpsVIUpPu, EpsVIDownPu = EpsVIDownPu) annotation(
    Placement(transformation(origin = {-69, -21}, extent = {{-17, -17}, {17, 17}})));
  // Current Saturation
  PLL.PLL pll(Kp = Kp, Ki = Ki, u0Pu = u0Pu, OmegaMaxPu = OmegaMaxPLLPu, OmegaMinPu = OmegaMinPLLPu, omegaPLLPu(start = Omega0Pu), omegaRefPu(start = OmegaRef0Pu), limIntegrator(y_start = Omega0Pu - OmegaRef0Pu)) annotation(
    Placement(transformation(origin = {-78, 50}, extent = {{-6, -6}, {6, 6}})));
  BaseControls.CurrentLoops.DynCurrentLoop currentLoop(Kpc = Kpc, Kic = Kic, LFilterPu = LFilterPu, Kfd = Kfd, Kfq = Kfq, UdFilter0Pu = UdFilter0Pu, UqFilter0Pu = UqFilter0Pu, IdConv0Pu = IdConv0Pu, IqConv0Pu = IqConv0Pu, UdConv0Pu = UdConv0Pu, UqConv0Pu = UqConv0Pu, IdConvRef0Pu = IdConv0Pu, IqConvRef0Pu = IqConv0Pu, Omega0Pu = Omega0Pu) annotation(
    Placement(transformation(origin = {72, 24}, extent = {{-12, -12}, {12, 12}})));
  Modelica.Blocks.Continuous.FirstOrder PLLFilter(T = 0.01, initType = Modelica.Blocks.Types.Init.InitialOutput, y_start = Omega0Pu) annotation(
    Placement(transformation(origin = {-52, 62}, extent = {{-6, -6}, {6, 6}})));
  //Operating point
  parameter Types.VoltageModulePu U0Pu "Start value of voltage amplitude at terminal/PCC in pu (base UNom)";
  parameter Types.Angle UPhase0 "Start value of voltage angle at terminal/PCC in rad";
  // Initial parameters
  parameter Types.PerUnit UdConv0Pu "Start value of d-axis modulation voltage reference in pu (base UNom)";
  parameter Types.PerUnit UqConv0Pu "Start value of q-axis modulation voltage reference in pu (base UNom)";
  parameter Types.PerUnit UdFilter0Pu "Start value of d-axis voltage at the converter's capacitor in pu (base UNom)";
  parameter Types.PerUnit UqFilter0Pu "Start value of q-axis voltage at the converter's capacitor in pu (base UNom)";
  parameter Types.PerUnit UdPcc0Pu "Start value of d-axis voltage at the PCC in pu (base UNom)";
  parameter Types.PerUnit UqPcc0Pu "Start value of q-axis voltage at the PCC in pu (base UNom)";
  parameter Types.PerUnit IdConv0Pu "Start value of d-axis current in the converter in pu (base UNom, SNom) (generator convention)";
  parameter Types.PerUnit IqConv0Pu "Start value of q-axis current in the converter in pu (base UNom, SNom) (generator convention)";
  parameter Types.PerUnit IdPcc0Pu "Start value of d-axis current in the grid in pu (base UNom, SNom) (generator convention)";
  parameter Types.PerUnit IqPcc0Pu "Start value of q-axis current in the grid in pu (base UNom, SNom) (generator convention)";
  parameter Types.Angle Theta0 "Start value of phase shift between the converter's rotating frame and the grid rotating frame in rad";
  parameter Types.ComplexPerUnit u0Pu "Start value of the complex voltage at the PCC in pu (base UNom)";
  parameter Types.AngularVelocityPu Omega0Pu "Start value of converter's frequency in pu (base omegaNom)";
  parameter Types.AngularVelocityPu OmegaRef0Pu = SystemBase.omegaRef0Pu "Start value of the rotation speed of the RI reference frame (omegaRefPu input) in pu (base omegaNom)";
  parameter Types.ActivePowerPu PFilter0Pu "Start value of active power generated at the converter's capacitor in pu (base SNom) (generator convention)";
  parameter Types.ActivePowerPu PFilterRef0Pu "Start value of active power reference at the converter's capacitor in pu (base SNom) (generator convention)";
  parameter Types.ReactivePowerPu QFilter0Pu "Start value of reactive power generated at the converter's capacitor in pu (base SNom) (generator convention)";
  parameter Types.ReactivePowerPu QFilterRef0Pu "Start value of reactive power reference at the converter's capacitor in pu (base SNom) (generator convention)";
  parameter Types.VoltageModulePu URef0Pu "Start value of voltage module reference in pu (base UNom): module of the internal EMF, consistent with QFilterRefPu = QFilter0Pu";

equation
  connect(VSM.omegaPu, QSEM.omegaPu) annotation(
    Line(points = {{8, 74}, {18, 74}, {18, 40}, {-14, 40}}, color = {0, 0, 127}));
  connect(VSM.omegaPu, omegaPu) annotation(
    Line(points = {{8, 74}, {106, 74}}, color = {0, 0, 127}));
  connect(VI.DeltaVVIdPu, voltageReferenceControl.DeltaVVIdPu) annotation(
    Line(points = {{-50, -12.5}, {-79.7, -12.5}, {-79.7, 4}, {-82, 4}}, color = {0, 0, 127}, pattern = LinePattern.Dash));
  connect(VI.DeltaVVIqPu, voltageReferenceControl.DeltaVVIqPu) annotation(
    Line(points = {{-50, -29.5}, {-71.7, -29.5}, {-71.7, 4}, {-74, 4}}, color = {0, 0, 127}, pattern = LinePattern.Dash));
  connect(iqConvPu, VI.iqConvPu) annotation(
    Line(points = {{-108, -34}, {-101, -34}, {-101, -29.5}, {-88, -29.5}}, color = {245, 121, 0}, thickness = 0.5));
  connect(voltageReferenceControl.idPccPu, idPccPu) annotation(
    Line(points = {{-66, 4}, {-66, -52}, {-108, -52}}, color = {85, 170, 255}, pattern = LinePattern.Dash, thickness = 0.5));
  connect(iqPccPu, voltageReferenceControl.iqPccPu) annotation(
    Line(points = {{-108, -64}, {-58, -64}, {-58, 4}}, color = {85, 170, 255}, pattern = LinePattern.Dash, thickness = 0.5));
  connect(QSEM.uqFilteredPCCPu, uqFilteredPccPu) annotation(
    Line(points = {{-9, 4}, {-9, -92}, {-108, -92}}, color = {85, 170, 255}, thickness = 0.5));
  connect(idConvPu, VI.idConvPu) annotation(
    Line(points = {{-108, -16}, {-101, -16}, {-101, -12.5}, {-88, -12.5}}, color = {245, 121, 0}, thickness = 0.5));
  connect(VSM.theta, theta) annotation(
    Line(points = {{8, 86}, {106, 86}}, color = {0, 0, 127}));
  connect(voltageReferenceControl.udFilterRefPu, QSEM.udFilterRefPu) annotation(
    Line(points = {{-48, 28}, {-31, 28}, {-31, 29}}, color = {85, 170, 0}, thickness = 0.5));
  connect(URefPu, voltageReferenceControl.URefPu) annotation(
    Line(points = {{-108, 22}, {-84, 22}}, color = {0, 0, 127}));
  connect(QFilterRefPu, voltageReferenceControl.QFilterRefPu) annotation(
    Line(points = {{-108, 6}, {-84, 6}}, color = {0, 0, 127}));
  connect(PFilterRefPu, VSM.PFilterRefPu) annotation(
    Line(points = {{-108, 84}, {-108, 86}, {-28, 86}}, color = {0, 0, 127}));
  connect(PFilterPu, VSM.PFilterPu) annotation(
    Line(points = {{-108, 72}, {-108, 74}, {-28, 74}}, color = {0, 0, 127}));
  connect(omegaRefPu, VSM.omegaRefPu) annotation(
    Line(points = {{-108, 96}, {-108, 99}, {-28, 99}, {-28, 93}}, color = {0, 0, 127}));
  connect(QFilterPu, voltageReferenceControl.QFilterPu) annotation(
    Line(points = {{-108, 40}, {-74, 40}}, color = {0, 0, 127}));
  connect(PLLFilter.y, VSM.omegaSetPu) annotation(
    Line(points = {{-46, 62}, {-28, 62}, {-28, 68}}, color = {0, 0, 127}));
  connect(voltageReferenceControl.uqFilterRefPu, QSEM.uqFilterRefPu) annotation(
    Line(points = {{-48, 16}, {-32, 16}}, color = {85, 170, 0}, thickness = 0.5));
  connect(udFilteredPccPu, QSEM.udFilteredPCCPu) annotation(
    Line(points = {{-108, -78}, {-18, -78}, {-18, 4}}, color = {85, 170, 255}, thickness = 0.5));
  connect(pll.omegaPLLPu, PLLFilter.u) annotation(
    Line(points = {{-72, 54}, {-60, 54}, {-60, 62}}, color = {0, 0, 127}));
  connect(pll.omegaPLLPu, omegaPLL) annotation(
    Line(points = {{-72, 54}, {106, 54}, {106, 62}}, color = {0, 0, 127}));
  connect(omegaRefPu, pll.omegaRefPu) annotation(
    Line(points = {{-108, 96}, {-90, 96}, {-90, 46}, {-84, 46}}, color = {0, 0, 127}));
  connect(uPccPu, pll.uPu);
  connect(currentLoop.udConvRefPu, udConvRefPu) annotation(
    Line(points = {{85, 29}, {108, 29}, {108, 32}}, color = {245, 121, 0}, thickness = 0.5));
  connect(currentLoop.uqConvRefPu, uqConvRefPu) annotation(
    Line(points = {{80, 20}, {108, 20}, {108, 18}}, color = {245, 121, 0}, thickness = 0.5));
  connect(QSEM.idConvRefPu, currentLoop.idConvRefPu) annotation(
    Line(points = {{4, 28}, {58, 28}}, color = {245, 121, 0}, thickness = 0.5));
  connect(QSEM.iqConvRefPu, currentLoop.iqConvRefPu) annotation(
    Line(points = {{4, 16}, {58, 16}, {58, 20}}, color = {245, 121, 0}, thickness = 0.5));
  connect(VSM.omegaPu, currentLoop.omegaPu) annotation(
    Line(points = {{8, 74}, {72, 74}, {72, 38}}, color = {0, 0, 127}));
  connect(idConvPu, currentLoop.idConvPu) annotation(
    Line(points = {{-108, -16}, {78, -16}, {78, 10}}, color = {245, 121, 0}, pattern = LinePattern.Dash, thickness = 0.5));
  connect(iqConvPu, currentLoop.iqConvPu) annotation(
    Line(points = {{-108, -34}, {84, -34}, {84, 10}}, color = {245, 121, 0}, pattern = LinePattern.Dash, thickness = 0.5));
  connect(udFilterPu, currentLoop.udFilterPu) annotation(
    Line(points = {{50, -108}, {50, -64}, {60, -64}, {60, 10}}, color = {85, 170, 0}, thickness = 0.5));
  connect(uqFilterPu, currentLoop.uqFilterPu) annotation(
    Line(points = {{66, -108}, {66, 10}}, color = {85, 170, 0}, thickness = 0.5));

  annotation(
    preferredView = "diagram",
    Diagram(graphics = {Text(origin = {45, 35}, textColor = {245, 121, 0}, extent = {{-13, 1}, {13, -1}}, textString = "idConvRefPu", fontSize = 5, textStyle = {TextStyle.Bold}), Text(origin = {45, 25}, textColor = {245, 121, 0}, extent = {{-13, 1}, {13, -1}}, textString = "iqConvRefPu", fontSize = 5, textStyle = {TextStyle.Bold}), Text(origin = {-11, 35}, textColor = {85, 170, 0}, extent = {{-13, 1}, {13, -1}}, textString = "udFilterRefPu", fontSize = 5, textStyle = {TextStyle.Bold}), Text(origin = {-11, 23}, textColor = {85, 170, 0}, extent = {{-13, 1}, {13, -1}}, textString = "uqFilterRefPu", fontSize = 5, textStyle = {TextStyle.Bold})}),
    Documentation(info = "<html><head></head><body>The model showcases the control loops of a current-controlled Virtual Synchronous Machine, ranked by decreasing time characterisitcs :&nbsp;<div>- Current loop : outputs voltage references for the Converter block based on current references</div><div>- Voltage Reference Loop : produces voltage references for the Q-U regulation</div><div>- VSM : Virtual Synchronous Machine with emulates the swing equation and produces P-&amp;omega regulation</div><div><br></div><div>Other additonal blocks are implemented, namely :&nbsp;</div><div>- a Quasi-Static Eletric Model (QSEM) : an algebraic block to compensate the voltage drop in the converter due to the transformer</div><div>- a Virtual Impedance : adresses current limitation.&nbsp;</div><div><br></div><div><br></div></body></html>"));
end DynGridFormingControlVSM;
