within Dynawo.Electrical.Machines.OmegaRef;

/*
* Copyright (c) 2015-2019, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source time domain simulation tool for power systems.
*/

model GeneratorSynchronous "Synchronous machine"
  extends BaseClasses.BaseGeneratorSynchronous;
  extends AdditionalIcons.Machine;

  /*
   This model represents a sychronous machine.
   The synchronous machine can include a generator transformer.
   The model respects the receptor convention (i > 0 when entering the device)

       Stator side                                                 Terminal side (network side)

                 iStator  rTfo                                i

        uStator ----<------oo------ RTfoPu + jXTfoPu ---------<---- U
        sStator                                                     P
        QStator                                                     Q

  */

  // Voltage, active and reactive power at terminal
  Dynawo.Connectors.VoltageModulePuOutput UPu(start = U0Pu) "Voltage amplitude at terminal in pu (base UNom)" annotation(
    Placement(transformation(origin = {-90, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 180), iconTransformation(origin = {-90, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Connectors.ActivePowerPuOutput PGenPu(start = PGen0Pu) "Active power generated by the synchronous machine in pu (base SnRef)" annotation(
    Placement(transformation(origin = {90, 50}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(extent = {{80, 40}, {100, 60}}, rotation = 0)));
  Dynawo.Connectors.ReactivePowerPuOutput QGenPu(start = QGen0Pu) "Reactive power generated by the synchronous machine in pu (base SnRef)" annotation(
    Placement(transformation(origin = {90, 10}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(extent = {{80, 0}, {100, 20}}, rotation = 0)));
  Types.ActivePower PGen(start = PGen0Pu*SystemBase.SnRef) "Active power generated by the synchronous machine in MW";
  Types.ReactivePower QGen(start = QGen0Pu*SystemBase.SnRef) "Reactive power generated by the synchronous machine in Mvar";

  // Output variables for external controllers
  Dynawo.Connectors.VoltageModulePuOutput UStatorPu(start = UStator0Pu) "Stator voltage amplitude in pu (base UNom)" annotation(
    Placement(transformation(origin = {90, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(extent = {{80, 80}, {100, 100}}, rotation = 0)));
  Dynawo.Connectors.CurrentModulePuOutput IStatorPu(start = IStator0Pu) "Stator current amplitude in pu (base UNom, SnRef)";
  Dynawo.Connectors.ReactivePowerPuOutput QStatorPu(start = QStator0Pu) "Stator reactive power generated in pu (base SnRef)";
  Dynawo.Connectors.ReactivePowerPuOutput QStatorPuQNom(start = QStator0PuQNom) "Stator reactive power generated in pu (base QNomAlt)";
  Dynawo.Connectors.CurrentModulePuOutput IRotorPu(start = IRotor0Pu) "Rotor current in pu (base SNom, user-selected base voltage)" annotation(
    Placement(transformation(origin = {40, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 90), iconTransformation(origin = {0, 110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealOutput thetaInternal(start = ThetaInternal0) "Internal angle in rad";

  // Stator variables
  Types.ComplexApparentPowerPu sStatorPu(re(start = sStator0Pu.re), im(start = sStator0Pu.im)) "Complex apparent power at stator side in pu (base SnRef)";
  Types.ComplexVoltagePu uStatorPu(re(start = uStator0Pu.re), im(start = uStator0Pu.im)) "Complex voltage at stator side in pu (base UNom)";
  Dynawo.Connectors.ComplexVoltagePuOutput uPu(re(start = u0Pu.re), im(start = u0Pu.im)) "Complex voltage at terminal in pu (base UNom)" annotation(
    Placement(transformation(origin = {-80, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 90), iconTransformation(origin = {-80, 110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Connectors.ComplexCurrentPuOutput iStatorPu(re(start = iStator0Pu.re), im(start = iStator0Pu.im)) "Complex current at stator side in pu (base UNom, SnRef)" annotation(
    Placement(transformation(origin = {-40, 90}, extent = {{-10, -10}, {10, 10}}, rotation = 90), iconTransformation(origin = {-40, 110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));

  // Start values calculated by the initialization model
  parameter Types.ActivePowerPu PGen0Pu "Start value of active power at terminal in pu (base SnRef) (generator convention)";
  parameter Types.ReactivePowerPu QGen0Pu "Start value of reactive power at terminal in pu (base SnRef) (generator convention)";
  parameter Types.ComplexApparentPowerPu sStator0Pu "Start value of complex apparent power at stator side in pu (base SnRef)";
  parameter Types.ComplexVoltagePu uStator0Pu "Start value of complex voltage at stator side in pu (base UNom)";
  parameter Types.ComplexCurrentPu iStator0Pu "Start value of complex current at stator side in pu (base UNom, SnRef)";
  parameter Types.VoltageModulePu UStator0Pu "Start value of stator voltage amplitude in pu (base UNom)";
  parameter Types.CurrentModulePu IStator0Pu "Start value of stator current amplitude in pu (base UNom, SnRef)";
  parameter Types.ReactivePowerPu QStator0Pu "Start value of stator reactive power generated in pu (base SnRef)";
  parameter Types.ReactivePowerPu QStator0PuQNom "Start value of stator reactive power generated in pu (base QNomAlt)";
  parameter Types.CurrentModulePu IRotor0Pu "Start value of rotor current in pu (base SNom, user-selected base voltage)";
  parameter Types.Angle ThetaInternal0 "Start value of internal angle in rad";

equation
  if running then
    UPu = ComplexMath.abs(terminal.V);
    uPu = terminal.V;

    // Active and reactive power at terminal
    PGenPu = - ComplexMath.real(terminal.V * ComplexMath.conj(terminal.i));
    QGenPu = - ComplexMath.imag(terminal.V * ComplexMath.conj(terminal.i));
    PGen = PGenPu*SystemBase.SnRef;
    QGen = QGenPu*SystemBase.SnRef;

    // Stator complex variables
    uStatorPu = 1 / rTfoPu * (terminal.V - terminal.i * Complex(RTfoPu, XTfoPu) * SystemBase.SnRef / SNom);
    iStatorPu = rTfoPu * terminal.i;
    sStatorPu = uStatorPu * ComplexMath.conj(iStatorPu);

    // Output variables for external controllers
    if ((uStatorPu.re == 0) and (uStatorPu.im == 0)) then
      UStatorPu = 0.;
    else
      UStatorPu = ComplexMath.abs(uStatorPu);
    end if;
    if ((iStatorPu.re == 0) and (iStatorPu.im == 0)) then
      IStatorPu = 0.;
    else
      IStatorPu = ComplexMath.abs(iStatorPu);
    end if;
    QStatorPu = - ComplexMath.imag(sStatorPu);
    QStatorPuQNom = QStatorPu * SystemBase.SnRef / QNomAlt;
    IRotorPu = RfPPu / (Kuf * rTfoPu) * ifPu;
    thetaInternal = ComplexMath.arg(Complex(uqPu, udPu));
  else
    uPu = Complex(0,0);
    UPu = 0;
    PGenPu = 0;
    QGenPu = 0;
    PGen = 0;
    QGen = 0;
    uStatorPu = Complex(0,0);
    iStatorPu = Complex(0,0);
    sStatorPu = Complex(0,0);
    UStatorPu = 0;
    IStatorPu = 0;
    QStatorPu = 0;
    QStatorPuQNom = 0;
    IRotorPu = 0;
    thetaInternal = 0;
  end if;

  annotation(preferredView = "text");
end GeneratorSynchronous;
