within Dynawo.Electrical.PEIR.Converters.BESS.WECC.BaseClasses;

/*
* Copyright (c) 2024, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source suite of simulation tools for power systems.
*/

partial model BaseBESScbCurrentSource "Partial base model for WECC BESS with electrical control model type C, generator/converter model type B"
  extends Dynawo.Electrical.Controls.PLL.ParamsPLL;
  extends Dynawo.Electrical.Controls.WECC.Parameters.ParamsREEC;
  extends Dynawo.Electrical.Controls.WECC.Parameters.ParamsREGC;

  parameter Types.ApparentPowerModule SNom "Nominal apparent power in MVA";

  // Line parameters
  parameter Types.PerUnit RPu "Resistance of equivalent branch connection to the grid in pu (base SnRef, UNom)";
  parameter Types.PerUnit XPu "Reactance of equivalent branch connection to the grid in pu (base SnRef, UNom)";

  // REEC-C parameters
  parameter Types.PerUnit SOCMaxPu "Maximum allowable state of charge in pu (base SNom) (typical: 0.8..1)" annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit SOCMinPu "Minimum allowable state of charge in pu (base SNom) (typical: 0..0.2)" annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.Time tBattery "Time it takes for the battery to discharge when putting out 1 pu power, in s (typically set to 9999 since most batteries are large as compared to the typical simulation time in a stability study)" annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIp11 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIp12 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIp21 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIp22 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIp31 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIp32 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIp41 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIp42 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIq11 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIq12 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIq21 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIq22 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIq31 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIq32 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIq41 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIq42 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIpPoints[:, :] = [VDLIp11, VDLIp12; VDLIp21, VDLIp22; VDLIp31, VDLIp32; VDLIp41, VDLIp42] "Pair of points for voltage-dependent active current limitation piecewise linear curve [u1,y1; u2,y2;...]" annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit VDLIqPoints[:, :] = [VDLIq11, VDLIq12; VDLIq21, VDLIq22; VDLIq31, VDLIq32; VDLIq41, VDLIq42] "Pair of points for voltage-dependent reactive current limitation piecewise linear curve [u1,y1; u2,y2;...]" annotation(
    Dialog(tab = "Electrical Control"));

  // Input variables
  Modelica.Blocks.Interfaces.RealInput PAuxPu(start = 0) "Auxiliary input in pu (base SNom) (generator convention)" annotation(
    Placement(visible = true, transformation(origin = {-90, 70}, extent = {{-10, -10}, {10, 10}}, rotation = -90), iconTransformation(origin = {40, 110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Blocks.Interfaces.RealInput PFaRef(start = acos(PF0)) "Power factor angle reference in rad" annotation(
    Placement(visible = true, transformation(origin = {-70, 70}, extent = {{-10, -10}, {10, 10}}, rotation = -90), iconTransformation(origin = {9.99201e-16, 110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));

  Dynawo.Electrical.Controls.WECC.REEC.REECc reecC(DPMaxPu = DPMaxPu, DPMinPu = DPMinPu, Dbd1Pu = Dbd1Pu, Dbd2Pu = Dbd2Pu, IMaxPu = IMaxPu, Id0Pu = Id0Pu, Iq0Pu = Iq0Pu, Iqh1Pu = Iqh1Pu, Iql1Pu = Iql1Pu, Kqi = Kqi, Kqp = Kqp, Kqv = Kqv, Kvi = Kvi, Kvp = Kvp, PF0 = PF0, PInj0Pu = PInj0Pu, PMaxPu = PMaxPu, PMinPu = PMinPu, PQFlag = PQFlag, PfFlag = PfFlag, QFlag = QFlag, QInj0Pu = QInj0Pu, QMaxPu = QMaxPu, QMinPu = QMinPu, SOC0Pu = SOC0Pu, SOCMaxPu = SOCMaxPu, SOCMinPu = SOCMinPu, UInj0Pu = UInj0Pu, VDLIp11 = VDLIp11, VDLIp12 = VDLIp12, VDLIp21 = VDLIp21, VDLIp22 = VDLIp22, VDLIp31 = VDLIp31, VDLIp32 = VDLIp32, VDLIp41 = VDLIp41, VDLIp42 = VDLIp42, VDLIq11 = VDLIq11, VDLIq12 = VDLIq12, VDLIq21 = VDLIq21, VDLIq22 = VDLIq22, VDLIq31 = VDLIq31, VDLIq32 = VDLIq32, VDLIq41 = VDLIq41, VDLIq42 = VDLIq42, VDipPu = VDipPu, VFlag = VFlag, VMaxPu = VMaxPu, VMinPu = VMinPu, VRef0Pu = VRef0Pu, VUpPu = VUpPu, tBattery = tBattery, tIq = tIq, tP = tP, tPord = tPord, tRv = tRv) annotation(
    Placement(visible = true, transformation(origin = {-80, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Controls.WECC.REGC.REGCbCS regcBCS(Id0Pu = Id0Pu, Iq0Pu = Iq0Pu, IqrMaxPu = IqrMaxPu, IqrMinPu = IqrMinPu, RateFlag = RateFlag, RrpwrPu = RrpwrPu, UInj0Pu = UInj0Pu, tFilterGC = tFilterGC, tG = tG) annotation(
    Placement(visible = true, transformation(origin = {-40, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Controls.PLL.PLL pll(Ki = KiPLL, Kp = KpPLL, OmegaMaxPu = OmegaMaxPu, OmegaMinPu = OmegaMinPu, u0Pu = uInj0Pu) annotation(
    Placement(visible = true, transformation(origin = {-160, 44}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Sources.InjectorIDQ injector(Id0Pu = Id0Pu, Iq0Pu = Iq0Pu, P0Pu = -PInj0Pu * (SNom / SystemBase.SnRef), Q0Pu = -QInj0Pu * (SNom / SystemBase.SnRef), SNom = SNom, U0Pu = UInj0Pu, UPhase0 = UPhaseInj0, i0Pu = i0Pu, s0Pu = s0Pu, u0Pu = uInj0Pu) annotation(
    Placement(visible = true, transformation(origin = {0, 0}, extent = {{10, -10}, {-10, 10}}, rotation = 180)));
  Modelica.Blocks.Sources.Constant OmegaRef(k = 1) annotation(
    Placement(visible = true, transformation(origin = {-185, 38}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Lines.Line line(BPu = 0, GPu = 0, RPu = RPu, XPu = XPu) annotation(
    Placement(visible = true, transformation(origin = {50, 0}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
  Dynawo.Electrical.Controls.WECC.Utilities.Measurements measurements(SNom = SNom) annotation(
    Placement(visible = true, transformation(origin = {90, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Connectors.ACPower terminal annotation(
    Placement(visible = true, transformation(origin = {130, 0}, extent = {{10, -10}, {-10, 10}}, rotation = 0), iconTransformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));

  // Initial parameters given by the user
  parameter Types.PerUnit P0Pu "Start value of active power at regulated bus in pu (receptor convention) (base SnRef)";
  parameter Types.PerUnit Q0Pu "Start value of reactive power at regulated bus in pu (receptor convention) (base SnRef)";
  parameter Types.PerUnit SOC0Pu "Initial state of charge in pu (base SNom)";
  parameter Types.PerUnit U0Pu "Start value of voltage magnitude at regulated bus in pu (base UNom)";

  // Initial parameters calculated by the initialization model
  parameter Types.ComplexPerUnit i0Pu "Start value of complex current at terminal in pu (base UNom, SnRef) (receptor convention)";
  parameter Types.ComplexPerUnit s0Pu "Start value of complex apparent power at terminal in pu (base SnRef) (receptor convention)";
  parameter Types.ComplexPerUnit u0Pu "Start value of complex voltage at terminal in pu (base UNom)";
  parameter Types.ComplexPerUnit uInj0Pu "Start value of complex voltage at injector in pu (base UNom)";
  parameter Types.Angle UPhaseInj0 "Start value of voltage angle at injector";

equation
  line.switchOffSignal1.value = injector.switchOffSignal1.value;
  line.switchOffSignal2.value = injector.switchOffSignal2.value;

  connect(reecC.idCmdPu, regcBCS.idCmdPu) annotation(
    Line(points = {{-69, 6}, {-51, 6}}, color = {0, 0, 127}));
  connect(reecC.iqCmdPu, regcBCS.iqCmdPu) annotation(
    Line(points = {{-69, -6}, {-51, -6}}, color = {0, 0, 127}));
  connect(regcBCS.iqRefPu, injector.iqPu) annotation(
    Line(points = {{-29, 4}, {-11, 4}}, color = {0, 0, 127}));
  connect(regcBCS.idRefPu, injector.idPu) annotation(
    Line(points = {{-29, -6}, {-11, -6}}, color = {0, 0, 127}));
  connect(OmegaRef.y, pll.omegaRefPu) annotation(
    Line(points = {{-179, 38}, {-171, 38}}, color = {0, 0, 127}));
  connect(injector.uPu, pll.uPu) annotation(
    Line(points = {{12, 3}, {20, 3}, {20, 60}, {-180, 60}, {-180, 50}, {-171, 50}}, color = {85, 170, 255}));
  connect(injector.terminal, line.terminal2) annotation(
    Line(points = {{12, 8}, {30, 8}, {30, 0}, {40, 0}}, color = {0, 0, 255}));
  connect(line.terminal1, measurements.terminal1) annotation(
    Line(points = {{60, 0}, {80, 0}}, color = {0, 0, 255}));
  connect(measurements.terminal2, terminal) annotation(
    Line(points = {{100, 0}, {130, 0}}, color = {0, 0, 255}));
  connect(PFaRef, reecC.PFaRef) annotation(
    Line(points = {{-70, 70}, {-70, 14}, {-79, 14}, {-79, 11}}, color = {0, 0, 127}));
  connect(PAuxPu, reecC.PAuxPu) annotation(
    Line(points = {{-90, 70}, {-90, 14}, {-83, 14}, {-83, 11}}, color = {0, 0, 127}));
  connect(injector.QInjPuSn, reecC.QInjPu) annotation(
    Line(points = {{12, 0}, {30, 0}, {30, -30}, {-89, -30}, {-89, -11}}, color = {0, 0, 127}));
  connect(injector.PInjPuSn, reecC.PInjPu) annotation(
    Line(points = {{12, -4}, {25, -4}, {25, -25}, {-80, -25}, {-80, -11}}, color = {0, 0, 127}));
  connect(injector.UPu, reecC.UPu) annotation(
    Line(points = {{12, -8}, {20, -8}, {20, -20}, {-74, -20}, {-74, -11}}, color = {0, 0, 127}));
  connect(reecC.frtOn, regcBCS.frtOn) annotation(
    Line(points = {{-69, 0}, {-51, 0}}, color = {255, 0, 255}));
  connect(pll.phi, injector.UPhase) annotation(
    Line(points = {{-149, 45}, {-146, 45}, {-146, -50}, {0, -50}, {0, -11}}, color = {0, 0, 127}));
  connect(regcBCS.UPu, injector.UPu) annotation(
    Line(points = {{-46, -11}, {-46, -20}, {20, -20}, {20, -8}, {12, -8}}, color = {0, 0, 127}));

  annotation(
    preferredView = "diagram",
    Icon(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}), Text(origin = {-24, 11}, extent = {{-48, 27}, {98, -53}}, textString = "WECC BESS CB")}, coordinateSystem(initialScale = 0.1)),
    Diagram(coordinateSystem(grid = {1, 1}, extent = {{-180, -60}, {120, 60}})));
end BaseBESScbCurrentSource;
