within Dynawo.Electrical.Photovoltaics.WECC;

/*
* Copyright (c) 2024, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source suite of simulation tools for power systems.
*/
/*                uSourcePu                                uInjPu                      uPu
     --------         |                                       |                         |
    | Source |--------+---->>--------RSourcePu+jXSourcePu-----+------RPu+jXPu-----<<----+---- terminal
     --------           iSourcePu                                                 iPu
*/

model PVVoltageSourceAREPCc "WECC PV model with a voltage source as interface with the grid (REPC-C REEC-A REGC-B)"

  extends Electrical.Controls.WECC.Parameters.ParamsREPC;
  extends Electrical.Photovoltaics.WECC.BaseClasses.BasePVVoltageSource;
    
  // REEC-A parameters
  parameter Types.VoltageComponent VDLIp11 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIp12 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIp21 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIp22 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIp31 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIp32 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIp41 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIp42 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIq11 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIq12 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIq21 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIq22 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIq31 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIq32 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIq41 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIq42 annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIpPoints[:, :] = [VDLIp11, VDLIp12; VDLIp21, VDLIp22; VDLIp31, VDLIp32; VDLIp41, VDLIp42] "Pair of points for voltage-dependent active current limitation piecewise linear curve [u1,y1; u2,y2;...]" annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageComponent VDLIqPoints[:, :] = [VDLIq11, VDLIq12; VDLIq21, VDLIq22; VDLIq31, VDLIq32; VDLIq41, VDLIq42] "Pair of points for voltage-dependent reactive current limitation piecewise linear curve [u1,y1; u2,y2;...]" annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.Time tHoldIpMax "Time delay for which the active current limit (ipMaxPu) is held after voltage dip in s" annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.Time tHoldIq "Absolute value of tHoldIq defines seconds to hold current injection after voltage dip ended. tHoldIq > 0 for constant, 0 for no injection after voltage dip, tHoldIq < 0 for voltage-dependent injection (typical: -1 .. 1 s)" annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.PerUnit IqFrzPu "Constant reactive current injection value in pu (base UNom, SNom) (typical: -0.1 .. 0.1 pu)" annotation(
    Dialog(tab = "Electrical Control"));
  parameter Boolean PFlag "Power reference flag: const. Pref (0) or consider generator speed (1)" annotation(
    Dialog(tab = "Electrical Control"));
  parameter Types.VoltageModulePu VRef1Pu "User-defined reference/bias on the inner-loop voltage control in pu (base UNom) (typical: 0 pu)" annotation(
    Dialog(tab = "Electrical Control"));
 
 //Parameters REPC-C
   parameter Types.Time tC " Time constant associated with reactive power measurement/filtering for the reactive droop function";
  parameter Types.Time tFrz "Time delay during which the states are kept frozen after the filtered voltage recovers above Ufrz";
  parameter Types.PerUnit PiMaxPu"Maximum limit of the active power PI controller" annotation(
  Dialog(tab="Plant Control"));
  parameter Types.PerUnit PiMinPu "Minimum limit of the active power PI controller" annotation(
  Dialog(tab="Plant Control"));
  parameter Types.PerUnit PrMaxPu "Maximum rate of increase of Pref" annotation(
  Dialog(tab="Plant Control")); 
  parameter Types.PerUnit PrMinPu "Maximum rate of decrease of Pref" annotation(
  Dialog(tab="Plant Control"));
  parameter Types.Frequency DPrMax "Maximum rate of increase of plant Pref" annotation(
  Dialog(tab="Plant Control"));
  parameter Types.Frequency DPrMin "Maximum rate of decrease of plant Pref " annotation(
  Dialog(tab="Plant Control"));
  parameter Types.PerUnit URefMaxPu "Maximum limit on Uref" annotation(
  Dialog(tab="Plant Control"));
  parameter Types.PerUnit URefMinPu "Minimum limit on Uref" annotation(
  Dialog(tab="Plant Control"));
  parameter Types.PerUnit QRefMaxPu "Maximum limit on Qref" annotation(
  Dialog(tab="Plant Control"));
  parameter Types.PerUnit QRefMinPu "Minimum limit on Qref" annotation(
  Dialog(tab="Plant Control"));
  parameter Types.Frequency DQRefMax "Maximum rate of increase of Q reference" annotation(
  Dialog(tab="Plant Control")); 
  parameter Types.Frequency DQRefMin "Maximum rate of decrease of Q reference" annotation(
  Dialog(tab="Plant Control"));
  parameter Types.Frequency QvrMax "Maximum rate of increase of Qext" annotation(
  Dialog(tab="Plant Control"));
  parameter Types.Frequency QvrMin "Maximum rate of decrease of Qext" annotation(
  Dialog(tab="Plant Control"));
  parameter Real PfMax "Maximum limit on power factor" annotation(
  Dialog(tab="Plant Control"));
  parameter Real PfMin "Minimum limit on power factor" annotation(
  Dialog(tab="Plant Control"));
  parameter Types.Time tFrq "Frequency transducer/filter time constant" annotation(
  Dialog(tab="Plant Control"));
  parameter Boolean FfwrdFlag "Enable or disable feedforward path" annotation(
  Dialog(tab="Plant Control"));
  parameter Boolean PefdFlag "Enable or disable electrical power feedback" annotation(
  Dialog(tab="Plant Control"));
  parameter Types.PerUnit UFreqPu "If the voltage at the bus where frequency is monitored < ufreq then measured frequency is set to 1 p.u. " annotation(
  Dialog(tab="Plant Control"));
  parameter Boolean QVFlag "disable volt/var control completely, or  enable volt/var control" annotation(
  Dialog(tab="Plant Control"));
  parameter Types.PerUnit DfMaxPu "Maximum limit on frequency deviation" annotation(
  Dialog(tab="Plant Control"));
  parameter Types.PerUnit DfMinPu " Minimum limit on frequency deviation" annotation(
  Dialog(tab="Plant Control"));
  parameter Integer RefFlag "0: Reactive power control; 1: Voltage control; 2: Power factor control" annotation(
  Dialog(tab="Plant Control"));

  // Input variables
  Modelica.Blocks.Interfaces.RealInput omegaRefPu(start = SystemBase.omegaRef0Pu) "Frequency reference in pu (base omegaNom)" annotation(
    Placement(visible = true, transformation(origin = {-190, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-110, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput PAuxPu(start=0) "Auxiliar power in pu(generator convention) (base SNom)" annotation(
    Placement(transformation(origin = {-126, -70}, extent = {{-10, -10}, {10, 10}}, rotation = 90), iconTransformation(origin = {50, -110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput PRefPu(start = -P0Pu*SystemBase.SnRef/SNom) "Active power reference in pu (generator convention) (base SNom)" annotation(
    Placement(visible = true, transformation(origin = {-190, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-110, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput QRefPu(start = -Q0Pu*SystemBase.SnRef/SNom) "Reactive power reference in pu (generator convention) (base SNom)" annotation(
    Placement(visible = true, transformation(origin = {-190, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput UAuxPu(start=0) "Auxiliar Voltage in pu (base UNom)" annotation(
    Placement(transformation(origin = {-155, -70}, extent = {{-10, -10}, {10, 10}}, rotation = 90), iconTransformation(origin = {-70, -110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput URefPu(start = URef0Pu) "Voltage setpoint for plant level control in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-190, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, -110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  
  Electrical.Controls.WECC.REPC.REPCc wecc_repc(DDn = DDn, DUp = DUp, DbdPu = DbdPu, EMaxPu = EMaxPu, EMinPu = EMinPu, FDbd1Pu = FDbd1Pu, FDbd2Pu = FDbd2Pu, FEMaxPu = FEMaxPu, FEMinPu = FEMinPu, FreqFlag = FreqFlag, Kc = Kc, Ki = Ki, Kig = Kig, Kp = Kp, Kpg = Kpg, PGen0Pu = -P0Pu*SystemBase.SnRef/SNom, PInj0Pu = PInj0Pu, PMaxPu = PMaxPu, PMinPu = PMinPu, QGen0Pu = -Q0Pu*SystemBase.SnRef/SNom, QInj0Pu = QInj0Pu, QMaxPu = QMaxPu, QMinPu = QMinPu, RcPu = RPu, RefFlag = RefFlag, U0Pu = U0Pu, UInj0Pu = UInj0Pu, VCompFlag = VCompFlag, VFrz = VFrz, XcPu = XPu, iInj0Pu = -i0Pu*SystemBase.SnRef/SNom, tFilterPC = tFilterPC, tFt = tFt, tFv = tFv, tLag = tLag, tP = tP, u0Pu = u0Pu, tC = tC, tFrz = tFrz, PiMaxPu = PiMaxPu, PiMinPu = PiMinPu, PrMaxPu = PrMaxPu, PrMinPu = PrMinPu, DPrMax = DPrMax, DPrMin = DPrMin, URefMaxPu = URefMaxPu, URefMinPu = URefMinPu, QRefMaxPu = QRefMaxPu, QRefMinPu = QRefMinPu, DQRefMax = DQRefMax, DQRefMin = DQRefMin, QvrMax = QvrMax, QvrMin = QvrMin, PfMax = PfMax, PfMin = PfMin, tFrq = tFrq, FfwrdFlag = FfwrdFlag, PefdFlag = PefdFlag, UFreqPu = UFreqPu, QVFlag = QVFlag, DfMaxPu = DfMaxPu, DfMinPu = DfMinPu) annotation(
    Placement(visible = true, transformation(origin = {-120, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Controls.WECC.REEC.REECa wecc_reec(DPMaxPu = DPMaxPu, DPMinPu = DPMinPu, Dbd1Pu = Dbd1Pu, Dbd2Pu = Dbd2Pu, IMaxPu = IMaxPu, Id0Pu = Id0Pu, Iq0Pu = Iq0Pu, IqFrzPu = IqFrzPu, Iqh1Pu = Iqh1Pu, Iql1Pu = Iql1Pu, Kqi = Kqi, Kqp = Kqp, Kqv = Kqv, Kvi = Kvi, Kvp = Kvp, PF0 = PF0, PFlag = PFlag, PInj0Pu = PInj0Pu, PMaxPu = PMaxPu, PMinPu = PMinPu, PQFlag = PQFlag, PfFlag = PfFlag, QFlag = QFlag, QInj0Pu = QInj0Pu, QMaxPu = QMaxPu, QMinPu = QMinPu, UInj0Pu = UInj0Pu, VDLIp11 = VDLIp11, VDLIp12 = VDLIp12, VDLIp21 = VDLIp21, VDLIp22 = VDLIp22, VDLIp31 = VDLIp31, VDLIp32 = VDLIp32, VDLIp41 = VDLIp41, VDLIp42 = VDLIp42, VDLIq11 = VDLIq11, VDLIq12 = VDLIq12, VDLIq21 = VDLIq21, VDLIq22 = VDLIq22, VDLIq31 = VDLIq31, VDLIq32 = VDLIq32, VDLIq41 = VDLIq41, VDLIq42 = VDLIq42, VDipPu = VDipPu, VFlag = VFlag, VMaxPu = VMaxPu, VMinPu = VMinPu, VRef0Pu = VRef0Pu, VRef1Pu = VRef1Pu, VUpPu = VUpPu, tHoldIpMax = tHoldIpMax, tHoldIq = tHoldIq, tIq = tIq, tP = tP, tPord = tPord, tRv = tRv) annotation(
    Placement(visible = true, transformation(origin = {-80, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  
  // Initial parameters
  final parameter Types.PerUnit URef0Pu = if VCompFlag == true then UInj0Pu else U0Pu + Kc*Q0Pu*SystemBase.SnRef/SNom "Start value of voltage setpoint for plant level control, calculated depending on VcompFlag, in pu (base UNom)";
  
equation
  connect(PRefPu, wecc_repc.PRefPu) annotation(
    Line(points = {{-190, 0}, {-160, 0}, {-160, -2}, {-131, -2}}, color = {0, 0, 127}));
  connect(measurements.PPu, wecc_repc.PRegPu) annotation(
    Line(points = {{154, 11}, {154, 20}, {-112, 20}, {-112, 11}}, color = {0, 0, 127}));
  connect(measurements.QPu, wecc_repc.QRegPu) annotation(
    Line(points = {{158, 11}, {158, 30}, {-117, 30}, {-117, 11}}, color = {0, 0, 127}));
  connect(measurements.uPu, wecc_repc.uPu) annotation(
    Line(points = {{162, 11}, {162, 40}, {-123, 40}, {-123, 11}}, color = {85, 170, 255}));
  connect(measurements.iPu, wecc_repc.iPu) annotation(
    Line(points = {{166, 11}, {166, 50}, {-128, 50}, {-128, 11}}, color = {85, 170, 255}));
  connect(pll.omegaPLLPu, wecc_repc.omegaPu) annotation(
    Line(points = {{-149, 49}, {-140, 49}, {-140, 8}, {-131, 8}}, color = {0, 0, 127}));
  connect(omegaRefPu, wecc_repc.omegaRefPu) annotation(
    Line(points = {{-190, 20}, {-160, 20}, {-160, 4}, {-131, 4}}, color = {0, 0, 127}));
  connect(QRefPu, wecc_repc.QRefPu) annotation(
    Line(points = {{-190, -20}, {-160, -20}, {-160, -6}, {-131, -6}}, color = {0, 0, 127}));
  connect(URefPu, wecc_repc.URefPu) annotation(
    Line(points = {{-190, -40}, {-120, -40}, {-120, -11}}, color = {0, 0, 127}));
  connect(wecc_repc.QInjRefPu, wecc_reec.QInjRefPu) annotation(
    Line(points = {{-109, -6}, {-91, -6}}, color = {0, 0, 127}));
  connect(wecc_reec.iqCmdPu, wecc_regc.iqCmdPu) annotation(
    Line(points = {{-69, -6}, {-51, -6}}, color = {0, 0, 127}));
  connect(wecc_reec.frtOn, wecc_regc.frtOn) annotation(
    Line(points = {{-69, 0}, {-51, 0}}, color = {255, 0, 255}));
  connect(wecc_reec.idCmdPu, wecc_regc.idCmdPu) annotation(
    Line(points = {{-69, 6}, {-51, 6}}, color = {0, 0, 127}));
  connect(wecc_repc.PInjRefPu, wecc_reec.PInjRefPu) annotation(
    Line(points = {{-109, 6}, {-91, 6}}, color = {0, 0, 127}));
  connect(measurements1.PPu, wecc_reec.PInjPu) annotation(
    Line(points = {{94, -11}, {94, -40}, {-80, -40}, {-80, -11}}, color = {0, 0, 127}));
  connect(measurements1.QPu, wecc_reec.QInjPu) annotation(
    Line(points = {{98, -11}, {98, -50}, {-89, -50}, {-89, -11}}, color = {0, 0, 127}));
  connect(measurements1.UPu, wecc_reec.UPu) annotation(
    Line(points = {{90, -11}, {90, -30}, {-74, -30}, {-74, -11}}, color = {0, 0, 127}));
  connect(PFaRef, wecc_reec.PFaRef) annotation(
    Line(points = {{-79, 70}, {-79, 11}}, color = {0, 0, 127}));
  connect(OmegaRef.y, wecc_reec.omegaGPu) annotation(
    Line(points = {{-179, 38}, {-175, 38}, {-175, -60}, {-85, -60}, {-85, -11}}, color = {0, 0, 127}));
  connect(PAuxPu, wecc_repc.PAuxPu) annotation(
    Line(points = {{-126, -70}, {-125, -70}, {-125, -11}}, color = {0, 0, 127}));
  connect(UAuxPu, wecc_repc.UAuxPu) annotation(
    Line(points = {{-155, -70}, {-128, -70}, {-128, -11}}, color = {0, 0, 127}));
  
  annotation(
    preferredView = "diagram",
    Documentation(info = "<html>
<p> This block contains the generic WECC PV model according to (in case page cannot be found, copy link in browser): <a href='https://www.wecc.biz/Reliability/WECC%20Solar%20Plant%20Dynamic%20Modeling%20Guidelines.pdf/'>https://www.wecc.biz/Reliability/WECC%20Solar%20Plant%20Dynamic%20Modeling%20Guidelines.pdf </a> </p></html>"),
    Icon(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}), Text(origin = {-24, 11}, extent = {{-48, 27}, {98, -53}}, textString = "WECC PV")}, coordinateSystem(initialScale = 0.1)),
    Diagram(coordinateSystem(grid = {1, 1}, extent = {{-180, -60}, {180, 60}})));
end PVVoltageSourceAREPCc;
