within Dynawo.Electrical.Photovoltaics.WECC;

/*
* Copyright (c) 2026, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, a hybrid C++/Modelica open source suite
* of simulation tools for power systems.
*/

model PVVoltageSourceNoPlantControl_INIT "Initialization model for WECC PV model with a voltage source as interface with the grid"
  /*                uSource0Pu                                uInj0Pu                    u0Pu
       --------         |                                       |                         |
      | Source |--------+---->>--------RSourcePu+jXSourcePu-----+------RPu+jXPu-----<<----+---- terminal
       --------          iSource0Pu                                               i0Pu
  */
  extends AdditionalIcons.Init;
  extends Dynawo.Electrical.Controls.WECC.Parameters.ParamsLvTfo;

  parameter Types.ApparentPowerModule SNom "Nominal apparent power in MVA";
  parameter Types.PerUnit RSourcePu "Source resistance in pu (base SNom, UNom) (typically set to zero, typical: 0..0.01)";
  parameter Types.PerUnit XSourcePu "Source reactance in pu (base SNom, UNom) (typical: 0.05..0.2)";
  parameter Types.ActivePowerPu P0Pu "Start value of active power at converter terminal in pu (receptor convention) (base SnRef)";
  parameter Types.ReactivePowerPu Q0Pu "Start value of reactive power at converter terminal in pu (receptor convention) (base SnRef)";
  parameter Types.VoltageModulePu U0Pu "Start value of voltage magnitude at converter terminal in pu (bae UNom)";
  parameter Types.Angle UPhase0 "Start value of voltage phase angle at converter terminal in rad";

  Types.ComplexCurrentPu i0Pu "Start value of complex current at terminal in pu (base UNom, SnRef) (receptor convention)";
  Types.PerUnit Id0Pu "Start value of d-axis current at injector in pu (base UNom, SNom) (generator convention)";
  Types.ComplexPerUnit iConv0Pu "Start value of complex current at converter terminal in pu (base UNom, SNom) (generator convention)";
  Types.ComplexPerUnit iInj0Pu "Start value of complex current at injector in pu (base UNom, SNom) (generator convention)";
  Types.PerUnit Iq0Pu "Start value of q-axis current at injector in pu (base UNom, SNom) (generator convention)";
  Types.ComplexPerUnit iSource0Pu "Start value of complex current at source in pu (base UNom, SNom) (generator convention)";
  Types.PerUnit PInj0Pu "Start value of active power at injector in pu (base SNom) (generator convention)";
  Types.ActivePowerPu PConv0Pu "Start value of active power at converter terminal in pu (base SNom) (generator convention)";
  Types.PerUnit PF0 "Start value of power factor";
  Types.PerUnit QInj0Pu "Start value of reactive power at injector in pu (base SNom) (generator convention)";
  Types.ReactivePowerPu QConv0Pu "Start value of reactive power at converter terminal in pu (base SNom) (generator convention)";
  Types.ComplexPerUnit s0Pu "Start value of complex apparent power at terminal in pu (base SnRef) (receptor convention)";
  Types.ComplexPerUnit sConv0Pu "Start value of complex apparent power at converter in pu (base SNom) (generator convention)";
  Types.ComplexPerUnit sInj0Pu "Start value of complex apparent power at injector in pu (base SNom) (generator convention)";
  Types.ComplexVoltagePu u0Pu "Start value of complex voltage at terminal in pu (base UNom)";
  Types.VoltageModulePu UConv0Pu "Start value of voltage module at converter terminal in pu (base UNom)";
  Types.ComplexPerUnit uConv0Pu "Start value of complex voltage at converter terminal in pu (base UNom)";
  Types.PerUnit UdInj0Pu "Start value of d-axis voltage at injector in pu (base UNom)";
  Types.VoltageModulePu UInj0Pu "Start value of voltage module at injector in pu (base UNom)";
  Types.ComplexPerUnit uInj0Pu "Start value of complex voltage at injector in pu (base UNom)";
  Types.Angle UPhaseConv0 "Value of voltage phase angle at converter terminal in rad";
  Types.Angle UInjPhase0 "Start value of voltage phase angle at injector in rad";
  Types.PerUnit UqInj0Pu "Start value of q-axis voltage at injector in pu (base UNom)";
  Types.ComplexPerUnit uSource0Pu "Start value of complex voltage at source in pu (base UNom)";

equation
  //Converter terminal electrical quantities
  i0Pu = Modelica.ComplexMath.conj(s0Pu/u0Pu);
  u0Pu = Modelica.ComplexMath.fromPolar(U0Pu, UPhase0);
  s0Pu = Complex(P0Pu, Q0Pu);

  //Converter terminal electrical quantities
  UConv0Pu = Modelica.ComplexMath.'abs'(uConv0Pu);
  iConv0Pu = (-i0Pu*SystemBase.SnRef/SNom);
  uConv0Pu = u0Pu;
  sConv0Pu = uConv0Pu*Modelica.ComplexMath.conj(iConv0Pu);
  PConv0Pu = Modelica.ComplexMath.real(sConv0Pu);
  QConv0Pu = Modelica.ComplexMath.imag(sConv0Pu);
  UPhaseConv0 = Modelica.ComplexMath.arg(uConv0Pu);

  //Injector terminal electrical quantities
  iInj0Pu = iConv0Pu;
  uInj0Pu = uConv0Pu + Complex(RPu, XPu)*iConv0Pu;
  sInj0Pu = uInj0Pu*Modelica.ComplexMath.conj(iInj0Pu);
  PInj0Pu = Modelica.ComplexMath.real(sInj0Pu);
  QInj0Pu = Modelica.ComplexMath.imag(sInj0Pu);
  UInj0Pu = Modelica.ComplexMath.'abs'(uInj0Pu);
  UInjPhase0 = Modelica.ComplexMath.arg(uInj0Pu);
  UdInj0Pu = cos(UInjPhase0)*uInj0Pu.re + sin(UInjPhase0)*uInj0Pu.im;
  UqInj0Pu = -sin(UInjPhase0)*uInj0Pu.re + cos(UInjPhase0)*uInj0Pu.im;
  Id0Pu = Modelica.Math.cos(UPhaseConv0)*iInj0Pu.re + Modelica.Math.sin(UPhaseConv0)*iInj0Pu.im;
  Iq0Pu = Modelica.Math.sin(UPhaseConv0)*iInj0Pu.re - Modelica.Math.cos(UPhaseConv0)*iInj0Pu.im;

  //Source electrical quantities
  iSource0Pu = -iInj0Pu*SystemBase.SnRef/SNom;
  uSource0Pu = uInj0Pu + Complex(RSourcePu*SystemBase.SnRef/SNom, XSourcePu*SystemBase.SnRef/SNom)*iInj0Pu;

  PF0 = if (not (Modelica.ComplexMath.'abs'(s0Pu) == 0)) then -P0Pu/Modelica.ComplexMath.'abs'(s0Pu) else 0;

  annotation(preferredView = "text");
end PVVoltageSourceNoPlantControl_INIT;
