within Dynawo.Electrical.Wind.IEC.BaseClasses_INIT;

/*
* Copyright (c) 2026, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, a hybrid C++/Modelica open source suite
* of simulation tools for power systems.
*/

model BaseW4CurrentSource_INIT "Wind Turbine Type 4 model from IEC 61400-27-1 standard : initialization model"
  extends AdditionalIcons.Init;
  extends Dynawo.Electrical.Controls.IEC.IEC61400.Parameters.QLimitParameters;
  extends Dynawo.Electrical.Controls.IEC.IEC61400.Parameters.CurrentLimitParameters;

  //Nominal parameter
  parameter Types.ApparentPowerModule SNom "Nominal converter apparent power in MVA";

  //Parameters for LV transformer
  parameter Types.PerUnit BLvTrPu "Shunt susceptance of LV transformer in pu (base UNom, SNom)" annotation(
    Dialog(tab = "LV transformer"));
  parameter Types.PerUnit GLvTrPu "Shunt conductance of LV transformer in pu (base UNom, SNom)" annotation(
    Dialog(tab = "LV transformer"));
  parameter Types.PerUnit RLvTrPu "Serial resistance of LV transformer in pu (base UNom, SNom)" annotation(
    Dialog(tab = "LV transformer"));
  parameter Types.PerUnit XLvTrPu "Serial reactance of LV transformer in pu (base UNom, SNom)" annotation(
    Dialog(tab = "LV transformer"));

  //Configuration parameter to define how the user wants to represent the internal network
  parameter Boolean ConverterLVControl "If true, the converter is controlling at its output (LV side of its transformer), if false, after its transformer (MV side)" annotation(
    Dialog(tab = "LV transformer"));

  //Circuit parameters
  // In every case (ResPu + j*XesPu) and (GesPu + j*BesPu) are respectively the serial impedance and shunt admittance between converter's output and WT terminal
  //Depending on the value of ConverterLVControl we are correctly defining these parameters
  final parameter Types.PerUnit BesPu = if ConverterLVControl then 0 else BLvTrPu "Shunt susceptance between converter output and WT terminal in pu (base UNom, SNom)";
  final parameter Types.PerUnit GesPu = if ConverterLVControl then 0 else GLvTrPu "Shunt conductance between converter output and WT terminal in pu (base UNom, SNom)";
  final parameter Types.PerUnit ResPu = if ConverterLVControl then 0 else RLvTrPu "Serial resistance between converter output and WT terminal in pu (base UNom, SNom)";
  final parameter Types.PerUnit XesPu = if ConverterLVControl then 0 else XLvTrPu "Serial reactance between converter output and WT terminal in pu (base UNom, SNom)";

  //Current limiter parameters
  parameter Types.CurrentModulePu IMaxPu "Maximum current at converter terminal in pu (base UNom, SNom)";
  parameter Types.PerUnit Kpqu "Partial derivative of reactive current limit against voltage in pu (base UNom, SNom)";
  parameter Types.VoltageModulePu UpquMaxPu "WT voltage in the operation point where zero reactive power can be delivered, in pu (base UNom)";

  //QControl parameters
  parameter Integer MqG "General Q control mode (0-4): Voltage control (0), Reactive power control (1), Open loop reactive power control (2), Power factor control (3), Open loop power factor control (4)";
  parameter Types.PerUnit RDropPu "Resistive component of voltage drop impedance in pu (base UNom, SNom)";
  parameter Types.VoltageModulePu URef0Pu "User-defined bias in voltage reference in pu (base UNom)";
  parameter Types.PerUnit XDropPu "Inductive component of voltage drop impedance in pu (base UNom, SNom)";

  //QLimiter parameters
  parameter Boolean QlConst "True if limits are constant";
  parameter Types.ReactivePowerPu QMaxPu "Constant maximum reactive power at grid terminal in pu (base SNom) (generator convention)";
  parameter Types.ReactivePowerPu QMinPu "Constant minimum reactive power at grid terminal in pu (base SNom) (generator convention)";

  Types.ComplexCurrentPu i0Pu "Initial complex current at grid terminal in pu (base UNom, SnRef) (receptor convention)";
  Types.ComplexCurrentPu iGs0Pu "Complex current at converter output in pu (base SNom) (generator convention)";
  Types.PerUnit Ip0Pu "Initial active current component at converter terminal in pu (base UNom, SNom) (generator convention)";
  Types.PerUnit IpMax0Pu "Initial maximum active current at converter terminal in pu (base UNom, SNom) (generator convention)";
  Types.PerUnit Iq0Pu "Initial reactive current component at converter terminal in pu (base UNom, SNom) (generator convention)";
  Types.PerUnit IqMax0Pu "Initial maximum reactive current at converter terminal in pu (base UNom, SNom) (generator convention)";
  Types.PerUnit IqMin0Pu "Initial minimum reactive current at converter terminal in pu (base UNom, SNom) (generator convention)";
  Types.ComplexVoltagePu u0Pu "Initial complex voltage at grid terminal in pu (base UNom)";
  Types.VoltageModulePu UWt0DroppedPu "Initial voltage magnitude controlled by the WT in pu (base UNom)";
  Types.ReactivePowerPu QMax0Pu "Initial maximum reactive power at grid terminal in pu (base SNom)";
  Types.ReactivePowerPu QMin0Pu "Initial minimum reactive power at grid terminal in pu (base SNom)";
  Types.PerUnit XWT0Pu "Initial reactive power or voltage reference at grid terminal in pu (base SNom or UNom) (generator convention)";

  Dynawo.NonElectrical.Blocks.NonLinear.Min2 min3Init annotation(
    Placement(visible = true, transformation(origin = {190, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Tables.CombiTable1Ds combiTable1Ds2Init(fileName = QLimitTablesFileName, table = TableQMaxPwtcFilt, tableName = TableQMaxPwtcFiltName, tableOnFile = QLimitTablesOnFile) annotation(
    Placement(visible = true, transformation(origin = {110, -140}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.NonElectrical.Blocks.NonLinear.Max2 max0Init annotation(
    Placement(visible = true, transformation(origin = {190, -180}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Tables.CombiTable1Ds combiTable1Ds1Init(fileName = QLimitTablesFileName, table = TableQMinUwtcFilt, tableName = TableQMinUwtcFiltName, tableOnFile = QLimitTablesOnFile) annotation(
    Placement(visible = true, transformation(origin = {110, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Tables.CombiTable1Ds combiTable1DsInit(fileName = QLimitTablesFileName, table = TableQMaxUwtcFilt, tableName = TableQMaxUwtcFiltName, tableOnFile = QLimitTablesOnFile) annotation(
    Placement(visible = true, transformation(origin = {110, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Tables.CombiTable1Ds combiTable1Ds3Init(fileName = QLimitTablesFileName, table = TableQMinPwtcFilt, tableName = TableQMinPwtcFiltName, tableOnFile = QLimitTablesOnFile) annotation(
    Placement(visible = true, transformation(origin = {110, -180}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.RealExpression const1Init annotation(
    Placement(visible = true, transformation(origin = {50, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.RealExpression const2Init annotation(
    Placement(visible = true, transformation(origin = {50, -160}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Tables.CombiTable1Ds combiTable1Ds4Init(fileName = CurrentLimitFileName, table = TableIpMaxUwt, tableName = TableIpMaxUwtName, tableOnFile = CurrentLimitTablesOnFile) annotation(
    Placement(visible = true, transformation(origin = {-150, 100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Product productInit annotation(
    Placement(visible = true, transformation(origin = {10, 140}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.NonElectrical.Blocks.Continuous.SqrtNoEvent sqrtNoEventInit annotation(
    Placement(visible = true, transformation(origin = {110, 180}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.NonElectrical.Blocks.NonLinear.Max2 max1Init annotation(
    Placement(visible = true, transformation(origin = {70, 180}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Feedback feedbackInit annotation(
    Placement(visible = true, transformation(origin = {50, 140}, extent = {{10, -10}, {-10, 10}}, rotation = -90)));
  Modelica.Blocks.Math.Product product2Init annotation(
    Placement(visible = true, transformation(origin = {10, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.NonElectrical.Blocks.NonLinear.Min2 min1Init annotation(
    Placement(visible = true, transformation(origin = {150, 180}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant constant1Init(k = 0) annotation(
    Placement(visible = true, transformation(origin = {30, 180}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.NonElectrical.Blocks.NonLinear.Min2 min2Init annotation(
    Placement(visible = true, transformation(origin = {-30, 140}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.RealExpression constInit annotation(
    Placement(visible = true, transformation(origin = {-190, 100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.RealExpression const3Init annotation(
    Placement(visible = true, transformation(origin = {-70, 140}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Gain gainInit(k = -1) annotation(
    Placement(visible = true, transformation(origin = {170, 130}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.NonElectrical.Blocks.NonLinear.Max2 max3Init annotation(
    Placement(visible = true, transformation(origin = {190, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Gain gain1Init(k = Kpqu) annotation(
    Placement(visible = true, transformation(origin = {130, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant const4Init(k = UpquMaxPu) annotation(
    Placement(visible = true, transformation(origin = {50, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant constant2Init(k = IMaxPu) annotation(
    Placement(visible = true, transformation(origin = {-30, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Tables.CombiTable1Ds combiTable1Ds5Init(fileName = CurrentLimitFileName, table = TableIqMaxUwt, tableName = TableIqMaxUwtName, tableOnFile = CurrentLimitTablesOnFile) annotation(
    Placement(visible = true, transformation(origin = {90, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.RealExpression const5Init annotation(
    Placement(visible = true, transformation(origin = {50, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Add addInit(k2 = -1) annotation(
    Placement(visible = true, transformation(origin = {90, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));

  //Load flow parameters
  parameter Types.ActivePowerPu P0Pu "Initial active power at grid terminal in pu (base SnRef) (receptor convention)";
  parameter Types.ReactivePowerPu Q0Pu "Initial reactive power at grid terminal in pu (base SnRef) (receptor convention)";
  parameter Types.VoltageModulePu U0Pu "Initial voltage amplitude at grid terminal in pu (base UNom)";
  parameter Types.Angle UPhase0 "Initial voltage angle at grid terminal in rad";

equation
  QMax0Pu = if QlConst then QMaxPu else min3Init.y;
  QMin0Pu = if QlConst then QMinPu else max0Init.y;
  IpMax0Pu = combiTable1Ds4Init.y[1];
  IqMax0Pu = min1Init.y;
  IqMin0Pu = max3Init.y;
  Complex(P0Pu, Q0Pu) = u0Pu * Modelica.ComplexMath.conj(i0Pu);
  u0Pu = Modelica.ComplexMath.fromPolar(U0Pu, UPhase0);

  connect(const1Init.y, combiTable1DsInit.u) annotation(
    Line(points = {{62, -40}, {80, -40}, {80, -20}, {98, -20}}, color = {0, 0, 127}));
  connect(const1Init.y, combiTable1Ds1Init.u) annotation(
    Line(points = {{62, -40}, {80, -40}, {80, -60}, {98, -60}}, color = {0, 0, 127}));
  connect(const2Init.y, combiTable1Ds2Init.u) annotation(
    Line(points = {{62, -160}, {80, -160}, {80, -140}, {98, -140}}, color = {0, 0, 127}));
  connect(const2Init.y, combiTable1Ds3Init.u) annotation(
    Line(points = {{62, -160}, {80, -160}, {80, -180}, {98, -180}}, color = {0, 0, 127}));
  connect(combiTable1Ds3Init.y[1], max0Init.u2) annotation(
    Line(points = {{122, -180}, {140, -180}, {140, -186}, {178, -186}}, color = {0, 0, 127}));
  connect(combiTable1Ds2Init.y[1], min3Init.u2) annotation(
    Line(points = {{122, -140}, {160, -140}, {160, -26}, {178, -26}}, color = {0, 0, 127}));
  connect(combiTable1Ds1Init.y[1], max0Init.u1) annotation(
    Line(points = {{122, -60}, {140, -60}, {140, -174}, {178, -174}}, color = {0, 0, 127}));
  connect(combiTable1DsInit.y[1], min3Init.u1) annotation(
    Line(points = {{122, -20}, {140, -20}, {140, -14}, {178, -14}}, color = {0, 0, 127}));
  connect(sqrtNoEventInit.y, min1Init.u1) annotation(
    Line(points = {{122, 180}, {130, 180}, {130, 186}, {138, 186}}, color = {0, 0, 127}));
  connect(max1Init.y, sqrtNoEventInit.u) annotation(
    Line(points = {{82, 180}, {98, 180}}, color = {0, 0, 127}));
  connect(constant1Init.y, max1Init.u1) annotation(
    Line(points = {{42, 180}, {50, 180}, {50, 186}, {58, 186}}, color = {0, 0, 127}));
  connect(gain1Init.y, max3Init.u2) annotation(
    Line(points = {{141, 20}, {170, 20}, {170, 14}, {178, 14}}, color = {0, 0, 127}));
  connect(feedbackInit.y, max1Init.u2) annotation(
    Line(points = {{50, 150}, {50, 174}, {58, 174}}, color = {0, 0, 127}));
  connect(productInit.y, feedbackInit.u2) annotation(
    Line(points = {{22, 140}, {42, 140}}, color = {0, 0, 127}));
  connect(min2Init.y, productInit.u1) annotation(
    Line(points = {{-18, 140}, {-10, 140}, {-10, 146}, {-2, 146}}, color = {0, 0, 127}));
  connect(const3Init.y, min2Init.u1) annotation(
    Line(points = {{-58, 140}, {-50, 140}, {-50, 146}, {-42, 146}}, color = {0, 0, 127}));
  connect(constInit.y, combiTable1Ds4Init.u) annotation(
    Line(points = {{-178, 100}, {-162, 100}}, color = {0, 0, 127}));
  connect(combiTable1Ds4Init.y[1], min2Init.u2) annotation(
    Line(points = {{-138, 100}, {-50, 100}, {-50, 134}, {-42, 134}}, color = {0, 0, 127}));
  connect(product2Init.y, feedbackInit.u1) annotation(
    Line(points = {{22, 80}, {50, 80}, {50, 132}}, color = {0, 0, 127}));
  connect(constant2Init.y, product2Init.u1) annotation(
    Line(points = {{-18, 80}, {-10, 80}, {-10, 86}, {-2, 86}}, color = {0, 0, 127}));
  connect(constant2Init.y, product2Init.u2) annotation(
    Line(points = {{-18, 80}, {-10, 80}, {-10, 74}, {-2, 74}}, color = {0, 0, 127}));
  connect(min2Init.y, productInit.u2) annotation(
    Line(points = {{-18, 140}, {-10, 140}, {-10, 134}, {-2, 134}}, color = {0, 0, 127}));
  connect(const5Init.y, combiTable1Ds5Init.u) annotation(
    Line(points = {{62, 60}, {78, 60}}, color = {0, 0, 127}));
  connect(combiTable1Ds5Init.y[1], min1Init.u2) annotation(
    Line(points = {{102, 60}, {130, 60}, {130, 174}, {138, 174}}, color = {0, 0, 127}));
  connect(min1Init.y, gainInit.u) annotation(
    Line(points = {{162, 180}, {170, 180}, {170, 142}}, color = {0, 0, 127}));
  connect(gainInit.y, max3Init.u1) annotation(
    Line(points = {{170, 120}, {170, 26}, {178, 26}}, color = {0, 0, 127}));
  connect(addInit.y, gain1Init.u) annotation(
    Line(points = {{101, 20}, {118, 20}}, color = {0, 0, 127}));
  connect(const4Init.y, addInit.u2) annotation(
    Line(points = {{61, 20}, {70, 20}, {70, 14}, {78, 14}}, color = {0, 0, 127}));
  connect(const5Init.y, addInit.u1) annotation(
    Line(points = {{62, 60}, {70, 60}, {70, 26}, {78, 26}}, color = {0, 0, 127}));

  annotation(
    preferredView = "text",
    Diagram(coordinateSystem(extent = {{-200, -200}, {200, 200}})));
end BaseW4CurrentSource_INIT;
