within Dynawo.Electrical.Wind.IEC.WPP;

/*
* Copyright (c) 2026, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, a hybrid C++/Modelica open source suite
* of simulation tools for power systems.
*/

model WPP3BCurrentSource2020 "Wind Power Plant Type 3B model from IEC 61400-27-1:2020 standard : WT3B, communication modules"
  extends Dynawo.Electrical.Wind.IEC.BaseClasses.BaseWPP;
  extends Dynawo.Electrical.Controls.IEC.IEC61400.Parameters.QControlParameters2020;

  //Type3 mechanical parameters
  extends Dynawo.Electrical.Controls.IEC.IEC61400.Parameters.Mechanical.MechanicalParameters;
  extends Dynawo.Electrical.Controls.IEC.IEC61400.Parameters.Mechanical.Aerodynamic2DParameters;
  extends Dynawo.Electrical.Controls.IEC.IEC61400.Parameters.Mechanical.PitchAngleControlParameters;

  // WPP QControl parameters
  parameter Types.PerUnit RwpDropPu "Resistive component of voltage drop impedance in pu (base UNom, SNom)" annotation(
    Dialog(tab = "QControlWP"));
  parameter Types.VoltageModulePu UwpqRisePu "Voltage threshold for OVRT detection in pu (base UNom)" annotation(
    Dialog(tab = "QControlWP"));
  parameter Types.PerUnit XErrMaxPu "Maximum reactive power or voltage error input to PI controller in pu (base SNom or UNom) (generator convention)" annotation(
    Dialog(tab = "QControlWP"));
  parameter Types.PerUnit XErrMinPu "Minimum reactive power or voltage error input to PI controller in pu (base SNom or UNom) (generator convention)" annotation(
    Dialog(tab = "QControlWP"));
  parameter Types.PerUnit XwpDropPu "Inductive component of voltage drop impedance in pu (base UNom, SNom)" annotation(
    Dialog(tab = "QControlWP"));

  //WPP PControl parameters
  parameter Types.ActivePowerPu PErrMaxPu "Maximum control error for power PI controller in pu (base SNom)" annotation(
    Dialog(tab = "PControlWP"));
  parameter Types.ActivePowerPu PErrMinPu "Minimum negative control error for power PI controller in pu (base SNom)" annotation(
    Dialog(tab = "PControlWP"));

  //WP Measurement parameters
  parameter Types.PerUnit DfMaxPu "Maximum frequency ramp rate in pu/s (base fNom)" annotation(
    Dialog(tab = "MeasurementWP"));
  parameter Types.Time tfFilt "Filter time constant for frequency measurement in s" annotation(
    Dialog(tab = "MeasurementWP"));
  parameter Types.Time tIFilt "Filter time constant for current measurement in s" annotation(
    Dialog(tab = "MeasurementWP"));
  parameter Types.Time tPFilt "Filter time constant for active power measurement in s" annotation(
    Dialog(tab = "MeasurementWP"));
  parameter Types.Time tQFilt "Filter time constant for reactive power measurement in s" annotation(
    Dialog(tab = "MeasurementWP"));
  parameter Types.Time tUFilt "Filter time constant for voltage measurement in s" annotation(
    Dialog(tab = "MeasurementWP"));

  //Linear communication parameters
  parameter Types.Time tLag "Communication lag time constant in s" annotation(
    Dialog(tab = "LinearCommunication"));
  parameter Types.Time tLead "Communication lead time constant in s" annotation(
    Dialog(tab = "LinearCommunication"));

  //Measurement parameters for control
  parameter Types.PerUnit DfcMaxPu "Maximum frequency control ramp rate in pu/s (base fNom)" annotation(
    Dialog(tab = "MeasurementC"));
  parameter Types.Time tfcFilt "Filter time constant for frequency control measurement in s" annotation(
    Dialog(tab = "MeasurementC"));
  parameter Types.Time tIcFilt "Filter time constant for current control measurement in s" annotation(
    Dialog(tab = "MeasurementC"));
  parameter Types.Time tPcFilt "Filter time constant for active power control measurement in s" annotation(
    Dialog(tab = "MeasurementC"));
  parameter Types.Time tQcFilt "Filter time constant for reactive power control measurement in s" annotation(
    Dialog(tab = "MeasurementC"));
  parameter Types.Time tUcFilt "Filter time constant for voltage control measurement in s" annotation(
    Dialog(tab = "MeasurementC"));

  //Measurement parameters for protection
  parameter Types.PerUnit DfpMaxPu "Maximum frequency protection ramp rate in pu/s (base fNom)" annotation(
    Dialog(tab = "MeasurementP"));
  parameter Types.Time tfpFilt "Filter time constant for frequency protection measurement in s" annotation(
    Dialog(tab = "MeasurementP"));
  parameter Types.Time tIpFilt "Filter time constant for current protection measurement in s" annotation(
    Dialog(tab = "MeasurementP"));
  parameter Types.Time tPpFilt "Filter time constant for active power protection measurement in s" annotation(
    Dialog(tab = "MeasurementP"));
  parameter Types.Time tQpFilt "Filter time constant for reactive power protection measurement in s" annotation(
    Dialog(tab = "MeasurementP"));
  parameter Types.Time tUpFilt "Filter time constant for voltage protection measurement in s" annotation(
    Dialog(tab = "MeasurementP"));

  //WT PControl parameters
  extends Dynawo.Electrical.Controls.IEC.IEC61400.Parameters.PControlWT3Parameters;
  extends Dynawo.Electrical.Controls.IEC.IEC61400.Parameters.Mechanical.TorquePiParameters;

  //WT QControl parameters
  parameter Types.VoltageModulePu DUdb1Pu "Voltage change dead band lower limit (typically negative) in pu (base UNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Types.VoltageModulePu DUdb2Pu "Voltage change dead band upper limit (typically positive) in pu (base UNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Types.PerUnit Kpufrt "Voltage PI controller proportional gain during FRT in pu (base UNom, SNom)" annotation(
    Dialog(tab = "QControl"));
  parameter Integer Mqfrt "FRT Q control modes (0-3) (see Table 29, section 7.7.5, page 60 of the IEC norm N°61400-27-1)" annotation(
    Dialog(tab = "QControl"));
  parameter Types.Time tUss "Steady-state voltage filter time constant in s" annotation(
    Dialog(tab = "QControl"));
  parameter Types.VoltageModulePu UqRisePu "Voltage threshold for OVRT detection in Q control in pu (base UNom)" annotation(
    Dialog(tab = "QControl"));

  //Control parameters
  parameter Types.PerUnit DipMaxPu "Maximum active current ramp rate in pu/s (base UNom, SNom) (generator convention), example value = 9999 (Type 3A) or = 1 (Type 3B)" annotation(
    Dialog(tab = "Control"));
  parameter Types.PerUnit DiqMaxPu "Maximum reactive current ramp rate in pu/s (base UNom, SNom) (generator convention), example value = 9999 (Type 3A) or = 100 (Type 3B)" annotation(
    Dialog(tab = "Control"));
  parameter Real tCrb[:, :] = [-99, 0.1; -1, 0.1; -0.1, 0; 0, 0] "Crowbar duration versus voltage variation look-up table, for example [-99,0.1; -1,0.1; -0.1,0; 0,0]" annotation(
    Dialog(tab = "Control"));
  parameter Types.Time tWo "Time constant for crowbar washout filter, example value = 0.001" annotation(
    Dialog(tab = "Control"));
  parameter Types.Time tG "Current generation time constant, example value = 0.01" annotation(
    Dialog(tab = "Control"));
  parameter Boolean MCrb "Crowbar control mode (true=disable only iq control, false=disable iq and ip control, example value = false)" annotation(
    Dialog(tab = "Control"));
  parameter Types.PerUnit XEqv "Transient reactance (should be calculated from the transient inductance as defined in 'New Generic Model of DFG-Based Wind Turbines for RMS-Type Simulation', Fortmann et al., 2014) in pu (base SNom, UNom), example value = 0.4 (Type 3A) or = 10 (Type 3B)" annotation(
    Dialog(tab = "Control"));

  //Input variables
  Modelica.Blocks.Interfaces.RealInput xWPRefPu(start = X0Pu) "Reference reactive power or voltage in pu (base SNom or UNom) (generator convention)" annotation(
    Placement(transformation(origin = {-140, 40}, extent = {{-20, -20}, {20, 20}}), iconTransformation(origin = {-110, -19.5}, extent = {{-10, -10}, {10, 10}})));

  Dynawo.Electrical.Wind.IEC.WT.WT3BCurrentSource2020 wT3BCurrentSource(BesPu = BesPu, CdrtPu = CdrtPu, DPMaxPu = DPMaxPu, DPOmega0Pu = DPOmega0Pu, DPOmegaThetaPu = DPOmegaThetaPu, DPRefMax4abPu = DPRefMax4abPu, DPRefMin4abPu = DPRefMin4abPu, DPThetaPu = DPThetaPu, DTauMaxPu = DTauMaxPu, DTauUvrtMaxPu = DTauUvrtMaxPu, DThetaCMax = DThetaCMax, DThetaCMin = DThetaCMin, DThetaMax = DThetaMax, DThetaMin = DThetaMin, DThetaOmegaMax = DThetaOmegaMax, DThetaOmegaMin = DThetaOmegaMin, DUdb1Pu = DUdb1Pu, DUdb2Pu = DUdb2Pu, DfcMaxPu = DfcMaxPu, DfpMaxPu = DfpMaxPu, DipMaxPu = DipMaxPu, DiqMaxPu = DiqMaxPu, GesPu = GesPu, Hgen = Hgen, Hwtr = Hwtr, iGs0Pu = iGs0Pu, IMaxDipPu = IMaxDipPu, IMaxPu = IMaxPu, Ip0Pu = Ip0Pu, IpMax0Pu = IpMax0Pu, Iq0Pu = Iq0Pu, IqH1Pu = IqH1Pu, IqMax0Pu = IqMax0Pu, IqMaxPu = IqMaxPu, IqMin0Pu = IqMin0Pu, IqMinPu = IqMinPu, IqPostPu = IqPostPu, KDtd = KDtd, KIcPu = KIcPu, KIomegaPu = KIomegaPu, KIp = KIp, KPXPu = KPXPu, KPcPu = KPcPu, KPomegaPu = KPomegaPu, KPp = KPp, KdrtPu = KdrtPu, Kiq = Kiq, Kiu = Kiu, Kpq = Kpq, Kpqu = Kpqu, Kpu = Kpu, Kpufrt = Kpufrt, Kqv = Kqv, MCrb = MCrb, MOmegaTMax = MOmegaTMax, MOmegaTqpi = MOmegaTqpi, MPUvrt = MPUvrt, MdfsLim = MdfsLim, MpUScale = MpUScale, MqG = MqG, Mqfrt = Mqfrt, Mqpri = Mqpri, OmegaDtdPu = OmegaDtdPu, OmegaOffsetPu = OmegaOffsetPu, P0Pu = P0Pu, PAvailPu = PAvailPu, PDtdMaxPu = PDtdMaxPu, PWTRef0Pu = PWTRef0Pu, Q0Pu = Q0Pu, QMax0Pu = QMax0Pu, QMaxPu = QMaxPu, QMin0Pu = QMin0Pu, QMinPu = QMinPu, QlConst = QlConst, RDropPu = RDropPu, ResPu = ResPu, SNom = SNom, TTheta = TTheta, TableIpMaxUwt = TableIpMaxUwt, TableIpMaxUwt11 = TableIpMaxUwt11, TableIpMaxUwt12 = TableIpMaxUwt12, TableIpMaxUwt21 = TableIpMaxUwt21, TableIpMaxUwt22 = TableIpMaxUwt22, TableIpMaxUwt31 = TableIpMaxUwt31, TableIpMaxUwt32 = TableIpMaxUwt32, TableIpMaxUwt41 = TableIpMaxUwt41, TableIpMaxUwt42 = TableIpMaxUwt42, TableIpMaxUwt51 = TableIpMaxUwt51, TableIpMaxUwt52 = TableIpMaxUwt52, TableIpMaxUwt61 = TableIpMaxUwt61, TableIpMaxUwt62 = TableIpMaxUwt62, TableIpMaxUwt71 = TableIpMaxUwt71, TableIpMaxUwt72 = TableIpMaxUwt72, TableIqMaxUwt = TableIqMaxUwt, TableIqMaxUwt11 = TableIqMaxUwt11, TableIqMaxUwt12 = TableIqMaxUwt12, TableIqMaxUwt21 = TableIqMaxUwt21, TableIqMaxUwt22 = TableIqMaxUwt22, TableIqMaxUwt31 = TableIqMaxUwt31, TableIqMaxUwt32 = TableIqMaxUwt32, TableIqMaxUwt41 = TableIqMaxUwt41, TableIqMaxUwt42 = TableIqMaxUwt42, TableIqMaxUwt51 = TableIqMaxUwt51, TableIqMaxUwt52 = TableIqMaxUwt52, TableIqMaxUwt61 = TableIqMaxUwt61, TableIqMaxUwt62 = TableIqMaxUwt62, TableIqMaxUwt71 = TableIqMaxUwt71, TableIqMaxUwt72 = TableIqMaxUwt72, TableIqMaxUwt81 = TableIqMaxUwt81, TableIqMaxUwt82 = TableIqMaxUwt82, TableOmegaPPu = TableOmegaPPu, TableQMaxPwtcFilt = TableQMaxPwtcFilt, TableQMaxPwtcFilt11 = TableQMaxPwtcFilt11, TableQMaxPwtcFilt12 = TableQMaxPwtcFilt12, TableQMaxPwtcFilt21 = TableQMaxPwtcFilt21, TableQMaxPwtcFilt22 = TableQMaxPwtcFilt22, TableQMaxPwtcFilt31 = TableQMaxPwtcFilt31, TableQMaxPwtcFilt32 = TableQMaxPwtcFilt32, TableQMaxPwtcFilt41 = TableQMaxPwtcFilt41, TableQMaxPwtcFilt42 = TableQMaxPwtcFilt42, TableQMaxUwtcFilt = TableQMaxUwtcFilt, TableQMaxUwtcFilt11 = TableQMaxUwtcFilt11, TableQMaxUwtcFilt12 = TableQMaxUwtcFilt12, TableQMaxUwtcFilt21 = TableQMaxUwtcFilt21, TableQMaxUwtcFilt22 = TableQMaxUwtcFilt22, TableQMaxUwtcFilt31 = TableQMaxUwtcFilt31, TableQMaxUwtcFilt32 = TableQMaxUwtcFilt32, TableQMaxUwtcFilt41 = TableQMaxUwtcFilt41, TableQMaxUwtcFilt42 = TableQMaxUwtcFilt42, TableQMaxUwtcFilt51 = TableQMaxUwtcFilt51, TableQMaxUwtcFilt52 = TableQMaxUwtcFilt52, TableQMaxUwtcFilt61 = TableQMaxUwtcFilt61, TableQMaxUwtcFilt62 = TableQMaxUwtcFilt62, TableQMinPwtcFilt = TableQMinPwtcFilt, TableQMinPwtcFilt11 = TableQMinPwtcFilt11, TableQMinPwtcFilt12 = TableQMinPwtcFilt12, TableQMinPwtcFilt21 = TableQMinPwtcFilt21, TableQMinPwtcFilt22 = TableQMinPwtcFilt22, TableQMinPwtcFilt31 = TableQMinPwtcFilt31, TableQMinPwtcFilt32 = TableQMinPwtcFilt32, TableQMinPwtcFilt41 = TableQMinPwtcFilt41, TableQMinPwtcFilt42 = TableQMinPwtcFilt42, TableQMinUwtcFilt = TableQMinUwtcFilt, TableQMinUwtcFilt11 = TableQMinUwtcFilt11, TableQMinUwtcFilt12 = TableQMinUwtcFilt12, TableQMinUwtcFilt21 = TableQMinUwtcFilt21, TableQMinUwtcFilt22 = TableQMinUwtcFilt22, TableQMinUwtcFilt31 = TableQMinUwtcFilt31, TableQMinUwtcFilt32 = TableQMinUwtcFilt32, TableQMinUwtcFilt41 = TableQMinUwtcFilt41, TableQMinUwtcFilt42 = TableQMinUwtcFilt42, TabletUoverUwtfilt = TabletUoverUwtfilt, TabletUoverUwtfilt11 = TabletUoverUwtfilt11, TabletUoverUwtfilt12 = TabletUoverUwtfilt12, TabletUoverUwtfilt21 = TabletUoverUwtfilt21, TabletUoverUwtfilt22 = TabletUoverUwtfilt22, TabletUoverUwtfilt31 = TabletUoverUwtfilt31, TabletUoverUwtfilt32 = TabletUoverUwtfilt32, TabletUoverUwtfilt41 = TabletUoverUwtfilt41, TabletUoverUwtfilt42 = TabletUoverUwtfilt42, TabletUoverUwtfilt51 = TabletUoverUwtfilt51, TabletUoverUwtfilt52 = TabletUoverUwtfilt52, TabletUoverUwtfilt61 = TabletUoverUwtfilt61, TabletUoverUwtfilt62 = TabletUoverUwtfilt62, TabletUoverUwtfilt71 = TabletUoverUwtfilt71, TabletUoverUwtfilt72 = TabletUoverUwtfilt72, TabletUoverUwtfilt81 = TabletUoverUwtfilt81, TabletUoverUwtfilt82 = TabletUoverUwtfilt82, TabletUunderUwtfilt = TabletUunderUwtfilt, TabletUunderUwtfilt11 = TabletUunderUwtfilt11, TabletUunderUwtfilt12 = TabletUunderUwtfilt12, TabletUunderUwtfilt21 = TabletUunderUwtfilt21, TabletUunderUwtfilt22 = TabletUunderUwtfilt22, TabletUunderUwtfilt31 = TabletUunderUwtfilt31, TabletUunderUwtfilt32 = TabletUunderUwtfilt32, TabletUunderUwtfilt41 = TabletUunderUwtfilt41, TabletUunderUwtfilt42 = TabletUunderUwtfilt42, TabletUunderUwtfilt51 = TabletUunderUwtfilt51, TabletUunderUwtfilt52 = TabletUunderUwtfilt52, TabletUunderUwtfilt61 = TabletUunderUwtfilt61, TabletUunderUwtfilt62 = TabletUunderUwtfilt62, TabletUunderUwtfilt71 = TabletUunderUwtfilt71, TabletUunderUwtfilt72 = TabletUunderUwtfilt72, Tabletfoverfwtfilt = Tabletfoverfwtfilt, Tabletfoverfwtfilt11 = Tabletfoverfwtfilt11, Tabletfoverfwtfilt12 = Tabletfoverfwtfilt12, Tabletfoverfwtfilt21 = Tabletfoverfwtfilt21, Tabletfoverfwtfilt22 = Tabletfoverfwtfilt22, Tabletfoverfwtfilt31 = Tabletfoverfwtfilt31, Tabletfoverfwtfilt32 = Tabletfoverfwtfilt32, Tabletfoverfwtfilt41 = Tabletfoverfwtfilt41, Tabletfoverfwtfilt42 = Tabletfoverfwtfilt42, Tabletfunderfwtfilt = Tabletfunderfwtfilt, Tabletfunderfwtfilt11 = Tabletfunderfwtfilt11, Tabletfunderfwtfilt12 = Tabletfunderfwtfilt12, Tabletfunderfwtfilt21 = Tabletfunderfwtfilt21, Tabletfunderfwtfilt22 = Tabletfunderfwtfilt22, Tabletfunderfwtfilt31 = Tabletfunderfwtfilt31, Tabletfunderfwtfilt32 = Tabletfunderfwtfilt32, Tabletfunderfwtfilt41 = Tabletfunderfwtfilt41, Tabletfunderfwtfilt42 = Tabletfunderfwtfilt42, Tabletfunderfwtfilt51 = Tabletfunderfwtfilt51, Tabletfunderfwtfilt52 = Tabletfunderfwtfilt52, Tabletfunderfwtfilt61 = Tabletfunderfwtfilt61, Tabletfunderfwtfilt62 = Tabletfunderfwtfilt62, TauEMinPu = TauEMinPu, TauUscalePu = TauUscalePu, Theta0 = Theta0, ThetaCMax = ThetaCMax, ThetaCMin = ThetaCMin, ThetaMax = ThetaMax, ThetaMin = ThetaMin, ThetaOmegaMax = ThetaOmegaMax, ThetaOmegaMin = ThetaOmegaMin, U0Pu = U0Pu, UDvsPu = UDvsPu, uGs0Pu = uGs0Pu, UMaxPu = UMaxPu, UMinPu = UMinPu, UOverPu = UOverPu, UPhase0 = UPhase0, UPll1Pu = UPll1Pu, UPll2Pu = UPll2Pu, URef0Pu = URef0Pu, UUnderPu = UUnderPu, UpDipPu = UpDipPu, UpquMaxPu = UpquMaxPu, UqDipPu = UqDipPu, UqRisePu = UqRisePu, UWt0DroppedPu = UWt0DroppedPu, XDropPu = XDropPu, XEqv = XEqv, XWT0Pu = XWT0Pu, XesPu = XesPu, Zeta = Zeta, fOverPu = fOverPu, fUnderPu = fUnderPu, i0Pu = iWt0Pu, tCrb = tCrb, tDvs = tDvs, tG = tG, tIcFilt = tIcFilt, tIpFilt = tIpFilt, tOmegaRef = tOmegaRef, tOmegafiltp3 = tOmegafiltp3, tPcFilt = tPcFilt, tPll = tPll, tPord = tPord, tPost = tPost, tPpFilt = tPpFilt, tQcFilt = tQcFilt, tQord = tQord, tQpFilt = tQpFilt, tS = tS, tUcFilt = tUcFilt, tUpFilt = tUpFilt, tUss = tUss, tWo = tWo, tfcFilt = tfcFilt, tfpFilt = tfpFilt, u0Pu = uWt0Pu) annotation(
    Placement(transformation(origin = {20, 40}, extent = {{-20, -20}, {20, 20}})));
  Dynawo.Electrical.Controls.IEC.IEC61400.WPP.WPPControl2020 wPPControl(
  // Init changes for Type 3 WT
  pControl.absLimRateLimFeedthroughFreezeLimDetection.Y0=PWTRef0Pu,
  pControl.absLimRateLimFeedthroughFreezeLimDetection.U0=PWTRef0Pu,
  pControl.rampLimiter.Y0=PWTRef0Pu,
  pControl.antiWindupIntegrator.Y0=(1-KwppRef)*PWTRef0Pu,
  linearCommunicationWPRef.X0Pu = {PWTRef0Pu, X0Pu},
  linearCommunicationPD.X0Pu = {PWTRef0Pu, XWT0Pu},
  //qControl.absLimRateLimFeedthroughFreezeLimDetection.Y0=(IGs0Pu.re+UGs0Pu.im/XEqv)*sin(UPhase0) - (IGs0Pu.im-UGs0Pu.re/XEqv)*cos(UPhase0) + (UGs0Pu.im^2+UGs0Pu.re^2)^0.5/XEqv,
  //qControl.absLimRateLimFeedthroughFreezeLimDetection.U0=(IGs0Pu.re+UGs0Pu.im/XEqv)*sin(UPhase0) - (IGs0Pu.im-UGs0Pu.re/XEqv)*cos(UPhase0) + (UGs0Pu.im^2+UGs0Pu.re^2)^0.5/XEqv,
  //qControl.antiWindupIntegrator.Y0=((IGs0Pu.re+UGs0Pu.im/XEqv)*sin(UPhase0) - (IGs0Pu.im-UGs0Pu.re/XEqv)*cos(UPhase0) + (UGs0Pu.im^2+UGs0Pu.re^2)^0.5/XEqv)*(1-KwpqRef),
  qControl.absLimRateLimFirstOrderFreeze.Y0 =  1.21,
  // passing parameters down
  DPRefMaxPu = DPRefMaxPu, DPRefMinPu = DPRefMinPu, DPwpRefMaxPu = DPwpRefMaxPu, DPwpRefMinPu = DPwpRefMinPu, DXRefMaxPu = DXRefMaxPu, DXRefMinPu = DXRefMinPu, DfMaxPu = DfMaxPu, Kiwpp = Kiwpp, Kiwpx = Kiwpx, Kpwpp = Kpwpp, Kpwpx = Kpwpx, KwppRef = KwppRef, KwpqRef = KwpqRef, Kwpqu = Kwpqu, MwpqMode = MwpqMode, P0Pu = P0Pu, PErrMaxPu = PErrMaxPu, PErrMinPu = PErrMinPu, PKiwppMaxPu = PKiwppMaxPu, PKiwppMinPu = PKiwppMinPu, PPDRefCom0Pu = wT3BCurrentSource.U0Pu * wT3BCurrentSource.Ip0Pu, PRefMaxPu = PRefMaxPu, PRefMinPu = PRefMinPu, Q0Pu = Q0Pu, RwpDropPu = RwpDropPu, SNom = SNom, TablePwpBiasfwpFiltCom = TablePwpBiasfwpFiltCom, TablePwpBiasfwpFiltCom11 = TablePwpBiasfwpFiltCom11, TablePwpBiasfwpFiltCom12 = TablePwpBiasfwpFiltCom12, TablePwpBiasfwpFiltCom21 = TablePwpBiasfwpFiltCom21, TablePwpBiasfwpFiltCom22 = TablePwpBiasfwpFiltCom22, TablePwpBiasfwpFiltCom31 = TablePwpBiasfwpFiltCom31, TablePwpBiasfwpFiltCom32 = TablePwpBiasfwpFiltCom32, TablePwpBiasfwpFiltCom41 = TablePwpBiasfwpFiltCom41, TablePwpBiasfwpFiltCom42 = TablePwpBiasfwpFiltCom42, TablePwpBiasfwpFiltCom51 = TablePwpBiasfwpFiltCom51, TablePwpBiasfwpFiltCom52 = TablePwpBiasfwpFiltCom52, TablePwpBiasfwpFiltCom61 = TablePwpBiasfwpFiltCom61, TablePwpBiasfwpFiltCom62 = TablePwpBiasfwpFiltCom62, TablePwpBiasfwpFiltCom71 = TablePwpBiasfwpFiltCom71, TablePwpBiasfwpFiltCom72 = TablePwpBiasfwpFiltCom72, TableQwpMaxPwpFiltCom = TableQwpMaxPwpFiltCom, TableQwpMaxPwpFiltCom11 = TableQwpMaxPwpFiltCom11, TableQwpMaxPwpFiltCom12 = TableQwpMaxPwpFiltCom12, TableQwpMaxPwpFiltCom21 = TableQwpMaxPwpFiltCom21, TableQwpMaxPwpFiltCom22 = TableQwpMaxPwpFiltCom22, TableQwpMaxPwpFiltCom31 = TableQwpMaxPwpFiltCom31, TableQwpMaxPwpFiltCom32 = TableQwpMaxPwpFiltCom32, TableQwpMinPwpFiltCom = TableQwpMinPwpFiltCom, TableQwpMinPwpFiltCom11 = TableQwpMinPwpFiltCom11, TableQwpMinPwpFiltCom12 = TableQwpMinPwpFiltCom12, TableQwpMinPwpFiltCom21 = TableQwpMinPwpFiltCom21, TableQwpMinPwpFiltCom22 = TableQwpMinPwpFiltCom22, TableQwpMinPwpFiltCom31 = TableQwpMinPwpFiltCom31, TableQwpMinPwpFiltCom32 = TableQwpMinPwpFiltCom32, TableQwpUErr = TableQwpUErr, TableQwpUErr11 = TableQwpUErr11, TableQwpUErr12 = TableQwpUErr12, TableQwpUErr21 = TableQwpUErr21, TableQwpUErr22 = TableQwpUErr22, TableQwpUErr31 = TableQwpUErr31, TableQwpUErr32 = TableQwpUErr32, U0Pu = U0Pu, UPhase0 = UPhase0, UwpqDipPu = UwpqDipPu, UwpqRisePu = UwpqRisePu, X0Pu = X0Pu, XErrMaxPu = XErrMaxPu, XErrMinPu = XErrMinPu, XKiwpxMaxPu = XKiwpxMaxPu, XKiwpxMinPu = XKiwpxMinPu, XRefMaxPu = XRefMaxPu, XRefMinPu = XRefMinPu, XWT0Pu = XWT0Pu, XwpDropPu = XwpDropPu, i0Pu = iControl0Pu, tIFilt = tIFilt, tLag = tLag, tLead = tLead, tPFilt = tPFilt, tQFilt = tQFilt, tS = tS, tUFilt = tUFilt, tUqFilt = tUqFilt, tfFilt = tfFilt, u0Pu = uControl0Pu) annotation(
    Placement(transformation(origin = {-60, 40}, extent = {{-20, -20}, {20, 20}})));

  // Initial parameters
  parameter Types.ActivePower PWTRef0Pu "Initial upper power limit of the wind turbine (if less than PAvail then the turbine will be derated) in pu (base SNom), example value = 1.1" annotation(
    Dialog(tab = "Operating point"));
  parameter Types.ComplexVoltagePu uGs0Pu "Initial complex voltage at converter terminal in pu (base UNom)" annotation(
    Dialog(tab = "Initialization"));

equation
  connect(switchOffSignal1, wT3BCurrentSource.switchOffSignal1);
  connect(switchOffSignal2, wT3BCurrentSource.switchOffSignal2);
  connect(switchOffSignal3, wT3BCurrentSource.switchOffSignal3);
  connect(PCS.switchOffSignal1, wT3BCurrentSource.switchOffSignal1);
  connect(PCS.switchOffSignal2, wT3BCurrentSource.switchOffSignal2);
  connect(wT3BCurrentSource.terminal, PCS.terminal1) annotation(
    Line(points = {{42, 40}, {58, 40}}, color = {0, 0, 255}));
  connect(tanPhi, wT3BCurrentSource.tanPhi) annotation(
    Line(points = {{-20, 120}, {-20, 52}, {-2, 52}}, color = {0, 0, 127}));
  connect(wPPControl.PPDRefComPu, wT3BCurrentSource.PWTRefPu) annotation(
    Line(points = {{-38, 48}, {-20, 48}, {-20, 44}, {-2, 44}}, color = {0, 0, 127}));
  connect(xWPRefPu, wPPControl.xWPRefPu) annotation(
    Line(points = {{-140, 40}, {-100, 40}, {-100, 48}, {-82, 48}}, color = {0, 0, 127}));
  connect(wPPControl.xPDRefComPu, wT3BCurrentSource.xWTRefPu) annotation(
    Line(points = {{-38, 32}, {-20, 32}, {-20, 36}, {-2, 36}}, color = {0, 0, 127}));
  connect(omegaRefPu, wT3BCurrentSource.omegaRefPu) annotation(
    Line(points = {{-140, 0}, {-20, 0}, {-20, 28}, {-2, 28}}, color = {0, 0, 127}));
  connect(omegaRefPu, wPPControl.omegaRefPu) annotation(
    Line(points = {{-140, 0}, {-100, 0}, {-100, 22}, {-82, 22}}, color = {0, 0, 127}));
  connect(PWPRefPu, wPPControl.PWPRefPu) annotation(
    Line(points = {{-140, 80}, {-100, 80}, {-100, 58}, {-82, 58}}, color = {0, 0, 127}));
  connect(realToComplex.y, wPPControl.iPu) annotation(
    Line(points = {{2, -4}, {-90, -4}, {-90, 30}, {-82, 30}}, color = {85, 170, 255}));
  connect(realToComplex1.y, wPPControl.uPu) annotation(
    Line(points = {{2, -64}, {-94, -64}, {-94, 38}, {-82, 38}}, color = {85, 170, 255}));

  annotation(
    preferredView = "diagram",
    Icon(graphics = {Text(origin = {1, -30}, extent = {{-73, 35}, {73, -35}}, textString = "Type 3B
2020")}));
end WPP3BCurrentSource2020;
