within Dynawo.Electrical.Wind.IEC.WT;

/*
* Copyright (c) 2026, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, a hybrid C++/Modelica open source suite
* of simulation tools for power systems.
*/

model WT3BCurrentSource2020 "Wind Turbine Type 3B model from IEC 61400-27-1:2020 standard"
  extends Dynawo.Electrical.Wind.IEC.BaseClasses.BaseWT3;

  //WT PControl parameters
  extends Dynawo.Electrical.Controls.IEC.IEC61400.Parameters.PControlWT3Parameters;
  extends Dynawo.Electrical.Controls.IEC.IEC61400.Parameters.Mechanical.TorquePiParameters;

  // Control parameters
  parameter Types.PerUnit DipMaxPu "Maximum active current ramp rate in pu/s (base UNom, SNom) (generator convention), example value = 9999 (Type 3A) or = 1 (Type 3B)" annotation(
    Dialog(tab = "Control"));
  parameter Types.PerUnit DiqMaxPu "Maximum reactive current ramp rate in pu/s (base UNom, SNom) (generator convention), example value = 9999 (Type 3A) or = 100 (Type 3B)" annotation(
    Dialog(tab = "Control"));
  parameter Boolean MCrb "Crowbar control mode (true=disable only iq control, false=disable iq and ip control, example value = false)" annotation(
    Dialog(tab = "Control"));
  parameter Real tCrb[:, :] = [-99, 0.1; -1, 0.1; -0.1, 0; 0, 0] "Crowbar duration versus voltage variation look-up table, for example [-99,0.1; -1,0.1; -0.1,0; 0,0]" annotation(
    Dialog(tab = "Control"));
  parameter Types.Time tG "Current generation time constant, example value = 0.01" annotation(
    Dialog(tab = "Control"));
  parameter Types.Time tWo "Time constant for crowbar washout filter, example value = 0.001" annotation(
    Dialog(tab = "Control"));
  parameter Types.PerUnit XEqv "Transient reactance (should be calculated from the transient inductance as defined in 'New Generic Model of DFG-Based Wind Turbines for RMS-Type Simulation', Fortmann et al., 2014) in pu (base SNom, UNom), example value = 0.4 (Type 3A) or = 10 (Type 3B)" annotation(
    Dialog(tab = "Control"));

  //Mechanical parameters
  extends Dynawo.Electrical.Controls.IEC.IEC61400.Parameters.Mechanical.MechanicalParameters;
  extends Dynawo.Electrical.Controls.IEC.IEC61400.Parameters.Mechanical.Aerodynamic2DParameters;
  extends Dynawo.Electrical.Controls.IEC.IEC61400.Parameters.Mechanical.PitchAngleControlParameters;

  Dynawo.Electrical.Controls.IEC.IEC61400.BaseControls.WT.Mechanical mechanical(CdrtPu = CdrtPu, Hgen = Hgen, Hwtr = Hwtr, Ip0Pu = Ip0Pu, KdrtPu = KdrtPu, SNom = SNom, U0Pu = U0Pu) annotation(
    Placement(visible = true, transformation(origin = {80, -80}, extent = {{-20, 20}, {20, -20}}, rotation = 0)));
  Dynawo.Electrical.Controls.IEC.IEC61400.WT.Control3B2020 control(DPMaxPu = DPMaxPu, DPRefMax4abPu = DPRefMax4abPu, DPRefMin4abPu = DPRefMin4abPu, DTauMaxPu = DTauMaxPu, DTauUvrtMaxPu = DTauUvrtMaxPu, DUdb1Pu = DUdb1Pu, DUdb2Pu = DUdb2Pu, iGs0Pu = iGs0Pu, IMaxDipPu = IMaxDipPu, IMaxPu = IMaxPu, Ip0Pu = Ip0Pu, IpMax0Pu = IpMax0Pu, Iq0Pu = Iq0Pu, IqH1Pu = IqH1Pu, IqMax0Pu = IqMax0Pu, IqMaxPu = IqMaxPu, IqMin0Pu = IqMin0Pu, IqMinPu = IqMinPu, IqPostPu = IqPostPu, KDtd = KDtd, KIp = KIp, KPp = KPp, Kiq = Kiq, Kiu = Kiu, Kpq = Kpq, Kpqu = Kpqu, Kpu = Kpu, Kpufrt = Kpufrt, Kqv = Kqv, MOmegaTMax = MOmegaTMax, MOmegaTqpi = MOmegaTqpi, MPUvrt = MPUvrt, MdfsLim = MdfsLim, MpUScale = MpUScale, MqG = MqG, Mqfrt = Mqfrt, Mqpri = Mqpri, OmegaDtdPu = OmegaDtdPu, OmegaOffsetPu = OmegaOffsetPu, P0Pu = P0Pu, PAg0Pu = Ip0Pu * U0Pu, PDtdMaxPu = PDtdMaxPu, PWTRef0Pu = PWTRef0Pu, Q0Pu = Q0Pu, QMax0Pu = QMax0Pu, QMaxPu = QMaxPu, QMin0Pu = QMin0Pu, QMinPu = QMinPu, QlConst = QlConst, RDropPu = RDropPu, SNom = SNom, TableIpMaxUwt = TableIpMaxUwt, TableIpMaxUwt11 = TableIpMaxUwt11, TableIpMaxUwt12 = TableIpMaxUwt12, TableIpMaxUwt21 = TableIpMaxUwt21, TableIpMaxUwt22 = TableIpMaxUwt22, TableIpMaxUwt31 = TableIpMaxUwt31, TableIpMaxUwt32 = TableIpMaxUwt32, TableIpMaxUwt41 = TableIpMaxUwt41, TableIpMaxUwt42 = TableIpMaxUwt42, TableIpMaxUwt51 = TableIpMaxUwt51, TableIpMaxUwt52 = TableIpMaxUwt52, TableIpMaxUwt61 = TableIpMaxUwt61, TableIpMaxUwt62 = TableIpMaxUwt62, TableIpMaxUwt71 = TableIpMaxUwt71, TableIpMaxUwt72 = TableIpMaxUwt72, TableIqMaxUwt11 = TableIqMaxUwt11, TableIqMaxUwt12 = TableIqMaxUwt12, TableIqMaxUwt21 = TableIqMaxUwt21, TableIqMaxUwt22 = TableIqMaxUwt22, TableIqMaxUwt31 = TableIqMaxUwt31, TableIqMaxUwt32 = TableIqMaxUwt32, TableIqMaxUwt41 = TableIqMaxUwt41, TableIqMaxUwt42 = TableIqMaxUwt42, TableIqMaxUwt51 = TableIqMaxUwt51, TableIqMaxUwt52 = TableIqMaxUwt52, TableIqMaxUwt61 = TableIqMaxUwt61, TableIqMaxUwt62 = TableIqMaxUwt62, TableIqMaxUwt71 = TableIqMaxUwt71, TableIqMaxUwt72 = TableIqMaxUwt72, TableIqMaxUwt81 = TableIqMaxUwt81, TableIqMaxUwt82 = TableIqMaxUwt82, TableOmegaPPu = TableOmegaPPu, TableQMaxPwtcFilt11 = TableQMaxPwtcFilt11, TableQMaxPwtcFilt12 = TableQMaxPwtcFilt12, TableQMaxPwtcFilt21 = TableQMaxPwtcFilt21, TableQMaxPwtcFilt22 = TableQMaxPwtcFilt22, TableQMaxPwtcFilt31 = TableQMaxPwtcFilt31, TableQMaxPwtcFilt32 = TableQMaxPwtcFilt32, TableQMaxPwtcFilt41 = TableQMaxPwtcFilt41, TableQMaxPwtcFilt42 = TableQMaxPwtcFilt42, TableQMaxUwtcFilt = TableQMaxUwtcFilt, TableQMaxUwtcFilt11 = TableQMaxUwtcFilt11, TableQMaxUwtcFilt12 = TableQMaxUwtcFilt12, TableQMaxUwtcFilt21 = TableQMaxUwtcFilt21, TableQMaxUwtcFilt22 = TableQMaxUwtcFilt22, TableQMaxUwtcFilt31 = TableQMaxUwtcFilt31, TableQMaxUwtcFilt32 = TableQMaxUwtcFilt32, TableQMaxUwtcFilt41 = TableQMaxUwtcFilt41, TableQMaxUwtcFilt42 = TableQMaxUwtcFilt42, TableQMaxUwtcFilt51 = TableQMaxUwtcFilt51, TableQMaxUwtcFilt52 = TableQMaxUwtcFilt52, TableQMaxUwtcFilt61 = TableQMaxUwtcFilt61, TableQMaxUwtcFilt62 = TableQMaxUwtcFilt62, TableQMinPwtcFilt11 = TableQMinPwtcFilt11, TableQMinPwtcFilt12 = TableQMinPwtcFilt12, TableQMinPwtcFilt21 = TableQMinPwtcFilt21, TableQMinPwtcFilt22 = TableQMinPwtcFilt22, TableQMinPwtcFilt31 = TableQMinPwtcFilt31, TableQMinPwtcFilt32 = TableQMinPwtcFilt32, TableQMinPwtcFilt41 = TableQMinPwtcFilt41, TableQMinPwtcFilt42 = TableQMinPwtcFilt42, TableQMinUwtcFilt = TableQMinUwtcFilt, TableQMinUwtcFilt11 = TableQMinUwtcFilt11, TableQMinUwtcFilt12 = TableQMinUwtcFilt12, TableQMinUwtcFilt21 = TableQMinUwtcFilt21, TableQMinUwtcFilt22 = TableQMinUwtcFilt22, TableQMinUwtcFilt31 = TableQMinUwtcFilt31, TableQMinUwtcFilt32 = TableQMinUwtcFilt32, TableQMinUwtcFilt41 = TableQMinUwtcFilt41, TableQMinUwtcFilt42 = TableQMinUwtcFilt42, TauEMinPu = TauEMinPu, TauUscalePu = TauUscalePu, U0Pu = U0Pu, UDvsPu = UDvsPu, uGs0Pu = uGs0Pu, UMaxPu = UMaxPu, UMinPu = UMinPu, UPhase0 = UPhase0, URef0Pu = URef0Pu, UpDipPu = UpDipPu, UpquMaxPu = UpquMaxPu, UqDipPu = UqDipPu, UqRisePu = UqRisePu, XDropPu = XDropPu, XEqv = XEqv, XWT0Pu = XWT0Pu, Zeta = Zeta, tDvs = tDvs, tOmegaRef = tOmegaRef, tOmegafiltp3 = tOmegafiltp3, tPord = tPord, tPost = tPost, tQord = tQord, tS = tS, tUss = tUss, POrd0Pu = POrd0Pu, WT3Type = WT3Type, OmegaRef0Pu = OmegaRef0Pu) annotation(
    Placement(visible = true, transformation(origin = {-58, -38}, extent = {{-22, -22}, {22, 22}}, rotation = 0)));
  Dynawo.Electrical.Sources.IEC.WT3BInjector injector(tCrb = tCrb, tWo = tWo, tG = tG, MCrb = MCrb, XEqv = XEqv, BesPu = BesPu, DipMaxPu = DipMaxPu, DiqMaxPu = DiqMaxPu, GesPu = GesPu, Ip0Pu = Ip0Pu, IpMax0Pu = IpMax0Pu, Iq0Pu = Iq0Pu, IqMax0Pu = IqMax0Pu, IqMin0Pu = IqMin0Pu, P0Pu = P0Pu, Q0Pu = Q0Pu, ResPu = ResPu, SNom = SNom, U0Pu = U0Pu, UPhase0 = UPhase0, XesPu = XesPu, iWt0Pu = i0Pu, uWt0Pu = u0Pu) annotation(
    Placement(visible = true, transformation(origin = {14, -38}, extent = {{-22, -22}, {22, 22}}, rotation = 0)));
  Controls.IEC.IEC61400.BaseControls.WT.Aerodynamic2D aerodynamic2d(DPOmega0Pu = DPOmega0Pu, DPOmegaThetaPu = DPOmegaThetaPu, DPThetaPu = DPThetaPu, P0Pu = P0Pu, PAvailPu = PAvailPu, Theta0 = Theta0, PAg0Pu = Ip0Pu * U0Pu) annotation(
    Placement(visible = true, transformation(origin = {-34, -94}, extent = {{-12, -12}, {12, 12}}, rotation = 0)));
  Controls.IEC.IEC61400.BaseControls.WT.PitchAngleControl pitchAngleControl(DThetaCMax = DThetaCMax, DThetaCMin = DThetaCMin, DThetaMax = DThetaMax, DThetaMin = DThetaMin, DThetaOmegaMax = DThetaOmegaMax, DThetaOmegaMin = DThetaOmegaMin, KIcPu = KIcPu, KIomegaPu = KIomegaPu, KPXPu = KPXPu, KPcPu = KPcPu, KPomegaPu = KPomegaPu, P0Pu = P0Pu, PWTRef0Pu = PWTRef0Pu, SNom = SNom, TTheta = TTheta, ThetaCMax = ThetaCMax, ThetaCMin = ThetaCMin, ThetaMax = ThetaMax, ThetaMin = ThetaMin, ThetaOmegaMax = ThetaOmegaMax, ThetaOmegaMin = ThetaOmegaMin, OmegaRef0Pu = OmegaRef0Pu, Theta0 = Theta0, DPThetaPu = DPMaxPu, PAvailPu = PAvailPu, PAg0Pu = Ip0Pu * U0Pu, POrd0Pu = POrd0Pu) annotation(
    Placement(visible = true, transformation(origin = {-78, -96}, extent = {{-12, -12}, {12, 12}}, rotation = 0)));

  //Initial parameters
  parameter Types.ActivePower PWTRef0Pu "Initial upper power limit of the wind turbine (if less than PAvail then the turbine will be derated) in pu (base SNom), example value = 1.1" annotation(
    Dialog(tab = "Operating point"));
  parameter Types.ComplexVoltagePu uGs0Pu "Initial complex voltage at converter terminal in pu (base UNom)" annotation(
    Dialog(tab = "Initialization"));

  final parameter Types.PerUnit OmegaRef0Pu = Modelica.Math.Vectors.interpolate(TableOmegaPPu[:, 1], TableOmegaPPu[:, 2], POrd0Pu) "Initial value for omegaRef (output of omega(p) characteristic) in pu (base omegaNom)";
  final parameter Types.PerUnit POrd0Pu = ((iGs0Pu.re + uGs0Pu.im / XEqv) * cos(UPhase0) + (iGs0Pu.im - uGs0Pu.re / XEqv) * sin(UPhase0)) * U0Pu "Initial active power order in pu (base SNom) (generator convention)";

protected
  parameter Boolean WT3Type = false "If true : type a, if false type b";

equation
  connect(switchOffSignal1, injector.switchOffSignal1);
  connect(switchOffSignal2, injector.switchOffSignal2);
  connect(switchOffSignal3, injector.switchOffSignal3);
  connect(control.ipMaxPu, injector.ipMaxPu) annotation(
    Line(points = {{-34, -30}, {-28, -30}, {-28, -21}, {-10, -21}}, color = {0, 0, 127}));
  connect(control.ipCmdPu, injector.ipCmdPu) annotation(
    Line(points = {{-34, -34}, {-24, -34}, {-24, -30}, {-10, -30}}, color = {0, 0, 127}));
  connect(control.iqMaxPu, injector.iqMaxPu) annotation(
    Line(points = {{-34, -42}, {-22, -42}, {-22, -38}, {-10, -38}}, color = {0, 0, 127}));
  connect(control.iqCmdPu, injector.iqCmdPu) annotation(
    Line(points = {{-34, -46}, {-10, -46}}, color = {0, 0, 127}));
  connect(control.iqMinPu, injector.iqMinPu) annotation(
    Line(points = {{-34, -50}, {-22, -50}, {-22, -56}, {-10, -56}}, color = {0, 0, 127}));
  connect(control.PWTRefPu, PWTRefPu) annotation(
    Line(points = {{-82, -20}, {-130, -20}}, color = {0, 0, 127}));
  connect(control.QWTCFiltPu, controlMeasurements.QFiltPu) annotation(
    Line(points = {{-82, -56}, {-92, -56}, {-92, 58}}, color = {0, 0, 127}));
  connect(control.UWTCPu, controlMeasurements.UPu) annotation(
    Line(points = {{-82, -32}, {-90, -32}, {-90, 44}, {-80, 44}, {-80, 58}}, color = {0, 0, 127}));
  connect(control.UWTCFiltPu, controlMeasurements.UFiltPu) annotation(
    Line(points = {{-82, -36}, {-88, -36}, {-88, 42}, {-76, 42}, {-76, 58}}, color = {0, 0, 127}));
  connect(control.tanPhi, tanPhi) annotation(
    Line(points = {{-82, -44}, {-112, -44}, {-112, -40}, {-130, -40}}, color = {0, 0, 127}));
  connect(control.xWTRefPu, xWTRefPu) annotation(
    Line(points = {{-82, -50}, {-104, -50}, {-104, -60}, {-130, -60}}, color = {0, 0, 127}));
  connect(gridProtection.fOCB, injector.fOCB) annotation(
    Line(points = {{60, -2}, {60, -6}, {14, -6}, {14, -14}}, color = {255, 0, 255}));
  connect(pll.thetaPll, injector.theta) annotation(
    Line(points = {{-20, 54}, {-20, 24}, {0, 24}, {0, -14}}, color = {0, 0, 127}));
  connect(injector.PAgPu, mechanical.PAgPu) annotation(
    Line(points = {{38, -56}, {46, -56}, {46, -72}, {58, -72}}, color = {0, 0, 127}));
  connect(aerodynamic2d.pAeroPu, mechanical.PAeroPu) annotation(
    Line(points = {{-20, -94}, {12, -94}, {12, -88}, {58, -88}}, color = {0, 0, 127}));
  connect(PWTRefPu, pitchAngleControl.pWTrefPu) annotation(
    Line(points = {{-130, -20}, {-116, -20}, {-116, -78}, {-118, -78}, {-118, -106}, {-92, -106}}, color = {0, 0, 127}));
  connect(control.POrdPu, pitchAngleControl.POrdPu) annotation(
    Line(points = {{-50, -62}, {-50, -74}, {-112, -74}, {-112, -100}, {-92, -100}}, color = {0, 0, 127}));
  connect(control.omegaRefPu, pitchAngleControl.omegaRefPu) annotation(
    Line(points = {{-34, -22}, {-32, -22}, {-32, -14}, {-18, -14}, {-18, -76}, {-110, -76}, {-110, -92}, {-92, -92}}, color = {0, 0, 127}));
  connect(pitchAngleControl.theta, aerodynamic2d.theta) annotation(
    Line(points = {{-64.8, -95.76}, {-53.8, -95.76}, {-53.8, -86.76}, {-47.8, -86.76}}, color = {0, 0, 127}));
  connect(injector.iWtPu, protectionMeasurements.iPu) annotation(
    Line(points = {{38, -20}, {86, -20}, {86, 110}, {60, 110}, {60, 102}}, color = {85, 170, 255}));
  connect(injector.iWtPu, controlMeasurements.iPu) annotation(
    Line(points = {{38, -20}, {86, -20}, {86, 110}, {-80, 110}, {-80, 102}}, color = {85, 170, 255}));
  connect(injector.uWtPu, controlMeasurements.uPu) annotation(
    Line(points = {{38, -24}, {88, -24}, {88, 114}, {-92, 114}, {-92, 102}}, color = {85, 170, 255}));
  connect(injector.uWtPu, protectionMeasurements.uPu) annotation(
    Line(points = {{38, -24}, {88, -24}, {88, 114}, {72, 114}, {72, 102}}, color = {85, 170, 255}));
  connect(injector.terminal, terminal) annotation(
    Line(points = {{38, -38}, {83, -38}, {83, -40}, {130, -40}}, color = {0, 0, 255}));
  connect(mechanical.omegaGenPu, control.omegaGenPu) annotation(
    Line(points = {{102, -72}, {108, -72}, {108, -10}, {-58, -10}, {-58, -14}}, color = {0, 0, 127}));
  connect(mechanical.omegaWTRPu, control.omegaWTRPu) annotation(
    Line(points = {{102, -88}, {110, -88}, {110, -8}, {-64, -8}, {-64, -14}}, color = {0, 0, 127}));
  connect(mechanical.omegaWTRPu, pitchAngleControl.omegaWTRPu) annotation(
    Line(points = {{102, -88}, {110, -88}, {110, -116}, {-100, -116}, {-100, -86}, {-92, -86}}, color = {0, 0, 127}));
  connect(mechanical.omegaWTRPu, aerodynamic2d.omegaWTRPu) annotation(
    Line(points = {{102, -88}, {110, -88}, {110, -116}, {-58, -116}, {-58, -102}, {-48, -102}}, color = {0, 0, 127}));
  connect(controlMeasurements.PFiltPu, control.PWTCFiltPu) annotation(
    Line(points = {{-96, 58}, {-96, -24}, {-82, -24}}, color = {0, 0, 127}));

  annotation(
    preferredView = "diagram",
    Icon(graphics = {Text(origin = {0, -20}, extent = {{-66, 33}, {66, -33}}, textString = "Type 3B")}));
end WT3BCurrentSource2020;
