within Dynawo.Electrical.Wind.WECC.BaseClasses;

/*
* Copyright (c) 2023, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source suite of simulation tools for power systems.
*/

partial model BaseWT4 "Partial base model for the WECC Wind Turbine models including the electrical control, the generator control, the injector, the measurements and the equivalent branch connection to the grid"
  extends Dynawo.Electrical.Controls.PLL.ParamsPLL;
  extends Dynawo.Electrical.Controls.WECC.Parameters.REEC.ParamsREEC;
  extends Dynawo.Electrical.Controls.WECC.Parameters.REEC.ParamsREECa;
  extends Dynawo.Electrical.Controls.WECC.Parameters.REGC.ParamsREGC;
  extends Dynawo.Electrical.Controls.WECC.Parameters.REGC.ParamsREGCa;

  parameter Types.ApparentPowerModule SNom "Nominal apparent power in MVA";

  // Input variables
  Modelica.Blocks.Interfaces.RealInput PFaRef(start = acos(PF0)) "Power factor angle reference in rad" annotation(
    Placement(transformation(origin = {-190, 60}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {-110, -60}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Interfaces.RealInput omegaRefPu(start = SystemBase.omegaRef0Pu) "Frequency reference in pu (base omegaNom)" annotation(
    Placement(transformation(origin = {-190, 38}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {0, 110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Blocks.Interfaces.BooleanInput switchOffSignal1(start = false) "Switch-off signal 1 for the injector" annotation(
    Placement(transformation(extent = {{0, 0}, {0, 0}}), iconTransformation(origin = {-80, 110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Blocks.Interfaces.BooleanInput switchOffSignal2(start = false) "Switch-off signal 2 for the injector" annotation(
    Placement(transformation(extent = {{0, 0}, {0, 0}}), iconTransformation(origin = {-60, 110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Blocks.Interfaces.BooleanInput switchOffSignal3(start = false) "Switch-off signal 3 for the injector" annotation(
    Placement(transformation(extent = {{0, 0}, {0, 0}}), iconTransformation(origin = {-40, 110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));

  Dynawo.Electrical.Controls.WECC.REEC.REECa wecc_reec(
    DPMaxPu = DPMaxPu,
    DPMinPu = DPMinPu,
    Dbd1Pu = Dbd1Pu,
    Dbd2Pu = Dbd2Pu,
    IMaxPu = IMaxPu,
    Id0Pu = Id0Pu,
    Iq0Pu = Iq0Pu,
    IqFrzPu = IqFrzPu,
    Iqh1Pu = Iqh1Pu,
    Iql1Pu = Iql1Pu,
    Kqi = Kqi,
    Kqp = Kqp,
    Kqv = Kqv,
    Kvi = Kvi,
    Kvp = Kvp,
    PConv0Pu = PConv0Pu,
    PF0 = PF0,
    PFlag = PFlag,
    PMaxREECPu = PMaxREECPu,
    PMinREECPu = PMinREECPu,
    PQFlag = PQFlag,
    PfFlag = PfFlag,
    QConv0Pu = QConv0Pu,
    QFlag = QFlag,
    QMaxREECPu = QMaxREECPu,
    QMinREECPu = QMinREECPu,
    SNom = SNom,
    UInj0Pu = UInj0Pu,
    VDLIp11 = VDLIp11,
    VDLIp12 = VDLIp12,
    VDLIp21 = VDLIp21,
    VDLIp22 = VDLIp22,
    VDLIp31 = VDLIp31,
    VDLIp32 = VDLIp32,
    VDLIp41 = VDLIp41,
    VDLIp42 = VDLIp42,
    VDLIq11 = VDLIq11,
    VDLIq12 = VDLIq12,
    VDLIq21 = VDLIq21,
    VDLIq22 = VDLIq22,
    VDLIq31 = VDLIq31,
    VDLIq32 = VDLIq32,
    VDLIq41 = VDLIq41,
    VDLIq42 = VDLIq42,
    VDLFileName = VDLFileName,
    VDLIpTableName = VDLIpTableName,
    VDLIqTableName = VDLIqTableName,
    VDLTablesOnFile = VDLTablesOnFile,
    VDipPu = VDipPu,
    VFlag = VFlag,
    VMaxPu = VMaxPu,
    VMinPu = VMinPu,
    VRef0Pu = VRef0Pu,
    VRef1Pu = VRef1Pu,
    VUpPu = VUpPu,
    s0Pu = s0Pu,
    tHoldIpMax = tHoldIpMax,
    tHoldIq = tHoldIq,
    tIq = tIq,
    tpREEC = tpREEC,
    tPord = tPord,
    tRv = tRv,
    u0Pu = u0Pu,
    uConv0Pu = uConv0Pu,
    UConv0Pu = UConv0Pu,
    omegaRefWTGQ0Pu = omegaRefWTGQ0Pu) annotation(
    Placement(visible = true, transformation(origin = {-80.1315, -0.1384}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Controls.WECC.REGC.REGCa wecc_regc(
    Id0Pu = Id0Pu,
    Iq0Pu = Iq0Pu,
    IqrMaxPu = IqrMaxPu,
    IqrMinPu = IqrMinPu,
    Lvplsw = Lvplsw,
    QConv0Pu = QConv0Pu,
    RrpwrPu = RrpwrPu,
    brkpt = brkpt,
    lvpl1 = lvpl1,
    tFilterGC = tFilterGC,
    tG = tG,
    zerox = zerox,
    UConv0Pu = UConv0Pu) annotation(
    Placement(visible = true, transformation(origin = {-40, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Sources.InjectorIDQ injector(
    Id0Pu = Id0Pu,
    Iq0Pu = -Iq0Pu,
    P0Pu = -PInj0Pu * (SNom / SystemBase.SnRef),
    Q0Pu = -QInj0Pu * (SNom / SystemBase.SnRef),
    SNom = SNom,
    U0Pu = UInj0Pu,
    UPhase0 = UPhaseConv0,
    i0Pu = i0Pu,
    s0Pu = -Complex(PInj0Pu, QInj0Pu) * (SNom / SystemBase.SnRef),
    u0Pu = uInj0Pu) annotation(
    Placement(visible = true, transformation(origin = {0, 0}, extent = {{10, -10}, {-10, 10}}, rotation = 180)));
  Dynawo.Electrical.Controls.PLL.PLL pll(
    Ki = KiPLL,
    Kp = KpPLL,
    OmegaMaxPu = OmegaMaxPu,
    OmegaMinPu = OmegaMinPu,
    u0Pu = uConv0Pu) annotation(
    Placement(visible = true, transformation(origin = {-160, 44}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Sources.IEC.BaseConverters.ElecSystem LvTfo(
    BPu = 0,
    GPu = 0,
    SNom = SNom,
    i20Pu = iConv0Pu,
    u20Pu = uConv0Pu) annotation(
    Placement(visible = true, transformation(origin = {40, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Controls.WECC.Utilities.Measurements LvMeasurements(SNom = SNom) annotation(
    Placement(visible = true, transformation(origin = {65, 0}, extent = {{-5, 5}, {5, -5}}, rotation = 0)));

  // Initial parameters
  parameter Types.ComplexCurrentPu i0Pu "Start value of complex current at terminal in pu (base UNom, SnRef) (receptor convention)";
  parameter Types.ComplexPerUnit iConv0Pu "Start value of complex current at converter terminal in pu (base UNom, SNom) (generator convention)";
  parameter Types.ActivePowerPu PConv0Pu "Start value of active power at converter terminal in pu (generator convention) (base SNom)";
  parameter Types.ActivePowerPu PInj0Pu "Start value of active power at injector terminal in pu (generator convention) (base SNom)";
  parameter Types.ReactivePowerPu QConv0Pu "Start value of reactive power at converter terminal in pu (generator convention) (base SNom)";
  parameter Types.ReactivePowerPu QInj0Pu "Start value of reactive power at injector terminal in pu (generator convention) (base SNom)";
  parameter Types.ComplexVoltagePu u0Pu "Start value of complex voltage at terminal in pu (base UNom)";
  parameter Types.ComplexPerUnit uConv0Pu "Start value of complex voltage at converter terminal in pu (base UNom)";
  parameter Types.ComplexPerUnit uInj0Pu "Start value of complex voltage at injector in pu (base UNom)";
  parameter Types.Angle UPhaseConv0 "Value of voltage phase angle at converter terminal in rad";

equation
  connect(switchOffSignal1, injector.switchOffSignal1);
  connect(switchOffSignal2, injector.switchOffSignal2);
  connect(switchOffSignal3, injector.switchOffSignal3);
  connect(LvTfo.switchOffSignal1, injector.switchOffSignal1);
  connect(LvTfo.switchOffSignal2, injector.switchOffSignal2);
  connect(PFaRef, wecc_reec.PFaRef) annotation(
    Line(points = {{-190, 60}, {-79, 60}, {-79, 11}}, color = {0, 0, 127}));
  connect(wecc_reec.iqCmdPu, wecc_regc.iqCmdPu) annotation(
    Line(points = {{-69, -6}, {-51, -6}}, color = {0, 0, 127}));
  connect(wecc_reec.frtOn, wecc_regc.frtOn) annotation(
    Line(points = {{-69, 0}, {-51, 0}}, color = {255, 0, 255}));
  connect(wecc_reec.idCmdPu, wecc_regc.idCmdPu) annotation(
    Line(points = {{-69, 6}, {-51, 6}}, color = {0, 0, 127}));
  connect(wecc_regc.idRefPu, injector.idPu) annotation(
    Line(points = {{-29, -6}, {-11.5, -6}}, color = {0, 0, 127}));
  connect(wecc_regc.iqRefPu, injector.iqPu) annotation(
    Line(points = {{-29, 4}, {-11.5, 4}}, color = {0, 0, 127}));
  connect(pll.phi, injector.UPhase) annotation(
    Line(points = {{-149, 45}, {-145, 45}, {-145, -50}, {0, -50}, {0, -11}}, color = {0, 0, 127}));
  connect(LvMeasurements.UPu, wecc_regc.UPu) annotation(
    Line(points = {{60, -6}, {60, -20}, {-46, -20}, {-46, -11}}, color = {0, 0, 127}));
  connect(LvMeasurements.UPu, wecc_reec.UPu) annotation(
    Line(points = {{60, -6}, {60, -20}, {-74, -20}, {-74, -11}}, color = {0, 0, 127}));
  connect(LvMeasurements.PPu, wecc_reec.PConvPu) annotation(
    Line(points = {{62, -6}, {62, -25}, {-80, -25}, {-80, -11}}, color = {0, 0, 127}));
  connect(LvMeasurements.QPu, wecc_reec.QConvPu) annotation(
    Line(points = {{64, -6}, {64, -30}, {-89, -30}, {-89, -11}}, color = {0, 0, 127}));
  connect(injector.terminal, LvTfo.terminal1) annotation(
    Line(points = {{12, 8}, {20, 8}, {20, 0}, {29, 0}}, color = {0, 0, 255}));
  connect(LvTfo.terminal2, LvMeasurements.terminal1) annotation(
    Line(points = {{51, 0}, {60, 0}}, color = {0, 0, 255}));
  connect(LvMeasurements.uPu, pll.uPu) annotation(
    Line(points = {{66, -6}, {66, -60}, {-173, -60}, {-173, 50}, {-171, 50}}, color = {85, 170, 255}));
  connect(omegaRefPu, pll.omegaRefPu) annotation(
    Line(points = {{-190, 38}, {-171, 38}}, color = {0, 0, 127}));

  annotation(
    preferredView = "diagram",
    Documentation(info = "<html><head></head><body><p><br></p><ul>
</ul> <p></p></body></html>"),
    Icon(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}})}, coordinateSystem(initialScale = 0.1)),
    Diagram(coordinateSystem(grid = {1, 1}, extent = {{-180, -60}, {120, 60}})));
end BaseWT4;
