within Dynawo.Electrical.Wind.WECC;

package Tests
  model WTG4CurrentSource3 "WECC Wind Type 4A Model (including the plant controller) - WTG4A - on infinite bus"
    extends Icons.Example;
    Dynawo.Electrical.Buses.InfiniteBusWithVariations infiniteBus(U0Pu = 1, UEvtPu = 0, UPhase = 0, omega0Pu = 0, omegaEvtPu = 0, tOmegaEvtEnd = 0, tOmegaEvtStart = 0, tUEvtEnd = 0, tUEvtStart = 0) annotation(
      Placement(visible = true, transformation(origin = {-82, 0}, extent = {{-20, -20}, {20, 20}}, rotation = -90)));
    Dynawo.Electrical.Lines.Line line(RPu = 0, XPu = 0.0000020661, BPu = 0, GPu = 0) annotation(
      Placement(visible = true, transformation(origin = {-40, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
    Dynawo.Electrical.Wind.WECC.WTG4ACurrentSource3 WTG4A(DDn = 20, DPMaxPu = 2, DPMinPu = -2, DUp = 0.001, DbdPu = 0.01, Dbd1Pu = -0.05, Dbd2Pu = 0.05, Dshaft = 1.5, EMaxPu = 0.5, EMinPu = -0.5, FDbd1Pu = 0.004, FDbd2Pu = 1, FEMaxPu = 999, FEMinPu = -999, FreqFlag = true, Hg = 1, Ht = 5, IMaxPu = 1.3, Id0Pu(fixed = false), Iq0Pu(fixed = false), IqFrzPu = 0, Iqh1Pu = 1.1, Iql1Pu = -1.1, IqrMaxPu = 20, IqrMinPu = -20, Kc = 0, Ki = 1.5, KiPLL = 20, Kig = 2.36, Kp = 0.1, KpPLL = 3, Kpg = 0.05, Kqi = 0.7, Kqp = 1, Kqv = 2, Kshaft = 200, Kvi = 0.7, Kvp = 1, OmegaMaxPu = 1.5, OmegaMinPu = 0.5, P0Pu = -0.7, PF0(fixed = false), PFlag = true, PInj0Pu(fixed = false), PMaxPu = 1, PMinPu = 0, PQFlag = false, PfFlag = false, Q0Pu = -0.2, QFlag = true, QInj0Pu(fixed = false), QMaxPu = 0.4, QMinPu = -0.4, RPu = 0, RefFlag = true, RrpwrPu = 10, SNom = 100, U0Pu = 1, UInj0Pu(fixed = false), UPhaseInj0(fixed = false), VCompFlag = false, VDLIp11 = 1.1, VDLIp12 = 1.1, VDLIp21 = 1.15, VDLIp22 = 1, VDLIp31 = 1.16, VDLIp32 = 1, VDLIp41 = 1.17, VDLIp42 = 1, VDLIq11 = 1.1, VDLIq12 = 1.1, VDLIq21 = 1.15, VDLIq22 = 1, VDLIq31 = 1.16, VDLIq32 = 1, VDLIq41 = 1.17, VDLIq42 = 1, VDipPu = 0.9, VFlag = true, VFrz = 0, VMaxPu = 1.1, VMinPu = 0.9, VRef0Pu = 0, VRef1Pu = 0, VUpPu = 1.1, XPu = 0.15, i0Pu(re(fixed = false), im(fixed = false)), iInj0Pu(re(fixed = false), im(fixed = false)), s0Pu(re(fixed = false), im(fixed = false)), tFilterGC = 0.02, tFilterPC = 0.04, tFt = 1e-10, tFv = 0.1, tG = 0.02, tHoldIpMax = 0.1, tHoldIq = 0, tIq = 0.01, tLag = 0.1, tP = 0.1, tPord = 0.01, tRv = 0.01, u0Pu(re(fixed = false), im(fixed = false)), uInj0Pu(re(fixed = false), im(fixed = false)), RateFlag = false) annotation(
      Placement(visible = true, transformation(origin = {20, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant PRefPu(k = 0.7) annotation(
      Placement(visible = true, transformation(origin = {90, -40}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant QRefPu(k = 0.2) annotation(
      Placement(visible = true, transformation(origin = {90, 0}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant omegaRefPu(k = 1) annotation(
      Placement(visible = true, transformation(origin = {90, 40}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant URefPu(k = 1) annotation(
      Placement(visible = true, transformation(origin = {90, 80}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant PFaRef(k = acos(WTG4A.PF0)) annotation(
      Placement(visible = true, transformation(origin = {90, -80}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    // Initialization
    Dynawo.Electrical.Wind.WECC.WT4CurrentSource_INIT wt4CurrentSource_INIT(P0Pu = WTG4A.P0Pu, Q0Pu = WTG4A.Q0Pu, RPu = WTG4A.RPu, SNom = WTG4A.SNom, U0Pu = WTG4A.U0Pu, UPhase0 = 1.4461e-06, XPu = WTG4A.XPu) annotation(
      Placement(visible = true, transformation(origin = {-70, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Events.NodeFault nodeFault(RPu = 0, XPu = 0.000001, tBegin = 1, tEnd = 2.5) annotation(
      Placement(transformation(origin = {-20, -34}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  initial algorithm
    WTG4A.Id0Pu := wt4CurrentSource_INIT.Id0Pu;
    WTG4A.Iq0Pu := wt4CurrentSource_INIT.Iq0Pu;
    WTG4A.PF0 := wt4CurrentSource_INIT.PF0;
    WTG4A.PInj0Pu := wt4CurrentSource_INIT.PInj0Pu;
    WTG4A.QInj0Pu := wt4CurrentSource_INIT.QInj0Pu;
    WTG4A.UInj0Pu := wt4CurrentSource_INIT.UInj0Pu;
    WTG4A.UPhaseInj0 := wt4CurrentSource_INIT.UPhaseInj0;
    WTG4A.i0Pu.re := wt4CurrentSource_INIT.i0Pu.re;
    WTG4A.i0Pu.im := wt4CurrentSource_INIT.i0Pu.im;
    WTG4A.iInj0Pu.re := wt4CurrentSource_INIT.iInj0Pu.re;
    WTG4A.iInj0Pu.im := wt4CurrentSource_INIT.iInj0Pu.im;
    WTG4A.s0Pu.re := wt4CurrentSource_INIT.s0Pu.re;
    WTG4A.s0Pu.im := wt4CurrentSource_INIT.s0Pu.im;
    WTG4A.u0Pu.re := wt4CurrentSource_INIT.u0Pu.re;
    WTG4A.u0Pu.im := wt4CurrentSource_INIT.u0Pu.im;
    WTG4A.uInj0Pu.re := wt4CurrentSource_INIT.uInj0Pu.re;
    WTG4A.uInj0Pu.im := wt4CurrentSource_INIT.uInj0Pu.im;
  equation
    line.switchOffSignal1.value = false;
    line.switchOffSignal2.value = false;
    WTG4A.injector.switchOffSignal1.value = false;
    WTG4A.injector.switchOffSignal2.value = false;
    WTG4A.injector.switchOffSignal3.value = false;
    connect(line.terminal2, WTG4A.terminal) annotation(
      Line(points = {{-20, 0}, {0, 0}, {0, 0}, {0, 0}}, color = {0, 0, 255}));
    connect(infiniteBus.terminal, line.terminal1) annotation(
      Line(points = {{-82, 0}, {-60, 0}, {-60, 0}, {-60, 0}}, color = {0, 0, 255}));
    connect(omegaRefPu.y, WTG4A.omegaRefPu) annotation(
      Line(points = {{79, 40}, {60, 40}, {60, 12}, {42, 12}}, color = {0, 0, 127}));
    connect(QRefPu.y, WTG4A.QRefPu) annotation(
      Line(points = {{79, 0}, {42, 0}}, color = {0, 0, 127}));
    connect(PRefPu.y, WTG4A.PRefPu) annotation(
      Line(points = {{79, -40}, {60, -40}, {60, -12}, {42, -12}}, color = {0, 0, 127}));
    connect(URefPu.y, WTG4A.URefPu) annotation(
      Line(points = {{79, 80}, {20, 80}, {20, 22}}, color = {0, 0, 127}));
    connect(PFaRef.y, WTG4A.PFaRef) annotation(
      Line(points = {{79, -80}, {20, -80}, {20, -22}}, color = {0, 0, 127}));
    connect(nodeFault.terminal, line.terminal2) annotation(
      Line(points = {{-20, -34}, {-20, 0}}, color = {0, 0, 255}));
    annotation(
      preferredView = "diagram",
      experiment(StartTime = 0, StopTime = 20, Tolerance = 1e-05, Interval = 0.001),
      Documentation(info = "<html><head></head><body><span style=\"font-size: 12px;\">
    This test case consists in one simplified drive train model Wind Turbine park connected to an infinite bus which voltage is reduced to 0.5 pu from t = 1 s to t = 2 s, and which frequency is increased to 1.01 pu from t = 6 s to t = 6.5 s. This is a way to observe the behavior of the drive train of a Wind Turbine type 4A park in response to a voltage and frequency variation at its terminal.    </div>
    <div><br></div><div><br></div><div><br></div><div><br></div><div><br></div><div><span style=\"font-size: 12px;\"><br></span></div></div></body></html>"),
      __OpenModelica_commandLineOptions = "--matchingAlgorithm=PFPlusExt --indexReductionMethod=dynamicStateSelection -d=initialization,NLSanalyticJacobian,newInst",
      __OpenModelica_simulationFlags(lv = "LOG_STATS", s = "ida", maxIntegrationOrder = "2", nls = "kinsol", noHomotopyOnFirstTry = "()", noRestart = "()", noRootFinding = "()", initialStepSize = "0.00001", maxStepSize = "10"));
  end WTG4CurrentSource3;

  model WTG3CurrentSource1 "WECC Wind Type 4A Model (including the plant controller) - WTG3 - on infinite bus"
    extends Icons.Example;
    Dynawo.Electrical.Buses.InfiniteBusWithVariations infiniteBus(U0Pu = 1, UEvtPu = 0, UPhase = 0, omega0Pu = 0, omegaEvtPu = 0, tOmegaEvtEnd = 0, tOmegaEvtStart = 0, tUEvtEnd = 0, tUEvtStart = 0) annotation(
      Placement(visible = true, transformation(origin = {-82, 0}, extent = {{-20, -20}, {20, 20}}, rotation = -90)));
    Dynawo.Electrical.Lines.Line line(RPu = 0, XPu = 0.0000020661, BPu = 0, GPu = 0) annotation(
      Placement(visible = true, transformation(origin = {-40, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
    Dynawo.Electrical.Wind.WECC.WTG3CurrentSource1 WTG3(DDn = 20, DPMaxPu = 2, DPMinPu = -2, DUp = 0.001, DbdPu = 0.01, Dbd1Pu = -0.05, Dbd2Pu = 0.05, Dshaft = 1.5, EMaxPu = 0.5, EMinPu = -0.5, FDbd1Pu = 0.004, FDbd2Pu = 1, FEMaxPu = 999, FEMinPu = -999, FreqFlag = true, Hg = 1, Ht = 5, IMaxPu = 1.3, Id0Pu(fixed = false), Iq0Pu(fixed = false), IqFrzPu = 0, Iqh1Pu = 1.1, Iql1Pu = -1.1, IqrMaxPu = 20, IqrMinPu = -20, Kc = 0, Ki = 1.5, KiPLL = 20, Kig = 2.36, Kp = 0.1, KpPLL = 3, Kpg = 0.05, Kqi = 0.7, Kqp = 1, Kqv = 2, Kshaft = 200, Kvi = 0.7, Kvp = 1, OmegaMaxPu = 1.5, OmegaMinPu = 0.5, P0Pu = -0.7, PF0(fixed = false), PFlag = true, PInj0Pu(fixed = false), PMaxPu = 1, PMinPu = 0, PQFlag = false, PfFlag = false, Q0Pu = -0.2, QFlag = true, QInj0Pu(fixed = false), QMaxPu = 0.4, QMinPu = -0.4, RPu = 0, RefFlag = true, RrpwrPu = 10, SNom = 100, U0Pu = 1, UInj0Pu(fixed = false), UPhaseInj0(fixed = false), VCompFlag = false, VDLIp11 = 1.1, VDLIp12 = 1.1, VDLIp21 = 1.15, VDLIp22 = 1, VDLIp31 = 1.16, VDLIp32 = 1, VDLIp41 = 1.17, VDLIp42 = 1, VDLIq11 = 1.1, VDLIq12 = 1.1, VDLIq21 = 1.15, VDLIq22 = 1, VDLIq31 = 1.16, VDLIq32 = 1, VDLIq41 = 1.17, VDLIq42 = 1, VDipPu = 0.9, VFlag = true, VFrz = 0, VMaxPu = 1.1, VMinPu = 0.9, VRef0Pu = 0, VRef1Pu = 0, VUpPu = 1.1, XPu = 0.15, i0Pu(re(fixed = false), im(fixed = false)), iInj0Pu(re(fixed = false), im(fixed = false)), s0Pu(re(fixed = false), im(fixed = false)), tFilterGC = 0.02, tFilterPC = 0.04, tFt = 1e-10, tFv = 0.1, tG = 0.02, tHoldIpMax = 0.1, tHoldIq = 0, tIq = 0.01, tLag = 0.1, tP = 0.05, tPord = 0.01, tRv = 0.01, u0Pu(re(fixed = false), im(fixed = false)), uInj0Pu(re(fixed = false), im(fixed = false)), kip = 1, kpp = 1, tp = 0.05, twref = 60, temax = 1, temin = 0.05, p1 = 0, spd1 = 0, p2 = 10, spd2 = 10, p3 = 20, spd3 = 20, p4 = 30, spd4 = 30, tflag = true, kiw = 0.1, kpw = 3, kic = 0.1, kpc = 2, kcc = 0, ttheta = 0.3, thetamax = 35, thetamin = -3, thetarmax = 10, thetarmin = -10, theta0 = 0, Ka = 0.007, PmRef0 = 0.7, thetaInit = 0, RateFlag = false) annotation(
      Placement(transformation(origin = {20, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant PRefPu(k = 0.7) annotation(
      Placement(transformation(origin = {90, 0}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant QRefPu(k = 0.2) annotation(
      Placement(transformation(origin = {90, 42}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant omegaRefPu(k = 1) annotation(
      Placement(transformation(origin = {90, -36}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant URefPu(k = 1) annotation(
      Placement(visible = true, transformation(origin = {90, 80}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant PFaRef(k = acos(WTG3.PF0)) annotation(
      Placement(visible = true, transformation(origin = {90, -80}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    // Initialization
    Dynawo.Electrical.Wind.WECC.WT4CurrentSource_INIT wt4CurrentSource_INIT(P0Pu = WTG3.P0Pu, Q0Pu = WTG3.Q0Pu, RPu = WTG3.RPu, SNom = WTG3.SNom, U0Pu = WTG3.U0Pu, UPhase0 = 1.4461e-06, XPu = WTG3.XPu) annotation(
      Placement(visible = true, transformation(origin = {-70, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Events.NodeFault nodeFault(RPu = 0, XPu = 0.000001, tBegin = 1, tEnd = 2.5) annotation(
      Placement(transformation(origin = {-20, -28}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant PmREfPu(k = 0.7) annotation(
      Placement(transformation(origin = {8, 82}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
    Modelica.Blocks.Sources.Step step(height = -24.99, offset = 25, startTime = 20) annotation(
      Placement(transformation(origin = {-30, 60}, extent = {{-10, -10}, {10, 10}})));
  initial algorithm
    WTG3.Id0Pu := wt4CurrentSource_INIT.Id0Pu;
    WTG3.Iq0Pu := wt4CurrentSource_INIT.Iq0Pu;
    WTG3.PF0 := wt4CurrentSource_INIT.PF0;
    WTG3.PInj0Pu := wt4CurrentSource_INIT.PInj0Pu;
    WTG3.QInj0Pu := wt4CurrentSource_INIT.QInj0Pu;
    WTG3.UInj0Pu := wt4CurrentSource_INIT.UInj0Pu;
    WTG3.UPhaseInj0 := wt4CurrentSource_INIT.UPhaseInj0;
    WTG3.i0Pu.re := wt4CurrentSource_INIT.i0Pu.re;
    WTG3.i0Pu.im := wt4CurrentSource_INIT.i0Pu.im;
    WTG3.iInj0Pu.re := wt4CurrentSource_INIT.iInj0Pu.re;
    WTG3.iInj0Pu.im := wt4CurrentSource_INIT.iInj0Pu.im;
    WTG3.s0Pu.re := wt4CurrentSource_INIT.s0Pu.re;
    WTG3.s0Pu.im := wt4CurrentSource_INIT.s0Pu.im;
    WTG3.u0Pu.re := wt4CurrentSource_INIT.u0Pu.re;
    WTG3.u0Pu.im := wt4CurrentSource_INIT.u0Pu.im;
    WTG3.uInj0Pu.re := wt4CurrentSource_INIT.uInj0Pu.re;
    WTG3.uInj0Pu.im := wt4CurrentSource_INIT.uInj0Pu.im;
  equation
    line.switchOffSignal1.value = false;
    line.switchOffSignal2.value = false;
    WTG3.injector.switchOffSignal1.value = false;
    WTG3.injector.switchOffSignal2.value = false;
    WTG3.injector.switchOffSignal3.value = false;
    connect(line.terminal2, WTG3.terminal) annotation(
      Line(points = {{-20, 0}, {0, 0}, {0, 0}, {0, 0}}, color = {0, 0, 255}));
    connect(infiniteBus.terminal, line.terminal1) annotation(
      Line(points = {{-82, 0}, {-60, 0}, {-60, 0}, {-60, 0}}, color = {0, 0, 255}));
    connect(omegaRefPu.y, WTG3.omegaRefPu) annotation(
      Line(points = {{79, -36}, {61.5, -36}, {61.5, -12}, {42, -12}}, color = {0, 0, 127}));
    connect(QRefPu.y, WTG3.QRefPu) annotation(
      Line(points = {{79, 42}, {61.5, 42}, {61.5, 12}, {42, 12}}, color = {0, 0, 127}));
    connect(PRefPu.y, WTG3.PRefPu) annotation(
      Line(points = {{79, 0}, {42, 0}}, color = {0, 0, 127}));
    connect(nodeFault.terminal, line.terminal2) annotation(
      Line(points = {{-20, -28}, {-20, 0}}, color = {0, 0, 255}));
    connect(URefPu.y, WTG3.URefPu) annotation(
      Line(points = {{80, 80}, {32, 80}, {32, 22}}, color = {0, 0, 127}));
    connect(PFaRef.y, WTG3.PFaRef) annotation(
      Line(points = {{80, -80}, {20, -80}, {20, -22}}, color = {0, 0, 127}));
    connect(PmREfPu.y, WTG3.PmRef) annotation(
      Line(points = {{8, 72}, {8, 22}}, color = {0, 0, 127}));
    annotation(
      preferredView = "diagram",
      experiment(StartTime = 0, StopTime = 20, Tolerance = 1e-05, Interval = 0.001),
      Documentation(info = "<html><head></head><body><span style=\"font-size: 12px;\">
      This test case consists in one simplified drive train model Wind Turbine park connected to an infinite bus which voltage is reduced to 0.5 pu from t = 1 s to t = 2 s, and which frequency is increased to 1.01 pu from t = 6 s to t = 6.5 s. This is a way to observe the behavior of the drive train of a Wind Turbine type 4A park in response to a voltage and frequency variation at its terminal.    </div>
      <div><br></div><div><br></div><div><br></div><div><br></div><div><br></div><div><span style=\"font-size: 12px;\"><br></span></div></div></body></html>"),
      __OpenModelica_commandLineOptions = "--matchingAlgorithm=PFPlusExt --indexReductionMethod=dynamicStateSelection -d=initialization,NLSanalyticJacobian,newInst",
      __OpenModelica_simulationFlags(lv = "LOG_STATS", s = "ida", maxIntegrationOrder = "2", nls = "kinsol", noHomotopyOnFirstTry = "()", noRestart = "()", noRootFinding = "()", initialStepSize = "0.00001", maxStepSize = "10"));
  end WTG3CurrentSource1;

  model WTG3CurrentSource2 "WECC Wind Type 4A Model (including the plant controller) - WTG3 - on infinite bus"
    extends Icons.Example;
    Dynawo.Electrical.Buses.InfiniteBusWithVariations infiniteBus(U0Pu = 1, UEvtPu = 0, UPhase = 0, omega0Pu = 0, omegaEvtPu = 0, tOmegaEvtEnd = 0, tOmegaEvtStart = 0, tUEvtEnd = 0, tUEvtStart = 0) annotation(
      Placement(visible = true, transformation(origin = {-82, 0}, extent = {{-20, -20}, {20, 20}}, rotation = -90)));
    Dynawo.Electrical.Lines.Line line(RPu = 0, XPu = 0.0000020661, BPu = 0, GPu = 0) annotation(
      Placement(visible = true, transformation(origin = {-40, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
    Dynawo.Electrical.Wind.WECC.WTG3CurrentSource2 WTG3(DDn = 20, DPMaxPu = 2, DPMinPu = -2, DUp = 0.001, DbdPu = 0.01, Dbd1Pu = -0.05, Dbd2Pu = 0.05, Dshaft = 1.5, EMaxPu = 0.5, EMinPu = -0.5, FDbd1Pu = 0.004, FDbd2Pu = 1, FEMaxPu = 999, FEMinPu = -999, FreqFlag = true, Hg = 1, Ht = 5, IMaxPu = 1.3, Id0Pu(fixed = false), Iq0Pu(fixed = false), IqFrzPu = 0, Iqh1Pu = 1.1, Iql1Pu = -1.1, IqrMaxPu = 20, IqrMinPu = -20, Kc = 0, Ki = 1.5, KiPLL = 20, Kig = 2.36, Kp = 0.1, KpPLL = 3, Kpg = 0.05, Kqi = 0.7, Kqp = 1, Kqv = 2, Kshaft = 200, Kvi = 0.7, Kvp = 1, OmegaMaxPu = 1.5, OmegaMinPu = 0.5, P0Pu = -0.7, PF0(fixed = false), PFlag = true, PInj0Pu(fixed = false), PMaxPu = 1, PMinPu = 0, PQFlag = false, PfFlag = false, Q0Pu = -0.2, QFlag = true, QInj0Pu(fixed = false), QMaxPu = 0.4, QMinPu = -0.4, RPu = 0, RefFlag = true, RrpwrPu = 10, SNom = 100, U0Pu = 1, UInj0Pu(fixed = false), UPhaseInj0(fixed = false), VCompFlag = false, VDLIp11 = 1.1, VDLIp12 = 1.1, VDLIp21 = 1.15, VDLIp22 = 1, VDLIp31 = 1.16, VDLIp32 = 1, VDLIp41 = 1.17, VDLIp42 = 1, VDLIq11 = 1.1, VDLIq12 = 1.1, VDLIq21 = 1.15, VDLIq22 = 1, VDLIq31 = 1.16, VDLIq32 = 1, VDLIq41 = 1.17, VDLIq42 = 1, VDipPu = 0.9, VFlag = true, VFrz = 0, VMaxPu = 1.1, VMinPu = 0.9, VRef0Pu = 0, VRef1Pu = 0, VUpPu = 1.1, XPu = 0.15, i0Pu(re(fixed = false), im(fixed = false)), iInj0Pu(re(fixed = false), im(fixed = false)), s0Pu(re(fixed = false), im(fixed = false)), tFilterGC = 0.02, tFilterPC = 0.04, tFt = 1e-10, tFv = 0.1, tG = 0.02, tHoldIpMax = 0.1, tHoldIq = 0, tIq = 0.01, tLag = 0.1, tP = 0.05, tPord = 0.01, tRv = 0.01, u0Pu(re(fixed = false), im(fixed = false)), uInj0Pu(re(fixed = false), im(fixed = false)), kip = 1, kpp = 1, tp = 0.05, twref = 60, temax = 1, temin = 0.05, p1 = 0, spd1 = 0, p2 = 10, spd2 = 10, p3 = 20, spd3 = 20, p4 = 30, spd4 = 30, tflag = true, kiw = 0.1, kpw = 3, kic = 0.1, kpc = 2, kcc = 0, ttheta = 0.3, thetamax = 35, thetamin = -3, thetarmax = 10, thetarmin = -10, theta0 = 0, Ka = 0.007, PmRef0 = 0.7, thetawmax = 30, thetawmin = -3, thetacmax = 30, thetacmin = -3, thetaInit = 0, RateFlag = false) annotation(
      Placement(transformation(origin = {20, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant PRefPu(k = 0.7) annotation(
      Placement(transformation(origin = {90, 0}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant QRefPu(k = 0.2) annotation(
      Placement(transformation(origin = {90, 36}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant omegaRefPu(k = 1) annotation(
      Placement(transformation(origin = {90, -30}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant URefPu(k = 1) annotation(
      Placement(visible = true, transformation(origin = {90, 80}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant PFaRef(k = acos(WTG3.PF0)) annotation(
      Placement(visible = true, transformation(origin = {90, -80}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    // Initialization
    Dynawo.Electrical.Wind.WECC.WT4CurrentSource_INIT wt4CurrentSource_INIT(P0Pu = WTG3.P0Pu, Q0Pu = WTG3.Q0Pu, RPu = WTG3.RPu, SNom = WTG3.SNom, U0Pu = WTG3.U0Pu, UPhase0 = 1.4461e-06, XPu = WTG3.XPu) annotation(
      Placement(visible = true, transformation(origin = {-70, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Events.NodeFault nodeFault(RPu = 0, XPu = 0.000001, tBegin = 1, tEnd = 2.5) annotation(
      Placement(transformation(origin = {-20, -28}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant PmREfPu(k = 0.7) annotation(
      Placement(transformation(origin = {8, 82}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
    Modelica.Blocks.Sources.Step step(height = -24.99, offset = 25, startTime = 20) annotation(
      Placement(transformation(origin = {-36, 78}, extent = {{-10, -10}, {10, 10}})));
  initial algorithm
    WTG3.Id0Pu := wt4CurrentSource_INIT.Id0Pu;
    WTG3.Iq0Pu := wt4CurrentSource_INIT.Iq0Pu;
    WTG3.PF0 := wt4CurrentSource_INIT.PF0;
    WTG3.PInj0Pu := wt4CurrentSource_INIT.PInj0Pu;
    WTG3.QInj0Pu := wt4CurrentSource_INIT.QInj0Pu;
    WTG3.UInj0Pu := wt4CurrentSource_INIT.UInj0Pu;
    WTG3.UPhaseInj0 := wt4CurrentSource_INIT.UPhaseInj0;
    WTG3.i0Pu.re := wt4CurrentSource_INIT.i0Pu.re;
    WTG3.i0Pu.im := wt4CurrentSource_INIT.i0Pu.im;
    WTG3.iInj0Pu.re := wt4CurrentSource_INIT.iInj0Pu.re;
    WTG3.iInj0Pu.im := wt4CurrentSource_INIT.iInj0Pu.im;
    WTG3.s0Pu.re := wt4CurrentSource_INIT.s0Pu.re;
    WTG3.s0Pu.im := wt4CurrentSource_INIT.s0Pu.im;
    WTG3.u0Pu.re := wt4CurrentSource_INIT.u0Pu.re;
    WTG3.u0Pu.im := wt4CurrentSource_INIT.u0Pu.im;
    WTG3.uInj0Pu.re := wt4CurrentSource_INIT.uInj0Pu.re;
    WTG3.uInj0Pu.im := wt4CurrentSource_INIT.uInj0Pu.im;
  equation
    line.switchOffSignal1.value = false;
    line.switchOffSignal2.value = false;
    WTG3.injector.switchOffSignal1.value = false;
    WTG3.injector.switchOffSignal2.value = false;
    WTG3.injector.switchOffSignal3.value = false;
    connect(line.terminal2, WTG3.terminal) annotation(
      Line(points = {{-20, 0}, {0, 0}}, color = {0, 0, 255}));
    connect(infiniteBus.terminal, line.terminal1) annotation(
      Line(points = {{-82, 0}, {-60, 0}, {-60, 0}, {-60, 0}}, color = {0, 0, 255}));
    connect(omegaRefPu.y, WTG3.omegaRefPu) annotation(
      Line(points = {{79, -30}, {62.5, -30}, {62.5, -12}, {42, -12}}, color = {0, 0, 127}));
    connect(QRefPu.y, WTG3.QRefPu) annotation(
      Line(points = {{79, 36}, {61.5, 36}, {61.5, 12}, {42, 12}}, color = {0, 0, 127}));
    connect(PRefPu.y, WTG3.PRefPu) annotation(
      Line(points = {{79, 0}, {42, 0}}, color = {0, 0, 127}));
    connect(URefPu.y, WTG3.URefPu) annotation(
      Line(points = {{80, 80}, {80, 78}, {32, 78}, {32, 22}}, color = {0, 0, 127}));
    connect(PFaRef.y, WTG3.PFaRef) annotation(
      Line(points = {{80, -80}, {80, -82}, {20, -82}, {20, -22}}, color = {0, 0, 127}));
    connect(nodeFault.terminal, line.terminal2) annotation(
      Line(points = {{-20, -28}, {-20, 0}}, color = {0, 0, 255}));
    connect(PmREfPu.y, WTG3.PmRef) annotation(
      Line(points = {{8, 72}, {8, 22}}, color = {0, 0, 127}));
    annotation(
      preferredView = "diagram",
      experiment(StartTime = 0, StopTime = 20, Tolerance = 1e-05, Interval = 0.001),
      Documentation(info = "<html><head></head><body><span style=\"font-size: 12px;\">
      This test case consists in one simplified drive train model Wind Turbine park connected to an infinite bus which voltage is reduced to 0.5 pu from t = 1 s to t = 2 s, and which frequency is increased to 1.01 pu from t = 6 s to t = 6.5 s. This is a way to observe the behavior of the drive train of a Wind Turbine type 4A park in response to a voltage and frequency variation at its terminal.    </div>
      <div><br></div><div><br></div><div><br></div><div><br></div><div><br></div><div><span style=\"font-size: 12px;\"><br></span></div></div></body></html>"),
      __OpenModelica_commandLineOptions = "--matchingAlgorithm=PFPlusExt --indexReductionMethod=dynamicStateSelection -d=initialization,NLSanalyticJacobian,newInst",
      __OpenModelica_simulationFlags(lv = "LOG_STATS", s = "ida", maxIntegrationOrder = "2", nls = "kinsol", noHomotopyOnFirstTry = "()", noRestart = "()", noRootFinding = "()", initialStepSize = "0.00001", maxStepSize = "10"));
  end WTG3CurrentSource2;

  model WTG4ACurrentSourceTest "WECC Wind Type 4A Model (including the plant controller) - WTG4A - on infinite bus"
    /*
                * Copyright (c) 2021, RTE (http://www.rte-france.com)
                * See AUTHORS.txt
                * All rights reserved.
                * This Source Code Form is subject to the terms of the Mozilla Public
                * License, v. 2.0. If a copy of the MPL was not distributed with this
                * file, you can obtain one at http://mozilla.org/MPL/2.0/.
                * SPDX-License-Identifier: MPL-2.0
                *
                * This file is part of Dynawo, an hybrid C++/Modelica open source suite of simulation tools for power systems.
                */
    extends Modelica.Icons.Example;
    Electrical.Buses.InfiniteBusWithVariations infiniteBus(U0Pu = 1, UEvtPu = 0, UPhase = 0, omega0Pu = 0, omegaEvtPu = 0, tOmegaEvtEnd = 0, tOmegaEvtStart = 0, tUEvtEnd = 0, tUEvtStart = 0) annotation(
      Placement(visible = true, transformation(origin = {-82, 0}, extent = {{-20, -20}, {20, 20}}, rotation = -90)));
    Electrical.Lines.Line line(RPu = 0, XPu = 0.0000020661, BPu = 0, GPu = 0) annotation(
      Placement(visible = true, transformation(origin = {-40, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
    Electrical.Wind.WECC.WTG4ACurrentSource WTG4A(DDn = 20, DPMaxPu = 2, DPMinPu = -2, DUp = 0.001, DbdPu = 0.01, Dbd1Pu = -0.05, Dbd2Pu = 0.05, Dshaft = 1.5, EMaxPu = 0.5, EMinPu = -0.5, FDbd1Pu = 0.004, FDbd2Pu = 1, FEMaxPu = 999, FEMinPu = -999, FreqFlag = true, Hg = 1, Ht = 5, IMaxPu = 1.3, Id0Pu(fixed = false), Iq0Pu(fixed = false), IqFrzPu = 0, Iqh1Pu = 1.1, Iql1Pu = -1.1, IqrMaxPu = 20, IqrMinPu = -20, Kc = 0, Ki = 1.5, KiPLL = 20, Kig = 2.36, Kp = 0.1, KpPLL = 3, Kpg = 0.05, Kqi = 0.7, Kqp = 1, Kqv = 2, Kshaft = 200, Kvi = 0.7, Kvp = 1, OmegaMaxPu = 1.5, OmegaMinPu = 0.5, P0Pu = -0.7, PF0(fixed = false), PFlag = true, PInj0Pu(fixed = false), PMaxPu = 1, PMinPu = 0, PQFlag = false, PfFlag = false, Q0Pu = -0.2, QFlag = true, QInj0Pu(fixed = false), QMaxPu = 0.4, QMinPu = -0.4, RPu = 0, RefFlag = true, RrpwrPu = 10, SNom = 100, U0Pu = 1, UInj0Pu(fixed = false), UPhaseInj0(fixed = false), VCompFlag = false, VDLIp11 = 1.1, VDLIp12 = 1.1, VDLIp21 = 1.15, VDLIp22 = 1, VDLIp31 = 1.16, VDLIp32 = 1, VDLIp41 = 1.17, VDLIp42 = 1, VDLIq11 = 1.1, VDLIq12 = 1.1, VDLIq21 = 1.15, VDLIq22 = 1, VDLIq31 = 1.16, VDLIq32 = 1, VDLIq41 = 1.17, VDLIq42 = 1, VDipPu = 0.9, VFlag = true, VFrz = 0, VMaxPu = 1.1, VMinPu = 0.9, VRef0Pu = 0, VRef1Pu = 0, VUpPu = 1.1, XPu = 0.15, i0Pu(re(fixed = false), im(fixed = false)), iInj0Pu(re(fixed = false), im(fixed = false)), s0Pu(re(fixed = false), im(fixed = false)), tFilterGC = 0.02, tFilterPC = 0.04, tFt = 1e-10, tFv = 0.1, tG = 0.02, tHoldIpMax = 0.1, tHoldIq = 0, tIq = 0.01, tLag = 0.1, tP = 0.05, tPord = 0.01, tRv = 0.01, u0Pu(re(fixed = false), im(fixed = false)), uInj0Pu(re(fixed = false), im(fixed = false)), RateFlag = false) annotation(
      Placement(visible = true, transformation(origin = {20, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant PRefPu(k = 0.7) annotation(
      Placement(visible = true, transformation(origin = {90, -40}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant QRefPu(k = 0.2) annotation(
      Placement(visible = true, transformation(origin = {90, 0}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant omegaRefPu(k = 1) annotation(
      Placement(visible = true, transformation(origin = {90, 40}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant URefPu(k = 1) annotation(
      Placement(visible = true, transformation(origin = {90, 80}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    Modelica.Blocks.Sources.Constant PFaRef(k = acos(WTG4A.PF0)) annotation(
      Placement(visible = true, transformation(origin = {90, -80}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
    // Initialization
    Electrical.Wind.WECC.WT4CurrentSource_INIT wt4CurrentSource_INIT(P0Pu = WTG4A.P0Pu, Q0Pu = WTG4A.Q0Pu, RPu = WTG4A.RPu, SNom = WTG4A.SNom, U0Pu = WTG4A.U0Pu, UPhase0 = 1.4461e-06, XPu = WTG4A.XPu) annotation(
      Placement(visible = true, transformation(origin = {-70, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Events.NodeFault nodeFault(RPu = 0, XPu = 0.000001, tBegin = 1, tEnd = 2.5) annotation(
      Placement(transformation(origin = {-20, -36}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  initial algorithm
    WTG4A.Id0Pu := wt4CurrentSource_INIT.Id0Pu;
    WTG4A.Iq0Pu := wt4CurrentSource_INIT.Iq0Pu;
    WTG4A.PF0 := wt4CurrentSource_INIT.PF0;
    WTG4A.PInj0Pu := wt4CurrentSource_INIT.PInj0Pu;
    WTG4A.QInj0Pu := wt4CurrentSource_INIT.QInj0Pu;
    WTG4A.UInj0Pu := wt4CurrentSource_INIT.UInj0Pu;
    WTG4A.UPhaseInj0 := wt4CurrentSource_INIT.UPhaseInj0;
    WTG4A.i0Pu.re := wt4CurrentSource_INIT.i0Pu.re;
    WTG4A.i0Pu.im := wt4CurrentSource_INIT.i0Pu.im;
    WTG4A.iInj0Pu.re := wt4CurrentSource_INIT.iInj0Pu.re;
    WTG4A.iInj0Pu.im := wt4CurrentSource_INIT.iInj0Pu.im;
    WTG4A.s0Pu.re := wt4CurrentSource_INIT.s0Pu.re;
    WTG4A.s0Pu.im := wt4CurrentSource_INIT.s0Pu.im;
    WTG4A.u0Pu.re := wt4CurrentSource_INIT.u0Pu.re;
    WTG4A.u0Pu.im := wt4CurrentSource_INIT.u0Pu.im;
    WTG4A.uInj0Pu.re := wt4CurrentSource_INIT.uInj0Pu.re;
    WTG4A.uInj0Pu.im := wt4CurrentSource_INIT.uInj0Pu.im;
  equation
    line.switchOffSignal1.value = false;
    line.switchOffSignal2.value = false;
    WTG4A.injector.switchOffSignal1.value = false;
    WTG4A.injector.switchOffSignal2.value = false;
    WTG4A.injector.switchOffSignal3.value = false;
    connect(line.terminal2, WTG4A.terminal) annotation(
      Line(points = {{-20, 0}, {0, 0}, {0, 0}, {0, 0}}, color = {0, 0, 255}));
    connect(infiniteBus.terminal, line.terminal1) annotation(
      Line(points = {{-82, 0}, {-60, 0}, {-60, 0}, {-60, 0}}, color = {0, 0, 255}));
    connect(omegaRefPu.y, WTG4A.omegaRefPu) annotation(
      Line(points = {{79, 40}, {60, 40}, {60, 12}, {42, 12}}, color = {0, 0, 127}));
    connect(QRefPu.y, WTG4A.QRefPu) annotation(
      Line(points = {{79, 0}, {42, 0}}, color = {0, 0, 127}));
    connect(PRefPu.y, WTG4A.PRefPu) annotation(
      Line(points = {{79, -40}, {60, -40}, {60, -12}, {42, -12}}, color = {0, 0, 127}));
    connect(URefPu.y, WTG4A.URefPu) annotation(
      Line(points = {{79, 80}, {20, 80}, {20, 22}}, color = {0, 0, 127}));
    connect(PFaRef.y, WTG4A.PFaRef) annotation(
      Line(points = {{79, -80}, {20, -80}, {20, -22}}, color = {0, 0, 127}));
    connect(nodeFault.terminal, line.terminal2) annotation(
      Line(points = {{-20, -36}, {-20, 0}}, color = {0, 0, 255}));
    annotation(
      preferredView = "diagram",
      experiment(StartTime = 0, StopTime = 20, Tolerance = 1e-05, Interval = 0.001),
      Documentation(info = "<html><head></head><body><span style=\"font-size: 12px;\">
      This test case consists in one simplified drive train model Wind Turbine park connected to an infinite bus which voltage is reduced to 0.5 pu from t = 1 s to t = 2 s, and which frequency is increased to 1.01 pu from t = 6 s to t = 6.5 s. This is a way to observe the behavior of the drive train of a Wind Turbine type 4A park in response to a voltage and frequency variation at its terminal.    </div>
      <div><br></div><div><br></div><div><br></div><div><br></div><div><br></div><div><span style=\"font-size: 12px;\"><br></span></div></div></body></html>"),
      __OpenModelica_commandLineOptions = "--matchingAlgorithm=PFPlusExt --indexReductionMethod=dynamicStateSelection -d=initialization,NLSanalyticJacobian,newInst",
      __OpenModelica_simulationFlags(lv = "LOG_STATS", s = "ida", maxIntegrationOrder = "2", nls = "kinsol", noHomotopyOnFirstTry = "()", noRestart = "()", noRootFinding = "()", initialStepSize = "0.00001", maxStepSize = "10"),
      Diagram);
  end WTG4ACurrentSourceTest;
end Tests;
