within Dynawo.Electrical.Wind.WECC;

/*
* Copyright (c) 2026, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, a hybrid C++/Modelica open source suite
* of simulation tools for power systems.
*/

model WT3CurrentSource2 "WECC Wind Turbine model without plant controller and with a current source as interface with the grid and the mechanical controllers"
  extends Dynawo.Electrical.Controls.PLL.ParamsPLL;
  extends Dynawo.Electrical.Controls.WECC.Parameters.REEC.ParamsREEC;
  extends Dynawo.Electrical.Controls.WECC.Parameters.REEC.ParamsREECa;
  extends Dynawo.Electrical.Controls.WECC.Parameters.REGC.ParamsREGC;
  extends Dynawo.Electrical.Controls.WECC.Parameters.REGC.ParamsREGCa;
  extends Dynawo.Electrical.Controls.WECC.Parameters.Mechanical.ParamsWTGP;
  extends Dynawo.Electrical.Controls.WECC.Parameters.Mechanical.ParamsWTGPb;
  extends Dynawo.Electrical.Controls.WECC.Parameters.Mechanical.ParamsWTGAa;
  extends Dynawo.Electrical.Controls.WECC.Parameters.Mechanical.ParamsWTGQa;
  extends Dynawo.Electrical.Controls.WECC.Parameters.Mechanical.ParamsWTGT;
  extends Dynawo.Electrical.Controls.WECC.Parameters.ParamsLvTfo;
  extends Dynawo.Electrical.Controls.WECC.Parameters.ParamsOperatingPoint;

  parameter Types.ApparentPowerModule SNom "Nominal apparent power in MVA";

  Dynawo.Connectors.ACPower terminal(V(re(start = u0Pu.re), im(start = u0Pu.im)), i(re(start = i0Pu.re), im(start = i0Pu.im))) annotation(
    Placement(transformation(origin = {130, 0}, extent = {{10, -10}, {-10, 10}}, rotation = 0), iconTransformation(origin = {110, 0}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));

  // Input variables
  Modelica.Blocks.Interfaces.RealInput omegaRefPu(start = SystemBase.omegaRef0Pu) "Frequency reference in pu (base omegaNom)" annotation(
    Placement(transformation(origin = {-190, 58}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {0, 110}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
  Modelica.Blocks.Interfaces.RealInput PConvRefPu(start = PConv0Pu) "Active power setpoint at converter terminal in pu (generator convention) (base SNom)" annotation(
    Placement(transformation(origin = {-190, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-110, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput PFaRef(start = acos(PF0)) "Power factor angle reference in rad" annotation(
    Placement(transformation(origin = {-79, 120}, extent = {{-10, -10}, {10, 10}}, rotation = -90), iconTransformation(origin = {-110, -60}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Interfaces.RealInput PmRefPu(start = Pm0Pu) "Reference mechanical power at optimal pitch angle in pu (base SNom)" annotation(
    Placement(transformation(origin = {18, -110}, extent = {{-10, -10}, {10, 10}}, rotation = 90), iconTransformation(origin = {0, -110}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Modelica.Blocks.Interfaces.RealInput QConvRefPu(start = QConv0Pu) "Reactive power setpoint at converter terminal in pu (generator convention) (base SNom)" annotation(
    Placement(transformation(origin = {-190, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Interfaces.BooleanInput switchOffSignal1(start = false) "Switch-off signal 1 for the injector" annotation(
    Placement(transformation(extent = {{0, 0}, {0, 0}}), iconTransformation(origin = {-80, 110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Blocks.Interfaces.BooleanInput switchOffSignal2(start = false) "Switch-off signal 2 for the injector" annotation(
    Placement(transformation(extent = {{0, 0}, {0, 0}}), iconTransformation(origin = {-60, 110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Blocks.Interfaces.BooleanInput switchOffSignal3(start = false) "Switch-off signal 3 for the injector" annotation(
    Placement(transformation(extent = {{0, 0}, {0, 0}}), iconTransformation(origin = {-40, 110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));

  // Output variable
  Modelica.Blocks.Interfaces.RealOutput UConvPu(start = UConv0Pu) "Voltage amplitude at converter terminal in pu (base UNom)" annotation(
    Placement(transformation(origin = {130, -40}, extent = {{10, 10}, {-10, -10}}, rotation = -180), iconTransformation(origin = {80, 110}, extent = {{10, -10}, {-10, 10}}, rotation = -90)));

  Dynawo.Electrical.Controls.WECC.Mechanical.WTGQa wecc_wtgq(
    Kip = Kip,
    Kpp = Kpp,
    tpWTGQa = tpWTGQa,
    tOmegaRef = tOmegaRef,
    TeMaxPu = TeMaxPu,
    TeMinPu = TeMinPu,
    P1 = P1,
    Spd1 = Spd1,
    P2 = P2,
    Spd2 = Spd2,
    P3 = P3,
    Spd3 = Spd3,
    P4 = P4,
    Spd4 = Spd4,
    TorqueControlFileName = TorqueControlFileName,
    TorqueControlTableName = TorqueControlTableName,
    TorqueControlTableOnFile = TorqueControlTableOnFile,
    TFlag = TFlag,
    omegaRefWTGQ0Pu = omegaRefWTGQ0Pu,
    PConv0Pu = PConv0Pu) annotation(
    Placement(transformation(origin = {-81, -56}, extent = {{-10, 10}, {10, -10}})));
  Dynawo.Electrical.Controls.WECC.Mechanical.WTGTa wecc_wtgt(
    Ht = Ht,
    Hg = Hg,
    Dshaft = Dshaft,
    Kshaft = Kshaft,
    Pm0Pu = Pm0Pu,
    PConv0Pu = PConv0Pu,
    omegaRefWTGQ0Pu = omegaRefWTGQ0Pu) annotation(
    Placement(transformation(origin = {67.307, -63.7777}, extent = {{-12.3077, -8.88892}, {12.3077, 8.88892}})));
  Dynawo.Electrical.Controls.WECC.REGC.REGCa wecc_regc(
    IqrMaxPu = IqrMaxPu,
    IqrMinPu = IqrMinPu,
    tFilterGC = tFilterGC,
    tG = tG,
    RrpwrPu = RrpwrPu,
    Id0Pu = Id0Pu,
    Iq0Pu = Iq0Pu,
    brkpt = brkpt,
    lvpl1 = lvpl1,
    Lvplsw = Lvplsw,
    zerox = zerox,
    QConv0Pu = QConv0Pu,
    UConv0Pu = UConv0Pu) annotation(
    Placement(transformation(origin = {-40, 0}, extent = {{-10, -10}, {10, 10}})));
  Dynawo.Electrical.Sources.InjectorIDQ injector(
    Id0Pu = Id0Pu,
    Iq0Pu = Iq0Pu,
    SNom = SNom,
    UPhase0 = UPhaseConv0,
    i0Pu = i0Pu,
    s0Pu = s0Pu,
    P0Pu = -PInj0Pu * (SNom / SystemBase.SnRef),
    Q0Pu = -QInj0Pu * (SNom / SystemBase.SnRef),
    u0Pu = uInj0Pu,
    U0Pu = UInj0Pu) annotation(
    Placement(transformation(extent = {{-10, 10}, {10, -10}})));
  Dynawo.Electrical.Controls.PLL.PLL pll(
    Ki = KiPLL,
    Kp = KpPLL,
    OmegaMaxPu = OmegaMaxPu,
    OmegaMinPu = OmegaMinPu,
    u0Pu = uConv0Pu) annotation(
    Placement(transformation(origin = {-160, 64}, extent = {{-10, -10}, {10, 10}})));
  Dynawo.Electrical.Controls.WECC.REEC.REECa wecc_reec(
    DPMaxPu = DPMaxPu,
    DPMinPu = DPMinPu,
    Dbd1Pu = Dbd1Pu,
    Dbd2Pu = Dbd2Pu,
    IMaxPu = IMaxPu,
    Id0Pu = Id0Pu,
    Iq0Pu = Iq0Pu,
    IqFrzPu = IqFrzPu,
    Iqh1Pu = Iqh1Pu,
    Iql1Pu = Iql1Pu,
    Kqi = Kqi,
    Kqp = Kqp,
    Kqv = Kqv,
    Kvi = Kvi,
    Kvp = Kvp,
    PF0 = PF0,
    PFlag = PFlag,
    PMaxREECPu = PMaxREECPu,
    PMinREECPu = PMinREECPu,
    PQFlag = PQFlag,
    PfFlag = PfFlag,
    QFlag = QFlag,
    QMaxREECPu = QMaxREECPu,
    QMinREECPu = QMinREECPu,
    VDLIp11 = VDLIp11,
    VDLIp12 = VDLIp12,
    VDLIp21 = VDLIp21,
    VDLIp22 = VDLIp22,
    VDLIp31 = VDLIp31,
    VDLIp32 = VDLIp32,
    VDLIp41 = VDLIp41,
    VDLIp42 = VDLIp42,
    VDLIq11 = VDLIq11,
    VDLIq12 = VDLIq12,
    VDLIq21 = VDLIq21,
    VDLIq22 = VDLIq22,
    VDLIq31 = VDLIq31,
    VDLIq32 = VDLIq32,
    VDLIq41 = VDLIq41,
    VDLIq42 = VDLIq42,
    VDLFileName = VDLFileName,
    VDLIpTableName = VDLIpTableName,
    VDLIqTableName = VDLIqTableName,
    VDLTablesOnFile = VDLTablesOnFile,
    VDipPu = VDipPu,
    VFlag = VFlag,
    VMaxPu = VMaxPu,
    VMinPu = VMinPu,
    VRef0Pu = VRef0Pu,
    VRef1Pu = VRef1Pu,
    VUpPu = VUpPu,
    tHoldIpMax = tHoldIpMax,
    tHoldIq = tHoldIq,
    tIq = tIq,
    tpREEC = tpREEC,
    tPord = tPord,
    tRv = tRv,
    SNom = SNom,
    PConv0Pu = PConv0Pu,
    QConv0Pu = QConv0Pu,
    UInj0Pu = UInj0Pu,
    s0Pu = s0Pu,
    u0Pu = u0Pu,
    uConv0Pu = uConv0Pu,
    UConv0Pu = UConv0Pu,
    omegaRefWTGQ0Pu = omegaRefWTGQ0Pu) annotation(
    Placement(transformation(origin = {-80, 0}, extent = {{-10, -10}, {10, 10}})));
  Dynawo.Electrical.Controls.WECC.Mechanical.WTGPb wecc_wtgp(
    Kiw = Kiw,
    Kpw = Kpw,
    Kic = Kic,
    Kpc = Kpc,
    Kcc = Kcc,
    tTheta = tTheta,
    ThetaMax = ThetaMax,
    ThetaMin = ThetaMin,
    ThetaRMax = ThetaRMax,
    ThetaRMin = ThetaRMin,
    ThetaWMax = ThetaWMax,
    ThetaCMax = ThetaCMax,
    ThetaCMin = ThetaCMin,
    ThetaWMin = ThetaWMin,
    Theta0 = Theta0,
    PConv0Pu = PConv0Pu,
    omegaRefWTGQ0Pu = omegaRefWTGQ0Pu) annotation(
    Placement(transformation(origin = {-27, -56}, extent = {{-10, -10}, {10, 10}})));
  Dynawo.Electrical.Controls.WECC.Mechanical.WTGAa wecc_wtga(
    Theta0 = Theta0,
    Ka = Ka,
    Pm0Pu = Pm0Pu) annotation(
    Placement(transformation(origin = {13, -56}, extent = {{-10, -10}, {10, 10}})));
  Dynawo.Electrical.Sources.IEC.BaseConverters.ElecSystem LvTfo(
    BPu = 0,
    GPu = 0,
    RPu = RPu,
    SNom = SNom,
    XPu = XPu,
    i20Pu = iConv0Pu,
    u20Pu = uConv0Pu) annotation(
    Placement(transformation(origin = {40, 0}, extent = {{-10, -10}, {10, 10}})));
  Dynawo.Electrical.Controls.WECC.Utilities.Measurements LvMeasurements(SNom = SNom) annotation(
    Placement(transformation(origin = {65, 0}, extent = {{-5, 5}, {5, -5}})));

  // Initial parameters
  parameter Types.ComplexCurrentPu i0Pu "Start value of complex current at terminal in pu (base UNom, SnRef) (receptor convention)";
  parameter Types.ComplexPerUnit iConv0Pu "Start value of complex current at converter terminal in pu (base UNom, SNom) (generator convention)";
  parameter Types.ActivePowerPu PConv0Pu "Start value of active power at converter terminal in pu (generator convention) (base SNom)";
  parameter Types.ActivePowerPu PInj0Pu "Start value of active power at injector terminal in pu (generator convention) (base SNom)";
  parameter Types.ReactivePowerPu QConv0Pu "Start value of reactive power at converter terminal in pu (generator convention) (base SNom)";
  parameter Types.ReactivePowerPu QInj0Pu "Start value of reactive power at injector terminal in pu (generator convention) (base SNom)";
  parameter Types.ComplexVoltagePu u0Pu "Start value of complex voltage at terminal in pu (base UNom)";
  parameter Types.ComplexPerUnit uConv0Pu "Start value of complex voltage at converter terminal in pu (base UNom)";
  parameter Types.ComplexPerUnit uInj0Pu "Start value of complex voltage at injector in pu (base UNom)";
  parameter Types.Angle UPhaseConv0 "Value of voltage phase angle at converter terminal in rad";

equation
  connect(switchOffSignal1, injector.switchOffSignal1);
  connect(switchOffSignal2, injector.switchOffSignal2);
  connect(switchOffSignal3, injector.switchOffSignal3);
  connect(LvTfo.switchOffSignal1, injector.switchOffSignal1);
  connect(LvTfo.switchOffSignal2, injector.switchOffSignal2);
  connect(wecc_wtgt.omegaGPu, wecc_wtgq.omegaGPu) annotation(
    Line(points = {{73, -54}, {73, -50}, {90, -50}, {90, -80}, {-97, -80}, {-97, -62}, {-92, -62}}, color = {0, 0, 127}));
  connect(wecc_regc.idRefPu, injector.idPu) annotation(
    Line(points = {{-29, -6}, {-11, -6}}, color = {0, 0, 127}));
  connect(wecc_regc.iqRefPu, injector.iqPu) annotation(
    Line(points = {{-29, 4}, {-11, 4}}, color = {0, 0, 127}));
  connect(wecc_reec.idCmdPu, wecc_regc.idCmdPu) annotation(
    Line(points = {{-69, 6}, {-51, 6}}, color = {0, 0, 127}));
  connect(wecc_reec.frtOn, wecc_regc.frtOn) annotation(
    Line(points = {{-69, 0}, {-51, 0}}, color = {255, 0, 255}));
  connect(wecc_reec.iqCmdPu, wecc_regc.iqCmdPu) annotation(
    Line(points = {{-69, -6}, {-51, -6}}, color = {0, 0, 127}));
  connect(PFaRef, wecc_reec.PFaRef) annotation(
    Line(points = {{-79, 120}, {-79, 11}}, color = {0, 0, 127}));
  connect(wecc_wtga.PmPu, wecc_wtgt.PmPu) annotation(
    Line(points = {{24, -56}, {54, -56}}, color = {0, 0, 127}));
  connect(wecc_wtgp.theta, wecc_wtga.theta) annotation(
    Line(points = {{-16, -56}, {2, -56}}, color = {0, 0, 127}));
  connect(wecc_wtgt.omegaTPu, wecc_wtgp.omegaTPu) annotation(
    Line(points = {{-34, -45}, {-34, -40}, {30, -40}, {30, -50}, {62, -50}, {62, -54}}, color = {0, 0, 127}));
  connect(PmRefPu, wecc_wtga.PmRefPu) annotation(
    Line(points = {{18, -110}, {18, -67}}, color = {0, 0, 127}));
  connect(wecc_wtgq.PRefPu, wecc_wtgp.PRefPu) annotation(
    Line(points = {{-70, -62}, {-65, -62}, {-65, -72}, {-33, -72}, {-33, -67}}, color = {0, 0, 127}));
  connect(wecc_reec.POrdPu, wecc_wtgp.POrdPu) annotation(
    Line(points = {{-69, -9}, {-60, -9}, {-60, -62}, {-38, -62}}, color = {0, 0, 127}));
  connect(LvTfo.terminal2, LvMeasurements.terminal1) annotation(
    Line(points = {{51, 0}, {60, 0}}, color = {0, 0, 255}));
  connect(LvMeasurements.UPu, wecc_reec.UPu) annotation(
    Line(points = {{60, -5}, {60, -20}, {-74, -20}, {-74, -11}}, color = {0, 0, 127}));
  connect(LvMeasurements.PPu, wecc_reec.PConvPu) annotation(
    Line(points = {{62, -5}, {62, -24}, {-80, -24}, {-80, -11}}, color = {0, 0, 127}));
  connect(LvMeasurements.QPu, wecc_reec.QConvPu) annotation(
    Line(points = {{64, -5}, {64, -27}, {-89, -27}, {-89, -11}}, color = {0, 0, 127}));
  connect(LvMeasurements.PPu, wecc_wtgt.PePu) annotation(
    Line(points = {{62, -5}, {62, -24}, {86, -24}, {86, -63}, {81, -63}}, color = {0, 0, 127}));
  connect(LvMeasurements.PPu, wecc_wtgq.PePu) annotation(
    Line(points = {{62, -5}, {62, -40}, {95, -40}, {95, -84}, {-100, -84}, {-100, -56}, {-92, -56}}, color = {0, 0, 127}));
  connect(LvMeasurements.UPu, wecc_regc.UPu) annotation(
    Line(points = {{60, -5}, {60, -20}, {-46, -20}, {-46, -11}}, color = {0, 0, 127}));
  connect(LvMeasurements.uPu, pll.uPu) annotation(
    Line(points = {{66, -5}, {66, -36}, {100, -36}, {100, -90}, {-174, -90}, {-174, 70}, {-171, 70}}, color = {85, 170, 255}));
  connect(pll.phi, injector.UPhase) annotation(
    Line(points = {{-149, 65}, {-145, 65}, {-145, -17}, {0, -17}, {0, -11}}, color = {0, 0, 127}));
  connect(injector.terminal, LvTfo.terminal1) annotation(
    Line(points = {{12, 8}, {20, 8}, {20, 0}, {29, 0}}, color = {0, 0, 255}));
  connect(wecc_wtgq.omegaRefWTGQPu, wecc_wtgp.omegaRefWTGQPu) annotation(
    Line(points = {{-70, -50}, {-38, -50}}, color = {0, 0, 127}));
  connect(wecc_wtgt.omegaGPu, wecc_reec.omegaGPu) annotation(
    Line(points = {{73, -54}, {73, -44}, {58, -44}, {58, -34}, {-85, -34}, {-85, -11}}, color = {0, 0, 127}));
  connect(omegaRefPu, pll.omegaRefPu) annotation(
    Line(points = {{-190, 58}, {-170, 58}}, color = {0, 0, 127}));
  connect(PConvRefPu, wecc_reec.PConvRefPu) annotation(
    Line(points = {{-190, 20}, {-160, 20}, {-160, 6}, {-91, 6}}, color = {0, 0, 127}));
  connect(QConvRefPu, wecc_reec.QConvRefPu) annotation(
    Line(points = {{-190, -20}, {-160, -20}, {-160, -6}, {-91, -6}}, color = {0, 0, 127}));
  connect(LvMeasurements.terminal2, terminal) annotation(
    Line(points = {{70, 0}, {130, 0}}, color = {0, 0, 255}));
  connect(wecc_reec.frtOn, wecc_wtgq.freeze) annotation(
    Line(points = {{-68, 0}, {-64, 0}, {-64, -40}, {-79, -40}, {-79, -44}}, color = {255, 0, 255}));
  connect(PConvRefPu, wecc_wtgq.PRef0Pu) annotation(
    Line(points = {{-190, 20}, {-160, 20}, {-160, 6}, {-100, 6}, {-100, -50}, {-92, -50}}, color = {0, 0, 127}));
  connect(LvMeasurements.UPu, UConvPu) annotation(
    Line(points = {{60, -6}, {60, -20}, {110, -20}, {110, -40}, {120, -40}}, color = {0, 0, 127}));

  annotation(
    preferredView = "diagram",
    Documentation(info = "<html><head></head><body><p style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">This block contains the generic WECC WT model according to (in case page cannot be found, copy link in browser):&nbsp;<br><a href=\"https://www.wecc.org/Reliability/WECC-Second-Generation-Wind-Turbine-Models-012314.pdf\">https://www.wecc.org/Reliability/WECC-Second-Generation-Wind-Turbine-Models-012314.pdf</a></p><p style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\">The overall model is structured as follows:</p><ul style=\"font-size: 12px; font-family: 'MS Shell Dlg 2';\"><li>Main model: WECC_Wind with terminal connection and measurement inputs for P/Q/U/I.&nbsp;</li><li>Electrical inverter control.</li><li>Generator control.&nbsp;</li><li>Injector (id,iq).</li><li>Torque control.</li><li>Pitch angle control.</li><li>Aero-Dynamic model.</li><li>Drive-train.</li></ul><div><font face=\"MS Shell Dlg 2\">The only difference with the model WT3CurrentSource1 is the change of the pitch controller model, this one offers more flexibility with the limits of the integrators.</font></div></body></html>"),
    Icon(graphics = {Text(origin = {-26, 11}, extent = {{-48, 27}, {98, -53}}, textString = "WECC WT 3 2"), Rectangle(extent = {{-100, 100}, {100, -100}})}, coordinateSystem(extent = {{-100, -100}, {100, 100}})),
    Diagram(coordinateSystem(extent = {{-180, -100}, {120, 110}})));
end WT3CurrentSource2;
