within Dynawo.Examples.Average.SMIB;

model test_dyngfl
  Dynawo.Electrical.PEIR.Plants.General.Average.GridFollowing.DynGFLPlantQCtrl gFLmodelnodyn( // ── Initial conditions — PCC node ────────────────────────
  SNom = 100, U0Pu = 1.0047, UPhase0 = Uphase, P0Pu = -0.6, Q0Pu = -0.0016854, Omega0Pu = 1.0,  // ── VSC Pade delay ────────────────────────────────────────
  tVSC = 1e-5,  // ── LC filter ─────────────────────────────────────────────
  RFilterPu = 0.00001, LFilterPu = 0.001, CFilterPu = 1e-4, omegaNom = 2*Modelica.Constants.pi*50,  // ── LV transformer (filter → LV node) ────────────────────
  RTransformerLVPu = 0.00005, LTransformerLVPu = 0.00008,  // ── HV transformer (LV node → PCC) ───────────────────────
  RTransformerHVPu = 0.00001, LTransformerHVPu = 0.00005,  // ── Measurement filter ────────────────────────────────────
  KFilter = 1, tFilter = 1e-4,  // ── Inner current loop ────────────────────────────────────
 // LgPu = LfPu + LPuLV = 0.009 pu
 // omega_cc = 300 rad/s
 // k_p = omega_cc * LgPu = 2.7
 // k_i = (omega_cc/10) * k_p = 81
  Kpc = 2.7, Kic = 81.0,   // ── Outer loop ────────────────────────────────────────────
 // omega_out = 30 rad/s (10x below current loop)
  KpdOuter = 0.3, KidOuter = 1.0, KpqOuter = 0.3, KiqOuter = 1.0,  // ── Current limiter ───────────────────────────────────────
  UBoostHighPu = 1.1, UBoostLowPu = 0.9, Kqv = 0.3, IMaxPu = 8, PQFlag = false, IqBoostMaxPu = 0.5, IqBoostMinPu = -0.5,  // ── Plant controller ──────────────────────────────────────
 // omega_plt ~ 2 rad/s (very slow, well below outer loop)
  KpqPlant = 0.05, KiqPlant = 0.5, KppPlant = 0.05, KipPlant = 0.5, LambdaPu = 0.28, KDroop = 0.03, QMaxPu = 0.5, QMinPu = -0.5, PMaxPu = 23, PMinPu = 0, FEMaxPu = 0.05, FEMinPu = -0.05, FDbd1Pu = 0.005, FDbd2Pu = 0.01, DbdPu = 0.005,  // ── PLL ───────────────────────────────────────────────────
 // omega_pll = 10 rad/s (3x below outer loop)
  KpPLL = 10.0, KiPLL = 25.0, OmegaMaxPu = 1.05, OmegaMinPu = 0.95,  // ── Rate limiters and delays ──────────────────────────────
 //DyMaxd       = 10000.0,
 //DyMaxq       = 100000.0,
  DidMax = 10.0, DidMin = -10.0, tSid = 1e-4, tPlant = 1e-3,  // ── Voltage feedforward ───────────────────────────────────
  Kfd = 1, Kfq = 1, tBoost = 1e-5, PControlFlag = false, QControlFlag = false) annotation(
    Placement(transformation(origin = {42, 8}, extent = {{-28, -28}, {28, 28}})));
  Modelica.Blocks.Sources.Constant URef(k = 1.0047) annotation(
    Placement(transformation(origin = {-56, 0}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Sources.Constant omegaRef(k = 1.0) annotation(
    Placement(transformation(origin = {-58, -36}, extent = {{-10, -10}, {10, 10}})));
  final parameter Real Ur = 1.0047*cos(0.033);
  final parameter Real Ui = 1.0047*sin(0.033);
  final parameter Real Uphase = 0.033;
  Modelica.Blocks.Sources.Step step(height = 0.1, offset = 0.6, startTime = 1000) annotation(
    Placement(transformation(origin = {-66, 42}, extent = {{-10, -10}, {10, 10}})));
  Electrical.Buses.InfiniteBus infiniteBus(UPu = 1.0047, UPhase = 0.033) annotation(
    Placement(transformation(origin = {41, -63}, extent = {{-19, -19}, {19, 19}})));
equation
  gFLmodelnodyn.switchOffSignal1 = false;
  gFLmodelnodyn.switchOffSignal2 = false;
  gFLmodelnodyn.switchOffSignal3 = false;
  connect(omegaRef.y, gFLmodelnodyn.omegaRefPu) annotation(
    Line(points = {{-47, -36}, {-35, -36}, {-35, -9}, {8, -9}}, color = {0, 0, 127}));
  connect(gFLmodelnodyn.terminal, infiniteBus.terminal) annotation(
    Line(points = {{42, -14}, {42, -62}}, color = {0, 0, 255}));
  connect(gFLmodelnodyn.PRefPu, step.y) annotation(
    Line(points = {{8, 28}, {-54, 28}, {-54, 42}}, color = {0, 0, 127}));
  connect(gFLmodelnodyn.URefPu, URef.y) annotation(
    Line(points = {{8, 8}, {-44, 8}, {-44, 0}}, color = {0, 0, 127}));
  annotation(
    preferredView = "diagram",
    experiment(StartTime = 0, StopTime = 20, Tolerance = 1e-6, Interval = 0.0005),
    Icon(graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
    Documentation(info = "<html>
<p>SMIB test — GFL converter</p>
<p>Operating point: P = 0.6 pu, Q ~ 0 pu, U_pcc = 1.0047 pu</p>

<pre>
Tuning strategy (bandwidth separation):
  - Inner current loop : omega_cc  = 300 rad/s  (~48 Hz)
      k_p = omega_cc * LgPu = 300 * 0.009 = 2.7
      k_i = (omega_cc/10) * k_p = 30 * 2.7 = 81

  - Outer loop         : omega_out =  30 rad/s  (~5 Hz)
      k_p = 0.3,  k_i = 1.0

  - PLL                : omega_pll =  10 rad/s  (~1.6 Hz)
      k_p = 10,   k_i = 25

  - Plant controller   : omega_plt ~  2 rad/s
      k_p = 0.05, k_i = 0.5
</pre>

<p>Model used to assess the presence of initialization issues and to
verify whether the model was able to operate. Not included in the
results of Gaia Bergamaschi's thesis.</p>
</html>"),
    __OpenModelica_commandLineOptions = "--matchingAlgorithm=PFPlusExt --indexReductionMethod=dynamicStateSelection -d=initialization,NLSanalyticJacobian --allowNonStandardModelica ");

end test_dyngfl;
