within Dynawo.Examples.Average.TwoVSC;

model TwoConvertersDynamicLine_7Hz_dyngfl
  // ═══════════════════════════════════════════════════════════════
  // Target cutoff frequencies — modify only these
  // ═══════════════════════════════════════════════════════════════
  parameter Real OmegaCC = 1200 "Inner current loop bandwidth [rad/s]";
  parameter Real w_cc_outer = 4.5 "Outer P/Q loop bandwidth [rad/s]";
  parameter Real w_cc_plant = 1.3 "Plant (power) controller bandwidth [rad/s]";
  parameter Real OmegaPLL = 10 "PLL bandwidth [rad/s]";
  parameter Real KsiPLL = 1 "PLL damping ratio [-]";
  parameter Real OmegaLPF = 300 "Measurement low‑pass filter cutoff [rad/s]";
  parameter Real tPlant = 0.02 "Equivalent delay from plant to outer loop [s]";
  final parameter Real tFilter = 1.0/OmegaLPF "Measurement filter time constant [s]";
  // ═══════════════════════════════════════════════════════════════
  // ═══════════════════════════════════════════════════════════════
  // Effective impedances
  // ═══════════════════════════════════════════════════════════════
  final parameter Real Rf1 = gFLmodel.RFilterPu + gFLmodel.RTransformerLVPu;
  final parameter Real Lf1 = gFLmodel.LFilterPu + gFLmodel.LTransformerLVPu;
  final parameter Real Rf2 = gFLmodel1.RFilterPu + gFLmodel1.RTransformerLVPu;
  final parameter Real Lf2 = gFLmodel1.LFilterPu + gFLmodel1.LTransformerLVPu;
  // ═══════════════════════════════════════════════════════════════
  // GFL1 gains
  // ═══════════════════════════════════════════════════════════════
  final parameter Real kp_cc_1 = Lf1*OmegaCC/Electrical.SystemBase.omegaNom;
  final parameter Real ki_cc_1 = Rf1*OmegaCC;
  final parameter Real kp_outer_1 = w_cc_outer/OmegaLPF;
  final parameter Real ki_outer_1 = w_cc_outer;
  final parameter Real kp_pll_1 = 2.0*KsiPLL*OmegaPLL/Electrical.SystemBase.omegaNom;
  final parameter Real ki_pll_1 = OmegaPLL*OmegaPLL/Electrical.SystemBase.omegaNom;
  final parameter Real kp_plant_1 = w_cc_plant/w_cc_outer;
  final parameter Real ki_plant_1 = w_cc_plant;
  // ═══════════════════════════════════════════════════════════════
  // GFL2 gains
  // ═══════════════════════════════════════════════════════════════
  final parameter Real kp_cc_2 = Lf2*OmegaCC/Electrical.SystemBase.omegaNom;
  final parameter Real ki_cc_2 = Rf2*OmegaCC;
  final parameter Real kp_outer_2 = w_cc_outer/OmegaLPF;
  final parameter Real ki_outer_2 = w_cc_outer;
  final parameter Real kp_pll_2 = 2.0*KsiPLL*OmegaPLL/Electrical.SystemBase.omegaNom;
  final parameter Real ki_pll_2 = OmegaPLL*OmegaPLL/Electrical.SystemBase.omegaNom;
  final parameter Real kp_plant_2 = w_cc_plant/w_cc_outer;
  final parameter Real ki_plant_2 = w_cc_plant;
  // ═══════════════════════════════════════════════════════════════
  // GFL1
  // ═══════════════════════════════════════════════════════════════
  Electrical.PEIR.Plants.General.Average.GridFollowing.DynGFLPlantQCtrl gFLmodel(SNom = 1000, U0Pu = 1.045333, UPhase0 = 0.0665, P0Pu = -5.03, Q0Pu = -0.21, Omega0Pu = 1.0, tVSC = 2e-3, RFilterPu = 0.003, LFilterPu = 0.1, CFilterPu = 1e-5, omegaNom = 2*Modelica.Constants.pi*50, RTransformerLVPu = 0.001, LTransformerLVPu = 0.025, RTransformerHVPu = 0.001, LTransformerHVPu = 0.025, KFilter = 1, tFilter = tFilter, Kpc = kp_cc_1, Kic = ki_cc_1, KpdOuter = kp_outer_1, KidOuter = ki_outer_1, KpqOuter = kp_outer_1, KiqOuter = ki_outer_1, UBoostHighPu = 1.1, UBoostLowPu = 0.9, Kqv = 2, IMaxPu = 20, PQFlag = false, IqBoostMaxPu = 0.5, IqBoostMinPu = -0.5, KpqPlant = kp_plant_1, KiqPlant = ki_plant_1, KppPlant = kp_plant_1, KipPlant = ki_plant_1, LambdaPu = 0.417, KDroop = 15, QMaxPu = 0.3, QMinPu = -0.3, PMaxPu = 2, PMinPu = 0, FEMaxPu = 999, FEMinPu = -999, FDbd1Pu = 0.005, FDbd2Pu = 0.1, DbdPu = 0.0001, KpPLL = kp_pll_1, KiPLL = ki_pll_1, OmegaMaxPu = 1.1, OmegaMinPu = 0.9,  //DyMaxd = 10000.0, DyMaxq = 100000.0,
  DidMax = 10.0, DidMin = -10.0, tSid = 1e-4, tPlant = tPlant, Kfd = 1, Kfq = 1, tBoost = 1e-4, PControlFlag = false, QControlFlag = false) annotation(
    Placement(transformation(origin = {-80, 16}, extent = {{-20, -20}, {20, 20}})));
  // ═══════════════════════════════════════════════════════════════
  // GFL2
  // ═══════════════════════════════════════════════════════════════
  Electrical.PEIR.Plants.General.Average.GridFollowing.DynGFLPlantQCtrl gFLmodel1(SNom = 1000, U0Pu = 1.029, UPhase0 = -0.06721, P0Pu = 4.989324, Q0Pu = -0.21, Omega0Pu = 1.0, tVSC = 2e-3, RFilterPu = 0.003, LFilterPu = 0.1, CFilterPu = 1e-5, omegaNom = 2*Modelica.Constants.pi*50, RTransformerLVPu = 0.001, LTransformerLVPu = 0.025, RTransformerHVPu = 0.001, LTransformerHVPu = 0.025, KFilter = 1, tFilter = tFilter, Kpc = kp_cc_2, Kic = ki_cc_2, KpdOuter = kp_outer_2, KidOuter = ki_outer_2, KpqOuter = kp_outer_2, KiqOuter = ki_outer_2, UBoostHighPu = 1.1, UBoostLowPu = 0.9, Kqv = 2, IMaxPu = 2, PQFlag = false, IqBoostMaxPu = 0.5, IqBoostMinPu = -0.5, KpqPlant = kp_plant_2, KiqPlant = ki_plant_2, KppPlant = kp_plant_2, KipPlant = ki_plant_2, LambdaPu = 0.417, KDroop = 15, QMaxPu = 0.3, QMinPu = -0.3, PMaxPu = 0, PMinPu = -2, FEMaxPu = 999, FEMinPu = -999, FDbd1Pu = 0.005, FDbd2Pu = 0.1, DbdPu = 0.0001, KpPLL = kp_pll_2, KiPLL = ki_pll_2, OmegaMaxPu = 1.1, OmegaMinPu = 0.9,  //DyMaxd = 10000.0, DyMaxq = 100000.0,
  DidMax = 100000.0, DidMin = -10000.0, tSid = 1e-4, tPlant = tPlant, Kfd = 1, Kfq = 1, tBoost = 1e-4, PControlFlag = false, QControlFlag = false) annotation(
    Placement(transformation(origin = {80, 24}, extent = {{-20, -20}, {20, 20}}, rotation = 180)));
  // ═══════════════════════════════════════════════════════════════
  // Network
  // ═══════════════════════════════════════════════════════════════
  Electrical.Buses.Bus bus annotation(
    Placement(transformation(origin = {-4, 20}, extent = {{-10, -10}, {10, 10}})));
  Electrical.Buses.InfiniteBusWithVariations infiniteBusWithVariations(U0Pu = 1.100000, UPhase = -0.001082, omega0Pu = 1.0, UEvtPu = 0.5, tUEvtStart = 15.1, tUEvtEnd = 15.1, omegaEvtPu = 1.0, tOmegaEvtStart = 1e6, tOmegaEvtEnd = 1e6) annotation(
    Placement(transformation(origin = {-4, -74}, extent = {{-10, -10}, {10, 10}})));
  // ═══════════════════════════════════════════════════════════════
  // Setpoints
  // ═══════════════════════════════════════════════════════════════
  Modelica.Blocks.Sources.Constant omegaRefPu(k = 1.0) annotation(
    Placement(transformation(origin = {-130, -38}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Sources.Constant omegaRefPu1(k = 1.0) annotation(
    Placement(transformation(origin = {132, 84}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Modelica.Blocks.Sources.Step step(offset = 0.5, height = 0.1, startTime = 50) annotation(
    Placement(transformation(origin = {-162, 68}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Sources.Step step1(height = 0.1*URef0Pu, offset = URef0Pu, startTime = 480) annotation(
    Placement(transformation(origin = {-178, 16}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Sources.Step step2(height = 0.1, offset = -0.5, startTime = 50) annotation(
    Placement(transformation(origin = {130, -56}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Sources.Constant UrefPu1(k = URef0Pu1) annotation(
    Placement(transformation(origin = {152, 34}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  final parameter Real URef0Pu = gFLmodel.U0Pu - gFLmodel.LambdaPu*gFLmodel.QPcc0Pu*Electrical.SystemBase.SnRef/gFLmodel.SNom;
  final parameter Real URef0Pu1 = gFLmodel1.U0Pu - gFLmodel1.LambdaPu*gFLmodel1.QPcc0Pu*Electrical.SystemBase.SnRef/gFLmodel1.SNom;
  Electrical.Lines.DynLineRL dynLine(RPu = 0.00144, LPu = 0.0144, U01Pu = gFLmodel.U0Pu, UPhase01 = gFLmodel.U0Pu, P01Pu = gFLmodel.PPcc0Pu, Q01Pu = gFLmodel.QPcc0Pu, U02Pu = 1.036053, UPhase02 = 0, P02Pu = -0.50, Q02Pu = -0.012) annotation(
    Placement(transformation(origin = {-40, 20}, extent = {{-10, -10}, {10, 10}})));
  Electrical.Lines.DynLineRL dynLine1(RPu = 0.00144, LPu = 0.0144, U01Pu = 1.036, UPhase01 = 0, P01Pu = 0.499, Q01Pu = 0.0125, U02Pu = gFLmodel1.U0Pu, UPhase02 = gFLmodel1.UPhase0, P02Pu = -gFLmodel1.PPcc0Pu, Q02Pu = -gFLmodel1.QPcc0Pu) annotation(
    Placement(transformation(origin = {28, 20}, extent = {{-10, -10}, {10, 10}})));
  Electrical.Lines.DynLineRL dynLine2(RPu = 0.01, LPu = 0.1, U01Pu = 1.036, UPhase01 = 0, P01Pu = 0.0005, Q01Pu = -0.013, U02Pu = infiniteBusWithVariations.U0Pu, UPhase02 = infiniteBusWithVariations.UPhase, P02Pu = -0.0005, Q02Pu = 0.013) annotation(
    Placement(transformation(origin = {-4, -36}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Electrical.Lines.DynLineRL dynLine3(RPu = 0.0077775, LPu = 0.077775, U01Pu = dynLine2.U02Pu, UPhase01 = dynLine2.UPhase02, P01Pu = dynLine2.P02Pu, Q01Pu = dynLine2.Q02Pu, U02Pu = dynLine2.U01Pu, UPhase02 = dynLine2.UPhase01, P02Pu = dynLine2.P01Pu, Q02Pu = dynLine2.Q01Pu) annotation(
    Placement(transformation(origin = {-52, -32}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Electrical.Switches.IdealSwitch2 idealSwitch annotation(
    Placement(transformation(origin = {-30, -16}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Sources.BooleanTable booleanTable(table = {0, 51.5}, startValue = true) annotation(
    Placement(transformation(origin = {42, -14}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
equation
  dynLine.switchOffSignal1 = false;
  dynLine.switchOffSignal2 = false;
  dynLine1.switchOffSignal1 = false;
  dynLine1.switchOffSignal2 = false;
  dynLine2.switchOffSignal1 = false;
  dynLine2.switchOffSignal2 = false;
  dynLine3.switchOffSignal1 = if time >= 51.5 then true else false;
  dynLine3.switchOffSignal2 = false;
  gFLmodel.switchOffSignal1 = false;
  gFLmodel.switchOffSignal2 = false;
  gFLmodel.switchOffSignal3 = false;
  gFLmodel1.switchOffSignal1 = false;
  gFLmodel1.switchOffSignal2 = false;
  gFLmodel1.switchOffSignal3 = false;
  dynLine.omegaPu = 1;
  dynLine1.omegaPu = 1;
  dynLine2.omegaPu = 1;
  dynLine3.omegaPu = 1;
  connect(omegaRefPu.y, gFLmodel.omegaRefPu) annotation(
    Line(points = {{-119, -38}, {-119, 4}, {-104, 4}}, color = {0, 0, 127}));
  connect(step.y, gFLmodel.PRefPu) annotation(
    Line(points = {{-151, 68}, {-151, 30}, {-104, 30}}, color = {0, 0, 127}));
  connect(step1.y, gFLmodel.URefPu) annotation(
    Line(points = {{-167, 16}, {-104, 16}}, color = {0, 0, 127}));
  connect(omegaRefPu1.y, gFLmodel1.omegaRefPu) annotation(
    Line(points = {{121, 84}, {121, 36}, {104, 36}}, color = {0, 0, 127}));
  connect(UrefPu1.y, gFLmodel1.URefPu) annotation(
    Line(points = {{141, 34}, {120.5, 34}, {120.5, 24}, {104, 24}}, color = {0, 0, 127}));
  connect(step2.y, gFLmodel1.PRefPu) annotation(
    Line(points = {{141, -56}, {141, 10}, {104, 10}}, color = {0, 0, 127}));
  connect(gFLmodel.terminal, dynLine.terminal1) annotation(
    Line(points = {{-64, 20}, {-50, 20}}, color = {0, 0, 255}));
  connect(dynLine.terminal2, bus.terminal) annotation(
    Line(points = {{-30, 20}, {-4, 20}}, color = {0, 0, 255}));
  connect(bus.terminal, dynLine1.terminal1) annotation(
    Line(points = {{-4, 20}, {18, 20}}, color = {0, 0, 255}));
  connect(dynLine1.terminal2, gFLmodel1.terminal) annotation(
    Line(points = {{38, 20}, {64, 20}}, color = {0, 0, 255}));
  connect(dynLine2.terminal1, bus.terminal) annotation(
    Line(points = {{-4, -26}, {-4, 20}}, color = {0, 0, 255}));
  connect(infiniteBusWithVariations.terminal, dynLine2.terminal2) annotation(
    Line(points = {{-4, -74}, {-4, -46}}, color = {0, 0, 255}));
  connect(dynLine3.terminal1, dynLine2.terminal2) annotation(
    Line(points = {{-52, -42}, {-28, -42}, {-28, -46}, {-4, -46}}, color = {0, 0, 255}));
  connect(dynLine3.terminal2, idealSwitch.terminal1) annotation(
    Line(points = {{-52, -22}, {-40, -22}, {-40, -12}}, color = {0, 0, 255}));
  connect(idealSwitch.terminal2, dynLine2.terminal1) annotation(
    Line(points = {{-20, -12}, {-20, -26}, {-4, -26}}, color = {0, 0, 255}));
  connect(idealSwitch.control, booleanTable.y) annotation(
    Line(points = {{-30, -4}, {-2.5, -4}, {-2.5, -14}, {31, -14}}, color = {255, 0, 255}));
  annotation(
    experiment(StartTime = 0, StopTime = 70, Tolerance = 1e-05, Interval = 0.0005),
    preferredView = "diagram",
    Documentation(info = "
Author: Gaia Bergameaschi.
7 Hz oscillation should be seen and, if run with the Julia script for parameter swap,
the linear relationship between current loop and SSOS frequency can be observed.
Run with dynamic lines."),
    Icon(graphics = {Ellipse(lineColor = {75, 138, 73}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {75, 138, 73}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-36, 60}, {64, 0}, {-36, -60}, {-36, 60}})}),
    __OpenModelica_commandLineOptions = "--matchingAlgorithm=PFPlusExt --indexReductionMethod=dynamicStateSelection -d=initialization,NLSanalyticJacobian --allowNonStandardModelica ");
end TwoConvertersDynamicLine_7Hz_dyngfl;
