within Dynawo.Examples.BESS.WECC;

/*
* Copyright (c) 2026, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, a hybrid C++/Modelica open source suite
* of simulation tools for power systems.
*/

model BESSInverterCurrentSource "WECC BESS with REEC-C and REGC-A with no plant controller on infinite bus"
  extends Icons.Example;

  Dynawo.Electrical.Lines.Line line(
    RPu = 0,
    XPu = 0.0000020661,
    BPu = 0,
    GPu = 0) annotation(
    Placement(visible = true, transformation(origin = {-40, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  Dynawo.Electrical.Buses.InfiniteBusWithVariations infiniteBus(
    U0Pu = 1,
    UEvtPu = 0.5,
    UPhase = 0,
    omega0Pu = 1,
    omegaEvtPu = 1.01,
    tOmegaEvtEnd = 6.5,
    tOmegaEvtStart = 6,
    tUEvtEnd = 2,
    tUEvtStart = 1) annotation(
    Placement(visible = true, transformation(origin = {-80, 0}, extent = {{-20, -20}, {20, 20}}, rotation = -90)));
  Modelica.Blocks.Sources.Constant PFaRef(k = acos(BESS.PF0)) annotation(
    Placement(visible = true, transformation(origin = {90, 80}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));
  Dynawo.Electrical.BESS.WECC.BESSInverterCurrentSource BESS(
    ConverterLVControl = true,
    DPMaxPu = 2,
    DPMinPu = -2,
    Dbd1Pu = -0.05,
    Dbd2Pu = 0.05,
    IMaxPu = 1.3,
    Id0Pu(fixed = false),
    Iq0Pu(fixed = false),
    Iqh1Pu = 1.1,
    Iql1Pu = -1.1,
    IqrMaxPu = 20,
    IqrMinPu = -20,
    KiPLL = 20,
    KpPLL = 3,
    Kqi = 0.7,
    Kqp = 2,
    Kqv = 2,
    Kvi = 0.7,
    Kvp = 2,
    Lvplsw = false,
    OmegaMaxPu = 1.5,
    OmegaMinPu = 0.5,
    PConv0Pu(fixed = false),
    UPhaseConv0(fixed = false),
    PF0(fixed = false),
    PInj0Pu(fixed = false),
    PMaxREECPu = 1,
    PMinREECPu = 0,
    PQFlag = false,
    PfFlag = false,
    QConv0Pu(fixed = false),
    QFlag = true,
    QInj0Pu(fixed = false),
    QMaxREECPu = 0.4,
    QMinREECPu = -0.4,
    RLvTrPu = 0.015,
    RrpwrPu = 10,
    SNom = 100,
    SOC0Pu = 0.5,
    SOCMaxPu = 0.8,
    SOCMinPu = 0.1,
    UInj0Pu(fixed = false),
    VDLIp11 = 1.1,
    VDLIp12 = 1.1,
    VDLIp21 = 1.15,
    VDLIp22 = 1,
    VDLIp31 = 1.16,
    VDLIp32 = 1,
    VDLIp41 = 1.17,
    VDLIp42 = 1,
    VDLIq11 = 1.1,
    VDLIq12 = 1.1,
    VDLIq21 = 1.15,
    VDLIq22 = 1,
    VDLIq31 = 1.16,
    VDLIq32 = 1,
    VDLIq41 = 1.17,
    VDLIq42 = 1,
    VDipPu = 0.9,
    VFlag = true,
    VMaxPu = 1.1,
    VMinPu = 0.9,
    VRef0Pu = 0,
    VUpPu = 1.1,
    XLvTrPu = 0.06,
    brkpt = 0.1,
    i0Pu(im(fixed = false), re(fixed = false)),
    iConv0Pu(im(fixed = false), re(fixed = false)),
    lvpl1 = 1.22,
    s0Pu = Complex(-0.7, -0.2),
    tBattery = 999,
    tFilterGC = 0.02,
    tG = 0.02,
    tIq = 0.01,
    tpREEC = 0.05,
    tPord = 0.01,
    tRv = 0.01,
    u0Pu = Complex(1, 0),
    UConv0Pu(fixed = false),
    uConv0Pu(im(fixed = false), re(fixed = false)),
    uInj0Pu(im(fixed = false), re(fixed = false)),
    zerox = 0.05) annotation(
    Placement(visible = true, transformation(origin = {20, 0}, extent = {{20, -20}, {-20, 20}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant PAuxPu(k = 0) annotation(
    Placement(visible = true, transformation(origin = {-10, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.Step QRef(
    height = 0.1,
    offset = BESS.QConv0Pu,
    startTime = 13) annotation(
    Placement(visible = true, transformation(origin = {90, 40}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.Step PRef(
    height = 0.1,
    offset = BESS.PConv0Pu,
    startTime = 17) annotation(
    Placement(transformation(origin = {90, 0}, extent = {{10, -10}, {-10, 10}})));
  Modelica.Blocks.Sources.Constant omegaRefPu(k = 1) annotation(
    Placement(transformation(origin = {90, -40}, extent = {{-10, 10}, {10, -10}}, rotation = 180)));

  // Initialization
  Dynawo.Electrical.Controls.WECC.BaseClasses_INIT.WECCInverterCurrentSource_INIT weccInverterCurrentSource_INIT(
    ConverterLVControl = BESS.ConverterLVControl,
    P0Pu = BESS.s0Pu.re,
    Q0Pu = BESS.s0Pu.im,
    RLvTrPu = BESS.RLvTrPu,
    SNom = BESS.SNom,
    U0Pu = Modelica.ComplexMath.'abs'(BESS.u0Pu),
    UPhase0 = 0,
    XLvTrPu = BESS.XLvTrPu) annotation(
    Placement(visible = true, transformation(origin = {-70, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));

initial algorithm
  BESS.Id0Pu := weccInverterCurrentSource_INIT.Id0Pu;
  BESS.Iq0Pu := weccInverterCurrentSource_INIT.Iq0Pu;
  BESS.PF0 := weccInverterCurrentSource_INIT.PF0;
  BESS.PInj0Pu := weccInverterCurrentSource_INIT.PInj0Pu;
  BESS.QInj0Pu := weccInverterCurrentSource_INIT.QInj0Pu;
  BESS.UInj0Pu := weccInverterCurrentSource_INIT.UInj0Pu;
  BESS.i0Pu.re := weccInverterCurrentSource_INIT.i0Pu.re;
  BESS.i0Pu.im := weccInverterCurrentSource_INIT.i0Pu.im;
  BESS.uInj0Pu.re := weccInverterCurrentSource_INIT.uInj0Pu.re;
  BESS.uInj0Pu.im := weccInverterCurrentSource_INIT.uInj0Pu.im;
  BESS.iConv0Pu.re := weccInverterCurrentSource_INIT.iConv0Pu.re;
  BESS.iConv0Pu.im := weccInverterCurrentSource_INIT.iConv0Pu.im;
  BESS.UConv0Pu := weccInverterCurrentSource_INIT.UConv0Pu;
  BESS.uConv0Pu.re := weccInverterCurrentSource_INIT.uConv0Pu.re;
  BESS.uConv0Pu.im := weccInverterCurrentSource_INIT.uConv0Pu.im;
  BESS.PConv0Pu := weccInverterCurrentSource_INIT.PConv0Pu;
  BESS.QConv0Pu := weccInverterCurrentSource_INIT.QConv0Pu;
  BESS.UPhaseConv0 := weccInverterCurrentSource_INIT.UPhaseConv0;

equation
  line.switchOffSignal1 = false;
  line.switchOffSignal2 = false;
  BESS.injector.switchOffSignal1 = false;
  BESS.injector.switchOffSignal2 = false;
  BESS.injector.switchOffSignal3 = false;

  connect(line.terminal1, infiniteBus.terminal) annotation(
    Line(points = {{-60, 0}, {-80, 0}}, color = {0, 0, 255}));
  connect(BESS.terminal, line.terminal2) annotation(
    Line(points = {{-2, 0}, {-20, 0}}, color = {0, 0, 255}));
  connect(PFaRef.y, BESS.PFaRef) annotation(
    Line(points = {{80, 80}, {20, 80}, {20, 22}}, color = {0, 0, 127}));
  connect(PAuxPu.y, BESS.PAuxPu) annotation(
    Line(points = {{1, 80}, {12, 80}, {12, 22}}, color = {0, 0, 127}));
  connect(QRef.y, BESS.QConvRefPu) annotation(
    Line(points = {{79, 40}, {60, 40}, {60, 12}, {42, 12}}, color = {0, 0, 127}));
  connect(PRef.y, BESS.PConvRefPu) annotation(
    Line(points = {{79, 0}, {42, 0}}, color = {0, 0, 127}));
  connect(omegaRefPu.y, BESS.omegaRefPu) annotation(
    Line(points = {{80, -40}, {60, -40}, {60, -12}, {42, -12}}, color = {0, 0, 127}));

  annotation(
    preferredView = "diagram",
    experiment(StartTime = 0, StopTime = 20, Tolerance = 1e-05, Interval = 0.001),
    Documentation(info = "<html><head></head><body>
  <figure><span style=\"font-family: 'DejaVu Sans Mono'; font-size: 12px;\">This test case consists in one simplified BESS unit inverter connected to an infinite bus which voltage is reduced to 0.5 pu from t = 1 s to t = 2 s, and which frequency is increased to 1.01 pu from t = 6 s to t = 6.5 s. Step orders are also applied to Q Control at t = 13 s and to P control at t = 17 s. This is a way to observe the behavior of the drive train of a BESS unit inverter in response to a voltage and frequency variation at its terminal, as well as to step orders.</span></figure><figure>
    <img width=\"450\" src=\"modelica://Dynawo/Examples/BESS/WECC/Resources/BESSInverterCurrentSource_PInjPuSn.png\">
  </figure>
  <figure>
    <img width=\"450\" src=\"modelica://Dynawo/Examples/BESS/WECC/Resources/BESSInverterCurrentSource_QInjPuSn.png\">
  </figure>
  <figure>
    <img width=\"450\" src=\"modelica://Dynawo/Examples/BESS/WECC/Resources/BESSInverterCurrentSource_UPu.png\">
  </figure>
</body></html>"),
    __OpenModelica_commandLineOptions = "--matchingAlgorithm=PFPlusExt --indexReductionMethod=dynamicStateSelection -d=initialization,NLSanalyticJacobian,newInst",
    __OpenModelica_simulationFlags(lv = "LOG_STATS", s = "ida", maxIntegrationOrder = "2", nls = "kinsol", noHomotopyOnFirstTry = "()", noRestart = "()", noRootFinding = "()", initialStepSize = "0.00001", maxStepSize = "10"));
end BESSInverterCurrentSource;
