within Dynawo.Examples.DynaFlow.IEEE14.Grid.BaseClasses;

  /*
  * Copyright (c) 2023, RTE (http://www.rte-france.com)
  * See AUTHORS.txt
  * All rights reserved.
  * This Source Code Form is subject to the terms of the Mozilla Public
  * License, v. 2.0. If a copy of the MPL was not distributed with this
  * file, you can obtain one at http://mozilla.org/MPL/2.0/.
  * SPDX-License-Identifier: MPL-2.0
  *
  * This file is part of Dynawo, an hybrid C++/Modelica open source suite
  * of simulation tools for power systems.
  */

model IEEE14Base "Base class for IEEE 14-bus system benchmark formed with 14 buses, 5 generators, 1 shunt, 3 transformers , 17 lines and 11 loads."
  import Modelica.SIunits;
  import Dynawo.Electrical;

  // Base Calculation
  final parameter SIunits.Impedance ZBASE1 = 69 ^ 2 / Electrical.SystemBase.SnRef;
  final parameter SIunits.Impedance ZBASE2 = 13.8 ^ 2 / Electrical.SystemBase.SnRef;

  // Generators
  Electrical.Machines.SignalN.GeneratorPV Gen1(KGover = 1, PGen0Pu = 2.3239, PMaxPu = 10.9, PMinPu = 0, PNom = 1090, PRef0Pu = -2.3239, QGen0Pu = -0.1655, QMaxPu = 100, QMinPu = -100, QNomAlt = 10000, U0Pu = 1.06, URef0Pu = 1.06, i0Pu = Complex(-2.192358, -0.156132), limUQDown0 = false, limUQUp0 = false, qStatus0 = Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, u0Pu = Complex(1.06, 0)) annotation(
    Placement(visible = true, transformation(origin = {-170, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Machines.SignalN.GeneratorPV Gen2(KGover = 1, PGen0Pu = 0.4, PMaxPu = 10.08, PMinPu = 0, PNom = 1008, PRef0Pu = -0.4, QGen0Pu = 0.4356, QMaxPu = 100, QMinPu = -100, QNomAlt = 10000, U0Pu = 1.045072, URef0Pu = 1.045072, i0Pu = Complex(-0.345121, 0.448465), limUQDown0 = false, limUQUp0 = false, qStatus0 = Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, u0Pu = Complex(1.041127, -0.090721)) annotation(
    Placement(visible = true, transformation(origin = {-90, -160}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Machines.SignalN.GeneratorPV Gen3(KGover = 0, PGen0Pu = 0, PMaxPu = 14.85, PMinPu = 0, PNom = 1485, PRef0Pu = 0, QGen0Pu = 0.250700, QMaxPu = 100, QMinPu = -100, QNomAlt = 10000, U0Pu = 1.01, URef0Pu = 1.01, i0Pu = Complex(0.054697, 0.242116), limUQDown0 = false, limUQUp0 = false, qStatus0 = Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, u0Pu = Complex(0.985173, -0.222561)) annotation(
    Placement(visible = true, transformation(origin = {90, -200}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Machines.SignalN.GeneratorPV Gen6(KGover = 0, PGen0Pu = 0, PMaxPu = 0.744, PMinPu = 0, PNom = 74.4, PRef0Pu = 0, QGen0Pu = 0.1273, QMaxPu = 100, QMinPu = -100, QNomAlt = 10000, U0Pu = 1.070290, URef0Pu = 1.070290, i0Pu = Complex(0.029217, 0.115295), limUQDown0 = false, limUQUp0 = false, qStatus0 = Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, u0Pu = Complex(1.037496, -0.262912)) annotation(
    Placement(visible = true, transformation(origin = {-60, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Machines.SignalN.GeneratorPV Gen8(KGover = 0, PGen0Pu = 0, PMaxPu = 2.28, PMinPu = 0, PNom = 228, PRef0Pu = 0, QGen0Pu = 0.1762, QMaxPu = 100, QMinPu = -100, QNomAlt = 10000, U0Pu = 1.089855, URef0Pu = 1.089855, i0Pu = Complex(0.037358, 0.157298), limUQDown0 = false, limUQUp0 = false, qStatus0 = Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, u0Pu = Complex(1.060361, -0.251831)) annotation(
    Placement(visible = true, transformation(origin = {170, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));

  // Loads
  Electrical.Loads.LoadAlphaBetaRestorative Load2(Alpha = 1.5, Beta = 2.5, UMaxPu = 1.05, UMinPu = 0.95, i0Pu = Complex(0.196308, -0.139089), s0Pu = Complex(0.217000, 0.127000), tFilter = 10, u0Pu = Complex(1.041127, -0.090721)) annotation(
    Placement(visible = true, transformation(origin = {-120, -160}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Electrical.Loads.LoadAlphaBetaRestorative Load3(Alpha = 1.5, Beta = 2.5, UMaxPu = 1.05, UMinPu = 0.95, i0Pu = Complex(0.868294, -0.389016), s0Pu = Complex(0.942000, 0.190000), tFilter = 10, u0Pu = Complex(0.985173, -0.222561)) annotation(
    Placement(visible = true, transformation(origin = {118, -200}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Electrical.Loads.LoadAlphaBetaRestorative Load4(Alpha = 1.5, Beta = 2.5, UMaxPu = 1.05, UMinPu = 0.95, i0Pu = Complex(0.468972, -0.046384), s0Pu = Complex(0.478000, -0.039000), tFilter = 10, u0Pu = Complex(1.001230, -0.182187)) annotation(
    Placement(visible = true, transformation(origin = {90, -88}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Loads.LoadAlphaBetaRestorative Load5(Alpha = 1.5, Beta = 2.5, UMaxPu = 1.05, UMinPu = 0.95, i0Pu = Complex(0.071279, -0.026881), s0Pu = Complex(0.076000, 0.016000), tFilter = 10, u0Pu = Complex(1.007583, -0.155511)) annotation(
    Placement(visible = true, transformation(origin = {-50, -20}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Electrical.Loads.LoadAlphaBetaRestorative Load6(Alpha = 1.5, Beta = 2.5, UMaxPu = 1.05, UMinPu = 0.95, i0Pu = Complex(0.084225, -0.093633), s0Pu = Complex(0.112000, 0.075000), tFilter = 10, u0Pu = Complex(1.037496, -0.262912)) annotation(
    Placement(visible = true, transformation(origin = {0, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Loads.LoadAlphaBetaRestorative Load9(Alpha = 1.5, Beta = 2.5, UMaxPu = 1.05, UMinPu = 0.95, i0Pu = Complex(0.229406, -0.223911), s0Pu = Complex(0.295000, 0.166000), tFilter = 10, u0Pu = Complex(1.020247, -0.272201)) annotation(
    Placement(visible = true, transformation(origin = {70, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Loads.LoadAlphaBetaRestorative Load10(Alpha = 1.5, Beta = 2.5, UMaxPu = 1.05, UMinPu = 0.95, i0Pu = Complex(0.068305, -0.075586), s0Pu = Complex(0.090000, 0.058000), tFilter = 10, u0Pu = Complex(1.014711, -0.273737)) annotation(
    Placement(visible = true, transformation(origin = {30, 82}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Loads.LoadAlphaBetaRestorative Load11(Alpha = 1.5, Beta = 2.5, UMaxPu = 1.05, UMinPu = 0.95, i0Pu = Complex(0.027671, -0.024921), s0Pu = Complex(0.035000, 0.018000), tFilter = 10, u0Pu = Complex(1.021886, -0.269814)) annotation(
    Placement(visible = true, transformation(origin = {10, 120}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Loads.LoadAlphaBetaRestorative Load12(Alpha = 1.5, Beta = 2.5, UMaxPu = 1.05, UMinPu = 0.95, i0Pu = Complex(0.051876, -0.029677), s0Pu = Complex(0.061000, 0.016000), tFilter = 10, u0Pu = Complex(1.018873, -0.274446)) annotation(
    Placement(visible = true, transformation(origin = {-130, 140}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Loads.LoadAlphaBetaRestorative Load13(Alpha = 1.5, Beta = 2.5, UMaxPu = 1.05, UMinPu = 0.95, i0Pu = Complex(0.109617, -0.086901), s0Pu = Complex(0.135000, 0.058000), tFilter = 10, u0Pu = Complex(1.013840, -0.274628)) annotation(
    Placement(visible = true, transformation(origin = {-70, 220}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Electrical.Loads.LoadAlphaBetaRestorative Load14(Alpha = 1.5, Beta = 2.5, UMaxPu = 1.05, UMinPu = 0.95, i0Pu = Complex(0.124816, -0.086053), s0Pu = Complex(0.149000, 0.050000), tFilter = 10, u0Pu = Complex(0.996351, -0.286332)) annotation(
    Placement(visible = true, transformation(origin = {10, 200}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));

  // Buses
  Electrical.Buses.Bus Bus1(terminal.V.re(start = 1)) annotation(
    Placement(visible = true, transformation(origin = {-170, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Buses.Bus Bus2 annotation(
    Placement(visible = true, transformation(origin = {-90, -140}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Buses.Bus Bus3 annotation(
    Placement(visible = true, transformation(origin = {90, -180}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Buses.Bus Bus4 annotation(
    Placement(visible = true, transformation(origin = {90, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Buses.Bus Bus5 annotation(
    Placement(visible = true, transformation(origin = {-30, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Buses.Bus Bus6 annotation(
    Placement(visible = true, transformation(origin = {-30, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Buses.Bus Bus7 annotation(
    Placement(visible = true, transformation(origin = {110, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Buses.Bus Bus8 annotation(
    Placement(visible = true, transformation(origin = {170, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Buses.Bus Bus9 annotation(
    Placement(visible = true, transformation(origin = {70, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Buses.Bus Bus10 annotation(
    Placement(visible = true, transformation(origin = {30, 100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Buses.Bus Bus11 annotation(
    Placement(visible = true, transformation(origin = {10, 140}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Buses.Bus Bus12 annotation(
    Placement(visible = true, transformation(origin = {-130, 160}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Buses.Bus Bus13 annotation(
    Placement(visible = true, transformation(origin = {-70, 200}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Buses.Bus Bus14 annotation(
    Placement(visible = true, transformation(origin = {10, 180}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));

  // Lines
  Electrical.Lines.Line LineB10B11(BPu = 0, GPu = 0, RPu = 0.156256 / ZBASE2, XPu = 0.365778 / ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {40, 130}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Electrical.Lines.Line LineB12B13(BPu = 0, GPu = 0, RPu = 0.42072 / ZBASE2, XPu = 0.380651 / ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {-110, 200}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Lines.Line LineB13B14(BPu = 0, GPu = 0, RPu = 0.325519 / ZBASE2, XPu = 0.662769 / ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {-30, 200}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Lines.Line LineB1B2(BPu = 5.54505E-4 * ZBASE1, GPu = 0, RPu = 0.922682 / ZBASE1, XPu = 2.81708 / ZBASE1) annotation(
    Placement(visible = true, transformation(origin = {-150, -120}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Lines.Line LineB1B5(BPu = 5.167E-4 * ZBASE1, GPu = 0, RPu = 2.57237 / ZBASE1, XPu = 10.6189 / ZBASE1) annotation(
    Placement(visible = true, transformation(origin = {-70, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Lines.Line LineB2B3(BPu = 4.599875E-4 * ZBASE1, GPu = 0, RPu = 2.23719 / ZBASE1, XPu = 9.42535 / ZBASE1) annotation(
    Placement(visible = true, transformation(origin = {10, -160}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Lines.Line LineB2B4(BPu = 3.57068E-4 * ZBASE1, GPu = 0, RPu = 2.76662 / ZBASE1, XPu = 8.3946 / ZBASE1) annotation(
    Placement(visible = true, transformation(origin = {10, -120}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Lines.Line LineB2B5(BPu = 3.63369E-4 * ZBASE1, GPu = 0, RPu = 2.71139 / ZBASE1, XPu = 8.27843 / ZBASE1) annotation(
    Placement(visible = true, transformation(origin = {-52, -100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Lines.Line LineB3B4(BPu = 1.344255E-4 * ZBASE1, GPu = 0, RPu = 3.19035 / ZBASE1, XPu = 8.14274 / ZBASE1) annotation(
    Placement(visible = true, transformation(origin = {100, -112}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Electrical.Lines.Line LineB4B5(BPu = 0, GPu = 0, RPu = 0.635593 / ZBASE1, XPu = 2.00486 / ZBASE1) annotation(
    Placement(visible = true, transformation(origin = {28, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Lines.Line LineB6B11(BPu = 0, GPu = 0, RPu = 0.18088 / ZBASE2, XPu = 0.378785 / ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {-30, 90}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Electrical.Lines.Line LineB6B12(BPu = 0, GPu = 0, RPu = 0.23407 / ZBASE2, XPu = 0.487165 / ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {-70, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Lines.Line LineB6B13(BPu = 0, GPu = 0, RPu = 0.125976 / ZBASE2, XPu = 0.248086 / ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {-50, 120}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Lines.Line LineB7B8(BPu = 0, GPu = 0, RPu = 0, XPu = 0.33546 / ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {150, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Electrical.Lines.Line LineB7B9(BPu = 0, GPu = 0, RPu = 0, XPu = 0.209503 / ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {110, 50}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Electrical.Lines.Line LineB9B10(BPu = 0, GPu = 0, RPu = 0.060579 / ZBASE2, XPu = 0.160922 / ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {60, 90}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Electrical.Lines.Line LineB9B14(BPu = 0, GPu = 0, RPu = 0.242068 / ZBASE2, XPu = 0.514912 / ZBASE2) annotation(
    Placement(visible = true, transformation(origin = {50, 180}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));

  // Transformers
  Electrical.Transformers.TransformerFixedRatio Tfo1(BPu = 0, GPu = 0, RPu = 0, XPu = 0.47994804 / ZBASE2, rTfoPu = 1.0729614) annotation(
    Placement(visible = true, transformation(origin = {-30, -10}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Electrical.Transformers.TransformerFixedRatio Tfo2(BPu = 0, GPu = 0, RPu = 0, XPu = 1.0591881 / ZBASE2, rTfoPu = 1.0319917) annotation(
    Placement(visible = true, transformation(origin = {80, -10}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Electrical.Transformers.TransformerFixedRatio Tfo3(BPu = 0, GPu = 0, RPu = 0, XPu = 0.39824802 / ZBASE2, rTfoPu = 1.0224948) annotation(
    Placement(visible = true, transformation(origin = {110, -10}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));

  // Shunt
  Electrical.Shunts.ShuntB Bank9(BPu = -0.099769 * ZBASE2, i0Pu = Complex(-0.0455016, -0.186237), s0Pu = Complex(0, 0.193446), u0Pu = Complex(1.020247, -0.272201)) annotation(
    Placement(visible = true, transformation(origin = {100, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));

equation
// Network connections
  connect(Bus10.terminal, Load10.terminal) annotation(
    Line(points = {{30, 100}, {30, 82}}, color = {0, 0, 255}));
  connect(Bus12.terminal, Load12.terminal) annotation(
    Line(points = {{-130, 160}, {-130, 140}}, color = {0, 0, 255}));
  connect(Bus13.terminal, Load13.terminal) annotation(
    Line(points = {{-70, 200}, {-70, 220}}, color = {0, 0, 255}));
  connect(Bus14.terminal, Load14.terminal) annotation(
    Line(points = {{10, 180}, {10, 200}}, color = {0, 0, 255}));
  connect(Bus4.terminal, Load4.terminal) annotation(
    Line(points = {{90, -60}, {90, -88}}, color = {0, 0, 255}));
  connect(Gen1.terminal, Bus1.terminal) annotation(
    Line(points = {{-170, 0}, {-170, -20}}, color = {0, 0, 255}));
  connect(Gen2.terminal, Bus2.terminal) annotation(
    Line(points = {{-90, -160}, {-90, -140}}, color = {0, 0, 255}));
  connect(Bus8.terminal, Gen8.terminal) annotation(
    Line(points = {{170, 40}, {170, 60}}, color = {0, 0, 255}));
  connect(LineB1B5.terminal1, Bus1.terminal) annotation(
    Line(points = {{-80, -60}, {-160, -60}, {-160, -20}, {-170, -20}}, color = {0, 0, 255}));
  connect(LineB1B5.terminal2, Bus5.terminal) annotation(
    Line(points = {{-60, -60}, {-40, -60}, {-40, -40}, {-30, -40}}, color = {0, 0, 255}));
  connect(LineB12B13.terminal2, Bus13.terminal) annotation(
    Line(points = {{-100, 200}, {-70, 200}}, color = {0, 0, 255}));
  connect(LineB13B14.terminal1, Bus13.terminal) annotation(
    Line(points = {{-40, 200}, {-70, 200}}, color = {0, 0, 255}));
  connect(LineB10B11.terminal1, Bus11.terminal) annotation(
    Line(points = {{40, 140}, {10, 140}}, color = {0, 0, 255}));
  connect(LineB2B5.terminal1, Bus2.terminal) annotation(
    Line(points = {{-62, -100}, {-90, -100}, {-90, -140}}, color = {0, 0, 255}));
  connect(LineB2B5.terminal2, Bus5.terminal) annotation(
    Line(points = {{-42, -100}, {-30, -100}, {-30, -40}}, color = {0, 0, 255}));
  connect(LineB6B11.terminal1, Bus6.terminal) annotation(
    Line(points = {{-30, 100}, {-30, 60}}, color = {0, 0, 255}));
  connect(LineB6B11.terminal2, Bus11.terminal) annotation(
    Line(points = {{-30, 80}, {-30, 140}, {10, 140}}, color = {0, 0, 255}));
  connect(LineB7B8.terminal1, Bus7.terminal) annotation(
    Line(points = {{140, 20}, {110, 20}}, color = {0, 0, 255}));
  connect(LineB7B9.terminal1, Bus9.terminal) annotation(
    Line(points = {{110, 60}, {70, 60}}, color = {0, 0, 255}));
  connect(LineB9B14.terminal1, Bus14.terminal) annotation(
    Line(points = {{40, 180}, {10, 180}}, color = {0, 0, 255}));
  connect(Tfo1.terminal1, Bus5.terminal) annotation(
    Line(points = {{-30, -20}, {-30, -40}}, color = {0, 0, 255}));
  connect(Tfo1.terminal2, Bus6.terminal) annotation(
    Line(points = {{-30, 0}, {-30, 60}}, color = {0, 0, 255}));
  connect(Tfo3.terminal1, Bus4.terminal) annotation(
    Line(points = {{110, -20}, {110, -40}, {90, -40}, {90, -60}}, color = {0, 0, 255}));
  connect(Tfo3.terminal2, Bus7.terminal) annotation(
    Line(points = {{110, 0}, {110, 20}}, color = {0, 0, 255}));
  connect(Load2.terminal, Bus2.terminal) annotation(
    Line(points = {{-120, -160}, {-120, -140}, {-90, -140}}, color = {0, 0, 255}));
  connect(Load5.terminal, Bus5.terminal) annotation(
    Line(points = {{-50, -20}, {-40, -20}, {-40, -40}, {-30, -40}}, color = {0, 0, 255}));
  connect(LineB1B2.terminal1, Bus1.terminal) annotation(
    Line(points = {{-160, -120}, {-170, -120}, {-170, -20}}, color = {0, 0, 255}));
  connect(Gen3.terminal, Bus3.terminal) annotation(
    Line(points = {{90, -200}, {90, -180}}, color = {0, 0, 255}));
  connect(Load3.terminal, Bus3.terminal) annotation(
    Line(points = {{118, -200}, {118, -180}, {90, -180}}, color = {0, 0, 255}));
  connect(LineB3B4.terminal1, Bus4.terminal) annotation(
    Line(points = {{100, -102}, {100, -60}, {90, -60}}, color = {0, 0, 255}));
  connect(LineB3B4.terminal2, Bus3.terminal) annotation(
    Line(points = {{100, -122}, {100, -180}, {90, -180}}, color = {0, 0, 255}));
  connect(LineB2B4.terminal1, Bus2.terminal) annotation(
    Line(points = {{0, -120}, {-80, -120}, {-80, -140}, {-90, -140}}, color = {0, 0, 255}));
  connect(LineB2B4.terminal2, Bus4.terminal) annotation(
    Line(points = {{20, -120}, {80, -120}, {80, -60}, {90, -60}}, color = {0, 0, 255}));
  connect(LineB4B5.terminal1, Bus5.terminal) annotation(
    Line(points = {{18, -80}, {-20, -80}, {-20, -40}, {-30, -40}}, color = {0, 0, 255}));
  connect(LineB2B3.terminal2, Bus3.terminal) annotation(
    Line(points = {{20, -160}, {80, -160}, {80, -180}, {90, -180}}, color = {0, 0, 255}));
  connect(LineB2B3.terminal1, Bus2.terminal) annotation(
    Line(points = {{0, -160}, {-80, -160}, {-80, -140}, {-90, -140}}, color = {0, 0, 255}));
  connect(LineB4B5.terminal2, Bus4.terminal) annotation(
    Line(points = {{38, -80}, {60, -80}, {60, -60}, {90, -60}}, color = {0, 0, 255}));
  connect(Tfo2.terminal1, Bus4.terminal) annotation(
    Line(points = {{80, -20}, {80, -60}, {90, -60}}, color = {0, 0, 255}));
  connect(Bus8.terminal, LineB7B8.terminal2) annotation(
    Line(points = {{170, 40}, {170, 20}, {160, 20}}, color = {0, 0, 255}));
  connect(Bank9.terminal, Bus9.terminal) annotation(
    Line(points = {{100, 80}, {80, 80}, {80, 60}, {70, 60}}, color = {0, 0, 255}));
  connect(LineB7B9.terminal2, Bus7.terminal) annotation(
    Line(points = {{110, 40}, {110, 20}}, color = {0, 0, 255}));
  connect(Tfo2.terminal2, Bus9.terminal) annotation(
    Line(points = {{80, 0}, {80, 60}, {70, 60}}, color = {0, 0, 255}));
  connect(LineB1B2.terminal2, Bus2.terminal) annotation(
    Line(points = {{-140, -120}, {-100, -120}, {-100, -140}, {-90, -140}}, color = {0, 0, 255}));
  connect(Bus9.terminal, LineB9B14.terminal2) annotation(
    Line(points = {{70, 60}, {70, 180}, {60, 180}}, color = {0, 0, 255}));
  connect(Bus9.terminal, Load9.terminal) annotation(
    Line(points = {{70, 60}, {70, 40}}, color = {0, 0, 255}));
  connect(LineB9B10.terminal2, Bus9.terminal) annotation(
    Line(points = {{60, 80}, {60, 60}, {70, 60}}, color = {0, 0, 255}));
  connect(LineB9B10.terminal1, Bus10.terminal) annotation(
    Line(points = {{60, 100}, {30, 100}}, color = {0, 0, 255}));
  connect(Bus11.terminal, Load11.terminal) annotation(
    Line(points = {{10, 140}, {10, 120}}, color = {0, 0, 255}));
  connect(LineB13B14.terminal2, Bus14.terminal) annotation(
    Line(points = {{-20, 200}, {0, 200}, {0, 180}, {10, 180}}, color = {0, 0, 255}));
  connect(Load6.terminal, Bus6.terminal) annotation(
    Line(points = {{0, 40}, {0, 60}, {-30, 60}}, color = {0, 0, 255}));
  connect(Gen6.terminal, Bus6.terminal) annotation(
    Line(points = {{-60, 40}, {-60, 60}, {-30, 60}}, color = {0, 0, 255}));
  connect(LineB10B11.terminal2, Bus10.terminal) annotation(
    Line(points = {{40, 120}, {40, 100}, {30, 100}}, color = {0, 0, 255}));
  connect(LineB6B13.terminal2, Bus6.terminal) annotation(
    Line(points = {{-40, 120}, {-40, 60}, {-30, 60}}, color = {0, 0, 255}));
  connect(LineB6B12.terminal2, Bus6.terminal) annotation(
    Line(points = {{-60, 80}, {-60, 60}, {-30, 60}}, color = {0, 0, 255}));
  connect(Bus12.terminal, LineB12B13.terminal1) annotation(
    Line(points = {{-130, 160}, {-130, 200}, {-120, 200}}, color = {0, 0, 255}));
  connect(LineB6B12.terminal1, Bus12.terminal) annotation(
    Line(points = {{-80, 80}, {-120, 80}, {-120, 160}, {-130, 160}}, color = {0, 0, 255}));
  connect(Bus13.terminal, LineB6B13.terminal1) annotation(
    Line(points = {{-70, 200}, {-70, 120}, {-60, 120}}, color = {0, 0, 255}));

  annotation(
    experiment(StartTime = 0, StopTime = 2000, Tolerance = 1e-06, Interval = 10),
    __OpenModelica_commandLineOptions = "--matchingAlgorithm=PFPlusExt --indexReductionMethod=dynamicStateSelection -d=initialization,NLSanalyticJacobian --daeMode",
    __OpenModelica_simulationFlags(ls = "klu", lv = "LOG_STATS", nls = "kinsol", s = "euler"),
    Diagram(coordinateSystem(extent = {{-180, 240}, {180, -220}})),
    Icon(coordinateSystem(extent = {{-150, -150}, {150, 150}})));
end IEEE14Base;
