within Dynawo.Examples.DynaFlow.IEEE57.BaseClasses;

/*
* Copyright (c) 2023, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source suite
* of simulation tools for power systems.
*/

model IEEE57Base "Base class for IEEE 57-bus system benchmark formed with 57 buses, 7 generators, 3 shunts, 16 transformers, 63 lines and 42 loads"
  import Dynawo.Electrical.Machines.OmegaRef.GeneratorPV.QStatus;

  // Base calculation
  final parameter Modelica.SIunits.Impedance ZBASE69_0 = 69.0 ^ 2 / SystemBase.SnRef;
  final parameter Modelica.SIunits.Impedance ZBASE18_0 = 18.0 ^ 2 / SystemBase.SnRef;
  final parameter Modelica.SIunits.Impedance ZBASE13_8 = 13.8 ^ 2 / SystemBase.SnRef;

   // Load parameters
  parameter Real alpha = 1.5 "Active load sensitivity to voltage";
  parameter Real beta = 2.5 "Reactive load sensitivity to voltage";
  parameter Types.VoltageModulePu uMaxPu = 1.15 "Maximum value of the voltage amplitude at terminal in pu (base UNom) that ensures the P/Q restoration";
  parameter Types.VoltageModulePu uMinPu = 0.85 "Minimum value of the voltage amplitude at terminal in pu (base UNom) that ensures the P/Q restoration";
  parameter Types.Time tfilter = 10;

  // Generators
  Dynawo.Electrical.Machines.SignalN.GeneratorPV Gen1(KGover = 1.0, PGen0Pu = 4.7866, PMaxPu = 99.99, PMinPu = -99.99, PNom = 99.99, PRef0Pu = -4.7786, QGen0Pu = 1.2885, QMaxPu = 99.99, QMinPu = -99.99, QNomAlt = 9999.0, U0Pu = 1.04, URef0Pu = 1.04, limUQDown0 = false, limUQUp0 = false, qStatus0 = QStatus.Standard, i0Pu = Complex(-4.6025, 1.2389), u0Pu = Complex(1.04, 0.0));
  Dynawo.Electrical.Machines.SignalN.GeneratorPV Gen2(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 99.99, PMinPu = -99.99, PNom = 99.99, PRef0Pu = -0.0, QGen0Pu = -0.0075, QMaxPu = 0.5, QMinPu = -0.17, QNomAlt = 50.0, U0Pu = 1.01, URef0Pu = 1.01, limUQDown0 = false, limUQUp0 = false, qStatus0 = QStatus.Standard, i0Pu = Complex(-0.0002, -0.0074), u0Pu = Complex(1.0098, -0.021));
  Dynawo.Electrical.Machines.SignalN.GeneratorPV Gen3(KGover = 1.0, PGen0Pu = 0.4, PMaxPu = 99.99, PMinPu = -99.99, PNom = 99.99, PRef0Pu = -0.4, QGen0Pu = -0.0091, QMaxPu = 0.6, QMinPu = -0.1, QNomAlt = 60.0, U0Pu = 0.9849, URef0Pu = 0.985, limUQDown0 = false, limUQUp0 = false, qStatus0 = QStatus.Standard, i0Pu = Complex(-0.4049, 0.0332), u0Pu = Complex(0.9795, -0.1028));
  Dynawo.Electrical.Machines.SignalN.GeneratorPV Gen6(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 99.99, PMinPu = -99.99, PNom = 99.99, PRef0Pu = -0.0, QGen0Pu = 0.0087, QMaxPu = 0.25, QMinPu = -0.08, QNomAlt = 25.0, U0Pu = 0.98, URef0Pu = 0.98, limUQDown0 = false, limUQUp0 = false, qStatus0 = QStatus.Standard, i0Pu = Complex(0.0013, 0.0088), u0Pu = Complex(0.9688, -0.1477));
  Dynawo.Electrical.Machines.SignalN.GeneratorPV Gen8(KGover = 1.0, PGen0Pu = 4.5, PMaxPu = 99.99, PMinPu = -99.99, PNom = 99.99, PRef0Pu = -4.5, QGen0Pu = 0.621, QMaxPu = 2.0, QMinPu = -1.4, QNomAlt = 200.0, U0Pu = 1.0049, URef0Pu = 1.005, limUQDown0 = false, limUQUp0 = false, qStatus0 = QStatus.Standard, i0Pu = Complex(-4.416, 0.9658), u0Pu = Complex(1.0019, -0.0785));
  Dynawo.Electrical.Machines.SignalN.GeneratorPV Gen9(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 99.99, PMinPu = -99.99, PNom = 99.99, PRef0Pu = -0.0, QGen0Pu = 0.0229, QMaxPu = 0.09, QMinPu = -0.03, QNomAlt = 9.0, U0Pu = 0.98, URef0Pu = 0.98, limUQDown0 = false, limUQUp0 = false, qStatus0 = QStatus.Standard, i0Pu = Complex(0.0039, 0.023), u0Pu = Complex(0.9663, -0.1631));
  Dynawo.Electrical.Machines.SignalN.GeneratorPV Gen12(KGover = 1.0, PGen0Pu = 3.1, PMaxPu = 99.99, PMinPu = -99.99, PNom = 99.99, PRef0Pu = -3.1, QGen0Pu = 1.2863, QMaxPu = 1.55, QMinPu = -1.5, QNomAlt = 155.0, U0Pu = 1.0151, URef0Pu = 1.015, limUQDown0 = false, limUQUp0 = false, qStatus0 = QStatus.Standard, i0Pu = Complex(-2.7728, 1.8011), u0Pu = Complex(0.9982, -0.1845));

  // Generators control
  Dynawo.Electrical.Controls.Frequency.SignalN ModelSignalN;
  Types.Angle Theta_Bus13;

  // Loads
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.5489, -0.0712), s0Pu = Complex(0.55, 0.17), tFilter = tfilter, u0Pu = Complex(1.0249, 0.1768));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load2(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1597, -0.857), s0Pu = Complex(0.03, 0.88), tFilter = tfilter, u0Pu = Complex(0.9986, 0.1511));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load3(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.4296, -0.1851), s0Pu = Complex(0.41, 0.21), tFilter = tfilter, u0Pu = Complex(0.9828, 0.0655));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load5(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.134, -0.038), s0Pu = Complex(0.13, 0.04), tFilter = tfilter, u0Pu = Complex(0.9763, 0.0215));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load6(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.7656, -0.0053), s0Pu = Complex(0.75, 0.02), tFilter = tfilter, u0Pu = Complex(0.9798, 0.0194));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load8(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(1.5066, -0.0793), s0Pu = Complex(1.5002, 0.22), tFilter = tfilter, u0Pu = Complex(1.0007, 0.0934));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load9(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(1.2357, -0.2605), s0Pu = Complex(1.21, 0.26), tFilter = tfilter, u0Pu = Complex(0.98, 0.0038));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load10(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0501, -0.0217), s0Pu = Complex(0.05, 0.02), tFilter = tfilter, u0Pu = Complex(0.9858, -0.0283));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load12(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(3.7109, -0.2795), s0Pu = Complex(3.7696, 0.24), tFilter = tfilter, u0Pu = Complex(1.0149, -0.0118));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load13(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1839, -0.0235), s0Pu = Complex(0.18, 0.023), tFilter = tfilter, u0Pu = Complex(0.9789, -0.0));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load14(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1087, -0.0538), s0Pu = Complex(0.105, 0.053), tFilter = tfilter, u0Pu = Complex(0.9701, 0.0076));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load15(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.2248, -0.0404), s0Pu = Complex(0.22, 0.05), tFilter = tfilter, u0Pu = Complex(0.987, 0.045));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load16(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.4248, -0.0226), s0Pu = Complex(0.43, 0.03), tFilter = tfilter, u0Pu = Complex(1.0132, 0.0167));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load17(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.4177, -0.0467), s0Pu = Complex(0.42, 0.08), tFilter = tfilter, u0Pu = Complex(1.0145, 0.078));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load18(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.2684, -0.107), s0Pu = Complex(0.272, 0.098), tFilter = tfilter, u0Pu = Complex(1.0001, -0.0336));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load19(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0336, -0.0082), s0Pu = Complex(0.033, 0.006), tFilter = tfilter, u0Pu = Complex(0.9684, -0.0579));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load20(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0232, -0.0119), s0Pu = Complex(0.023, 0.01), tFilter = tfilter, u0Pu = Complex(0.9618, -0.0612));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load23(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0612, -0.0242), s0Pu = Complex(0.063, 0.021), tFilter = tfilter, u0Pu = Complex(1.0068, -0.0552));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load25(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0587, -0.0415), s0Pu = Complex(0.063, 0.032), tFilter = tfilter, u0Pu = Complex(0.9721, -0.143));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load27(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0945, -0.0079), s0Pu = Complex(0.093, 0.005), tFilter = tfilter, u0Pu = Complex(0.9811, -0.0292));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load28(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0459, -0.0236), s0Pu = Complex(0.046, 0.023), tFilter = tfilter, u0Pu = Complex(0.9966, -0.0117));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load29(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1683, -0.0256), s0Pu = Complex(0.17, 0.026), tFilter = tfilter, u0Pu = Complex(1.0102, 0.0006));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load30(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0341, -0.0243), s0Pu = Complex(0.036, 0.018), tFilter = tfilter, u0Pu = Complex(0.951, -0.1492));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load31(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0559, -0.0408), s0Pu = Complex(0.058, 0.029), tFilter = tfilter, u0Pu = Complex(0.9229, -0.1558));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load32(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0154, -0.0109), s0Pu = Complex(0.016, 0.008), tFilter = tfilter, u0Pu = Complex(0.9389, -0.1438));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load33(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0366, -0.0259), s0Pu = Complex(0.038, 0.019), tFilter = tfilter, u0Pu = Complex(0.9365, -0.1441));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load35(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0597, -0.0354), s0Pu = Complex(0.06, 0.03), tFilter = tfilter, u0Pu = Complex(0.9637, -0.0692));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load38(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1345, -0.0761), s0Pu = Complex(0.14, 0.07), tFilter = tfilter, u0Pu = Complex(1.0115, -0.0518));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load41(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0608, -0.0347), s0Pu = Complex(0.063, 0.03), tFilter = tfilter, u0Pu = Complex(0.9934, -0.0743));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load42(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0685, -0.0526), s0Pu = Complex(0.071, 0.044), tFilter = tfilter, u0Pu = Complex(0.9616, -0.0966));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load43(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0195, -0.0104), s0Pu = Complex(0.02, 0.01), tFilter = tfilter, u0Pu = Complex(1.0092, -0.0273));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load44(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1173, -0.0219), s0Pu = Complex(0.12, 0.018), tFilter = tfilter, u0Pu = Complex(1.0161, -0.0365));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load47(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.2818, -0.1257), s0Pu = Complex(0.297, 0.116), tFilter = tfilter, u0Pu = Complex(1.0321, -0.0488));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load49(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.169, -0.0914), s0Pu = Complex(0.18, 0.085), tFilter = tfilter, u0Pu = Complex(1.0347, -0.0566));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load50(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1983, -0.1153), s0Pu = Complex(0.21, 0.105), tFilter = tfilter, u0Pu = Complex(1.0213, -0.0644));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load51(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1683, -0.0584), s0Pu = Complex(0.1799, 0.0529), tFilter = tfilter, u0Pu = Complex(1.0511, -0.0501));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load52(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0493, -0.0239), s0Pu = Complex(0.049, 0.022), tFilter = tfilter, u0Pu = Complex(0.9799, -0.0289));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load53(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.2014, -0.1117), s0Pu = Complex(0.2, 0.1), tFilter = tfilter, u0Pu = Complex(0.9701, -0.0414));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load54(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0407, -0.0154), s0Pu = Complex(0.041, 0.014), tFilter = tfilter, u0Pu = Complex(0.9958, -0.0331));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load55(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0654, -0.0342), s0Pu = Complex(0.068, 0.034), tFilter = tfilter, u0Pu = Complex(1.0306, -0.0179));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load56(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0758, -0.0313), s0Pu = Complex(0.0763, 0.0221), tFilter = tfilter, u0Pu = Complex(0.9624, -0.1057));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative Load57(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0667, -0.0289), s0Pu = Complex(0.0672, 0.0201), tFilter = tfilter, u0Pu = Complex(0.9579, -0.1141));

  // Buses
  Dynawo.Electrical.Buses.Bus Bus1;
  Dynawo.Electrical.Buses.Bus Bus2;
  Dynawo.Electrical.Buses.Bus Bus3;
  Dynawo.Electrical.Buses.Bus Bus4;
  Dynawo.Electrical.Buses.Bus Bus5;
  Dynawo.Electrical.Buses.Bus Bus6;
  Dynawo.Electrical.Buses.Bus Bus7;
  Dynawo.Electrical.Buses.Bus Bus8;
  Dynawo.Electrical.Buses.Bus Bus9;
  Dynawo.Electrical.Buses.Bus Bus10;
  Dynawo.Electrical.Buses.Bus Bus11;
  Dynawo.Electrical.Buses.Bus Bus12;
  Dynawo.Electrical.Buses.Bus Bus13;
  Dynawo.Electrical.Buses.Bus Bus14;
  Dynawo.Electrical.Buses.Bus Bus15;
  Dynawo.Electrical.Buses.Bus Bus16;
  Dynawo.Electrical.Buses.Bus Bus17;
  Dynawo.Electrical.Buses.Bus Bus18;
  Dynawo.Electrical.Buses.Bus Bus19;
  Dynawo.Electrical.Buses.Bus Bus20;
  Dynawo.Electrical.Buses.Bus Bus21;
  Dynawo.Electrical.Buses.Bus Bus22;
  Dynawo.Electrical.Buses.Bus Bus23;
  Dynawo.Electrical.Buses.Bus Bus24;
  Dynawo.Electrical.Buses.Bus Bus25;
  Dynawo.Electrical.Buses.Bus Bus26;
  Dynawo.Electrical.Buses.Bus Bus27;
  Dynawo.Electrical.Buses.Bus Bus28;
  Dynawo.Electrical.Buses.Bus Bus29;
  Dynawo.Electrical.Buses.Bus Bus30;
  Dynawo.Electrical.Buses.Bus Bus31;
  Dynawo.Electrical.Buses.Bus Bus32;
  Dynawo.Electrical.Buses.Bus Bus33;
  Dynawo.Electrical.Buses.Bus Bus34;
  Dynawo.Electrical.Buses.Bus Bus35;
  Dynawo.Electrical.Buses.Bus Bus36;
  Dynawo.Electrical.Buses.Bus Bus37;
  Dynawo.Electrical.Buses.Bus Bus38;
  Dynawo.Electrical.Buses.Bus Bus39;
  Dynawo.Electrical.Buses.Bus Bus40;
  Dynawo.Electrical.Buses.Bus Bus41;
  Dynawo.Electrical.Buses.Bus Bus42;
  Dynawo.Electrical.Buses.Bus Bus43;
  Dynawo.Electrical.Buses.Bus Bus44;
  Dynawo.Electrical.Buses.Bus Bus45;
  Dynawo.Electrical.Buses.Bus Bus46;
  Dynawo.Electrical.Buses.Bus Bus47;
  Dynawo.Electrical.Buses.Bus Bus48;
  Dynawo.Electrical.Buses.Bus Bus49;
  Dynawo.Electrical.Buses.Bus Bus50;
  Dynawo.Electrical.Buses.Bus Bus51;
  Dynawo.Electrical.Buses.Bus Bus52;
  Dynawo.Electrical.Buses.Bus Bus53;
  Dynawo.Electrical.Buses.Bus Bus54;
  Dynawo.Electrical.Buses.Bus Bus55;
  Dynawo.Electrical.Buses.Bus Bus56;
  Dynawo.Electrical.Buses.Bus Bus57;

  // Lines
  Dynawo.Electrical.Lines.Line LineB1B2(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 0.395163 / ZBASE69_0, XPu = 1.33308 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB1B15(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 0.847458 / ZBASE69_0, XPu = 4.33251 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB1B16(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 2.16149 / ZBASE69_0, XPu = 9.80766 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB1B17(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 1.13312 / ZBASE69_0, XPu = 5.14188 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB2B3(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 1.41878 / ZBASE69_0, XPu = 4.04685 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB3B4(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 0.533232 / ZBASE69_0, XPu = 1.74253 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB3B15(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 0.771282 / ZBASE69_0, XPu = 2.52333 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB4B5(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 2.97563 / ZBASE69_0, XPu = 6.28452 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB4B6(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 2.04723 / ZBASE69_0, XPu = 7.04628 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB5B6(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 1.43782 / ZBASE69_0, XPu = 3.0518 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB6B7(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 0.9522 / ZBASE69_0, XPu = 4.85622 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB6B8(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 1.61398 / ZBASE69_0, XPu = 8.23653 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB7B8(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 0.661779 / ZBASE69_0, XPu = 3.38983 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB8B9(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 0.471339 / ZBASE69_0, XPu = 2.4043 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB9B10(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 1.75681 / ZBASE69_0, XPu = 7.99372 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB9B11(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 1.22834 / ZBASE69_0, XPu = 4.03733 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB9B12(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 3.08513 / ZBASE69_0, XPu = 14.0449 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB9B13(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 2.29004 / ZBASE69_0, XPu = 7.52238 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB10B12(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 1.3188 / ZBASE69_0, XPu = 6.00838 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB11B13(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 1.0617 / ZBASE69_0, XPu = 3.48505 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB12B13(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 0.847458 / ZBASE69_0, XPu = 2.76138 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB12B16(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 0.85698 / ZBASE69_0, XPu = 3.87069 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB12B17(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 1.89012 / ZBASE69_0, XPu = 8.52219 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB13B14(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 0.628452 / ZBASE69_0, XPu = 2.06627 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB13B15(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 1.28071 / ZBASE69_0, XPu = 4.13731 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB14B15(BPu = 0.0 * ZBASE69_0, GPu = 0.0 * ZBASE69_0, RPu = 0.814131 / ZBASE69_0, XPu = 2.60427 / ZBASE69_0);
  Dynawo.Electrical.Lines.Line LineB18B19(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.877928 / ZBASE13_8, XPu = 1.30451 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB19B20(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.538945 / ZBASE13_8, XPu = 0.82651 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB21B22(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.238464 / ZBASE18_0, XPu = 0.37908 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB22B23(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.032076 / ZBASE18_0, XPu = 0.049248 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB22B38(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.062208 / ZBASE18_0, XPu = 0.09558 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB23B24(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.53784 / ZBASE18_0, XPu = 0.82944 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB25B30(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.257094 / ZBASE13_8, XPu = 0.384689 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB26B27(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.314226 / ZBASE13_8, XPu = 0.483718 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB27B28(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.117692 / ZBASE13_8, XPu = 0.18168 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB28B29(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.0796039 / ZBASE13_8, XPu = 0.111788 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB29B52(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.274614 / ZBASE13_8, XPu = 0.356123 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB30B31(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.620834 / ZBASE13_8, XPu = 0.946487 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB31B32(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.965531 / ZBASE13_8, XPu = 1.43782 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB32B33(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.0746525 / ZBASE13_8, XPu = 0.0685584 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB34B35(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.16848 / ZBASE18_0, XPu = 0.25272 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB35B36(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.13932 / ZBASE18_0, XPu = 0.173988 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB36B37(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.09396 / ZBASE18_0, XPu = 0.118584 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB36B40(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.0972 / ZBASE18_0, XPu = 0.150984 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB37B38(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.210924 / ZBASE18_0, XPu = 0.326916 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB37B39(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.077436 / ZBASE18_0, XPu = 0.122796 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB38B44(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.093636 / ZBASE18_0, XPu = 0.18954 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB38B48(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.101088 / ZBASE18_0, XPu = 0.156168 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB38B49(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.3726 / ZBASE18_0, XPu = 0.57348 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB41B42(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.394211 / ZBASE13_8, XPu = 0.670349 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB41B43(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.0 / ZBASE13_8, XPu = 0.784613 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB44B45(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.202176 / ZBASE18_0, XPu = 0.402408 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB46B47(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.07452 / ZBASE18_0, XPu = 0.22032 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB47B48(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.058968 / ZBASE18_0, XPu = 0.075492 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB48B49(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.270216 / ZBASE18_0, XPu = 0.41796 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB49B50(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.259524 / ZBASE18_0, XPu = 0.41472 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB50B51(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.449064 / ZBASE18_0, XPu = 0.7128 / ZBASE18_0);
  Dynawo.Electrical.Lines.Line LineB52B53(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.145115 / ZBASE13_8, XPu = 0.187393 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB53B54(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.357646 / ZBASE13_8, XPu = 0.441821 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB54B55(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.329842 / ZBASE13_8, XPu = 0.431347 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB56B41(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 1.05313 / ZBASE13_8, XPu = 1.04552 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB56B42(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.404685 / ZBASE13_8, XPu = 0.674158 / ZBASE13_8);
  Dynawo.Electrical.Lines.Line LineB57B56(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.331366 / ZBASE13_8, XPu = 0.495144 / ZBASE13_8);

  // Transformers
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB10B51(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.0 / ZBASE18_0, XPu = 0.23068786 / ZBASE18_0, rTfoPu = 1.0752689);
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB13B49(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.0 / ZBASE18_0, XPu = 0.6188399 / ZBASE18_0, rTfoPu = 1.1173183);
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB14B46(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.0 / ZBASE18_0, XPu = 0.23814033 / ZBASE18_0, rTfoPu = 1.1111112);
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB15B45(BPu = 0.0 * ZBASE18_0, GPu = 0.0 * ZBASE18_0, RPu = 0.0 / ZBASE18_0, XPu = 0.33760783 / ZBASE18_0, rTfoPu = 1.0471204);
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB21B20(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.0 / ZBASE13_8, XPu = 1.4791485 / ZBASE13_8, rTfoPu = 0.9587727);
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB24B26(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.0 / ZBASE13_8, XPu = 0.090078115 / ZBASE13_8, rTfoPu = 0.9587727);
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB24B25_1(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.0 / ZBASE13_8, XPu = 2.2510006 / ZBASE13_8, rTfoPu = 1.0);
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB24B25_2(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.0 / ZBASE13_8, XPu = 2.3424118 / ZBASE13_8, rTfoPu = 1.0);
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB34B32(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.0 / ZBASE13_8, XPu = 1.814893 / ZBASE13_8, rTfoPu = 1.025641);
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB39B57(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.0 / ZBASE13_8, XPu = 2.580462 / ZBASE13_8, rTfoPu = 1.0204082);
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB40B56(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.0 / ZBASE13_8, XPu = 2.2757578 / ZBASE13_8, rTfoPu = 1.0438413);
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB7B29(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.0 / ZBASE13_8, XPu = 0.12340521 / ZBASE13_8, rTfoPu = 1.0341261);
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB9B55(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.0 / ZBASE13_8, XPu = 0.22948042 / ZBASE13_8, rTfoPu = 1.0638298);
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB4B18_1(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.0 / ZBASE13_8, XPu = 1.0569401 / ZBASE13_8, rTfoPu = 1.0309278);
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB4B18_2(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.0 / ZBASE13_8, XPu = 0.81889206 / ZBASE13_8, rTfoPu = 1.0224948);
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB11B43(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.0 / ZBASE13_8, XPu = 0.29137322 / ZBASE13_8, rTfoPu = 1.0438413);
  Dynawo.Electrical.Transformers.TransformerFixedRatio TfoB11B41(BPu = 0.0 * ZBASE13_8, GPu = 0.0 * ZBASE13_8, RPu = 0.0 / ZBASE13_8, XPu = 1.4263961 / ZBASE13_8, rTfoPu = 1.0471204);

  // Shunts
  Dynawo.Electrical.Shunts.ShuntB Shunt18(BPu = -0.05251 * ZBASE13_8, u0Pu = Complex(1.0001351780054528, -0.0336171937555912), s0Pu = Complex(0, 0.1001), i0Pu = Complex(-0.0033603749234581257, 0.09997351940415553));
  Dynawo.Electrical.Shunts.ShuntB Shunt25(BPu = -0.0309809 * ZBASE13_8, u0Pu = Complex(0.9720328041830906, -0.14303313459460204), s0Pu = Complex(0, 0.057), i0Pu = Complex(-0.008445908924646781, 0.057397193728349075));
  Dynawo.Electrical.Shunts.ShuntB Shunt53(BPu = -0.0330813 * ZBASE13_8, u0Pu = Complex(0.9701149271959599, -0.041449101698073906), s0Pu = Complex(0, 0.0594), i0Pu = Complex(-0.002611338116252465, 0.06111828683249883));

equation
  // Generators controls
  ModelSignalN.thetaRef = Theta_Bus13;
  Theta_Bus13 = Modelica.ComplexMath.arg(Bus13.terminal.V);
  Gen1.N = ModelSignalN.N;
  Gen2.N = ModelSignalN.N;
  Gen3.N = ModelSignalN.N;
  Gen6.N = ModelSignalN.N;
  Gen8.N = ModelSignalN.N;
  Gen9.N = ModelSignalN.N;
  Gen12.N = ModelSignalN.N;

  // Network connections
  connect(Load1.terminal, Bus1.terminal);
  connect(Load2.terminal, Bus2.terminal);
  connect(Load3.terminal, Bus3.terminal);
  connect(Load5.terminal, Bus5.terminal);
  connect(Load6.terminal, Bus6.terminal);
  connect(Load8.terminal, Bus8.terminal);
  connect(Load9.terminal, Bus9.terminal);
  connect(Load10.terminal, Bus10.terminal);
  connect(Load12.terminal, Bus12.terminal);
  connect(Load13.terminal, Bus13.terminal);
  connect(Load14.terminal, Bus14.terminal);
  connect(Load15.terminal, Bus15.terminal);
  connect(Load16.terminal, Bus16.terminal);
  connect(Load17.terminal, Bus17.terminal);
  connect(Load18.terminal, Bus18.terminal);
  connect(Load19.terminal, Bus19.terminal);
  connect(Load20.terminal, Bus20.terminal);
  connect(Load23.terminal, Bus23.terminal);
  connect(Load25.terminal, Bus25.terminal);
  connect(Load27.terminal, Bus27.terminal);
  connect(Load28.terminal, Bus28.terminal);
  connect(Load29.terminal, Bus29.terminal);
  connect(Load30.terminal, Bus30.terminal);
  connect(Load31.terminal, Bus31.terminal);
  connect(Load33.terminal, Bus33.terminal);
  connect(Load32.terminal, Bus32.terminal);
  connect(Load35.terminal, Bus35.terminal);
  connect(Load38.terminal, Bus38.terminal);
  connect(Load41.terminal, Bus41.terminal);
  connect(Load42.terminal, Bus42.terminal);
  connect(Load43.terminal, Bus43.terminal);
  connect(Load44.terminal, Bus44.terminal);
  connect(Load47.terminal, Bus47.terminal);
  connect(Load49.terminal, Bus49.terminal);
  connect(Load50.terminal, Bus50.terminal);
  connect(Load51.terminal, Bus51.terminal);
  connect(Load52.terminal, Bus52.terminal);
  connect(Load53.terminal, Bus53.terminal);
  connect(Load54.terminal, Bus54.terminal);
  connect(Load55.terminal, Bus55.terminal);
  connect(Load56.terminal, Bus56.terminal);
  connect(Load57.terminal, Bus57.terminal);
  connect(Gen1.terminal, Bus1.terminal);
  connect(Gen2.terminal, Bus2.terminal);
  connect(Gen3.terminal, Bus3.terminal);
  connect(Gen6.terminal, Bus6.terminal);
  connect(Gen8.terminal, Bus8.terminal);
  connect(Gen9.terminal, Bus9.terminal);
  connect(Gen12.terminal, Bus12.terminal);

  connect(LineB6B7.terminal1, Bus6.terminal);
  connect(LineB6B7.terminal2, Bus7.terminal);
  connect(LineB6B8.terminal1, Bus6.terminal);
  connect(LineB6B8.terminal2, Bus8.terminal);
  connect(LineB10B12.terminal1, Bus10.terminal);
  connect(LineB10B12.terminal2, Bus12.terminal);
  connect(LineB13B14.terminal1, Bus13.terminal);
  connect(LineB13B14.terminal2, Bus14.terminal);
  connect(LineB13B15.terminal1, Bus13.terminal);
  connect(LineB13B15.terminal2, Bus15.terminal);
  connect(LineB14B15.terminal1, Bus14.terminal);
  connect(LineB14B15.terminal2, Bus15.terminal);
  connect(LineB19B20.terminal1, Bus19.terminal);
  connect(LineB19B20.terminal2, Bus20.terminal);
  connect(LineB21B22.terminal1, Bus21.terminal);
  connect(LineB21B22.terminal2, Bus22.terminal);
  connect(LineB22B23.terminal1, Bus22.terminal);
  connect(LineB22B23.terminal2, Bus23.terminal);
  connect(LineB22B38.terminal1, Bus22.terminal);
  connect(LineB22B38.terminal2, Bus38.terminal);
  connect(LineB23B24.terminal1, Bus23.terminal);
  connect(LineB23B24.terminal2, Bus24.terminal);
  connect(LineB25B30.terminal1, Bus25.terminal);
  connect(LineB25B30.terminal2, Bus30.terminal);
  connect(LineB26B27.terminal1, Bus26.terminal);
  connect(LineB26B27.terminal2, Bus27.terminal);
  connect(LineB27B28.terminal1, Bus27.terminal);
  connect(LineB27B28.terminal2, Bus28.terminal);
  connect(LineB28B29.terminal1, Bus28.terminal);
  connect(LineB28B29.terminal2, Bus29.terminal);
  connect(LineB29B52.terminal1, Bus29.terminal);
  connect(LineB29B52.terminal2, Bus52.terminal);
  connect(LineB30B31.terminal1, Bus30.terminal);
  connect(LineB30B31.terminal2, Bus31.terminal);
  connect(LineB31B32.terminal1, Bus31.terminal);
  connect(LineB31B32.terminal2, Bus32.terminal);
  connect(LineB32B33.terminal1, Bus32.terminal);
  connect(LineB32B33.terminal2, Bus33.terminal);
  connect(LineB34B35.terminal1, Bus34.terminal);
  connect(LineB34B35.terminal2, Bus35.terminal);
  connect(LineB35B36.terminal1, Bus35.terminal);
  connect(LineB35B36.terminal2, Bus36.terminal);
  connect(LineB36B37.terminal1, Bus36.terminal);
  connect(LineB36B37.terminal2, Bus37.terminal);
  connect(LineB36B40.terminal1, Bus36.terminal);
  connect(LineB36B40.terminal2, Bus40.terminal);
  connect(LineB37B38.terminal1, Bus37.terminal);
  connect(LineB37B38.terminal2, Bus38.terminal);
  connect(LineB37B39.terminal1, Bus37.terminal);
  connect(LineB37B39.terminal2, Bus39.terminal);
  connect(LineB38B44.terminal1, Bus38.terminal);
  connect(LineB38B44.terminal2, Bus44.terminal);
  connect(LineB38B48.terminal1, Bus38.terminal);
  connect(LineB38B48.terminal2, Bus48.terminal);
  connect(LineB38B49.terminal1, Bus38.terminal);
  connect(LineB38B49.terminal2, Bus49.terminal);
  connect(LineB44B45.terminal1, Bus44.terminal);
  connect(LineB44B45.terminal2, Bus45.terminal);
  connect(LineB46B47.terminal1, Bus46.terminal);
  connect(LineB46B47.terminal2, Bus47.terminal);
  connect(LineB47B48.terminal1, Bus47.terminal);
  connect(LineB47B48.terminal2, Bus48.terminal);
  connect(LineB48B49.terminal1, Bus48.terminal);
  connect(LineB48B49.terminal2, Bus49.terminal);
  connect(LineB49B50.terminal1, Bus49.terminal);
  connect(LineB49B50.terminal2, Bus50.terminal);
  connect(LineB50B51.terminal1, Bus50.terminal);
  connect(LineB50B51.terminal2, Bus51.terminal);
  connect(LineB52B53.terminal1, Bus52.terminal);
  connect(LineB52B53.terminal2, Bus53.terminal);
  connect(LineB53B54.terminal1, Bus53.terminal);
  connect(LineB53B54.terminal2, Bus54.terminal);
  connect(LineB54B55.terminal1, Bus54.terminal);
  connect(LineB54B55.terminal2, Bus55.terminal);
  connect(LineB56B42.terminal1, Bus56.terminal);
  connect(LineB56B42.terminal2, Bus42.terminal);
  connect(LineB56B41.terminal1, Bus56.terminal);
  connect(LineB56B41.terminal2, Bus41.terminal);
  connect(LineB57B56.terminal1, Bus57.terminal);
  connect(LineB57B56.terminal2, Bus56.terminal);
  connect(LineB5B6.terminal1, Bus5.terminal);
  connect(LineB5B6.terminal2, Bus6.terminal);
  connect(LineB7B8.terminal1, Bus7.terminal);
  connect(LineB7B8.terminal2, Bus8.terminal);
  connect(LineB8B9.terminal1, Bus8.terminal);
  connect(LineB8B9.terminal2, Bus9.terminal);
  connect(LineB12B13.terminal1, Bus12.terminal);
  connect(LineB12B13.terminal2, Bus13.terminal);
  connect(LineB12B16.terminal1, Bus12.terminal);
  connect(LineB12B16.terminal2, Bus16.terminal);
  connect(LineB12B17.terminal1, Bus12.terminal);
  connect(LineB12B17.terminal2, Bus17.terminal);
  connect(LineB1B15.terminal1, Bus1.terminal);
  connect(LineB1B15.terminal2, Bus15.terminal);
  connect(LineB1B16.terminal1, Bus1.terminal);
  connect(LineB1B16.terminal2, Bus16.terminal);
  connect(LineB1B17.terminal1, Bus1.terminal);
  connect(LineB1B17.terminal2, Bus17.terminal);
  connect(LineB1B2.terminal1, Bus1.terminal);
  connect(LineB1B2.terminal2, Bus2.terminal);
  connect(LineB3B15.terminal1, Bus3.terminal);
  connect(LineB3B15.terminal2, Bus15.terminal);
  connect(LineB3B4.terminal1, Bus3.terminal);
  connect(LineB3B4.terminal2, Bus4.terminal);
  connect(LineB9B10.terminal1, Bus9.terminal);
  connect(LineB9B10.terminal2, Bus10.terminal);
  connect(LineB9B13.terminal1, Bus9.terminal);
  connect(LineB9B13.terminal2, Bus13.terminal);
  connect(LineB9B12.terminal1, Bus9.terminal);
  connect(LineB9B12.terminal2, Bus12.terminal);
  connect(LineB9B11.terminal1, Bus9.terminal);
  connect(LineB9B11.terminal2, Bus11.terminal);
  connect(LineB18B19.terminal1, Bus18.terminal);
  connect(LineB18B19.terminal2, Bus19.terminal);
  connect(LineB4B6.terminal1, Bus4.terminal);
  connect(LineB4B6.terminal2, Bus6.terminal);
  connect(LineB4B5.terminal1, Bus4.terminal);
  connect(LineB4B5.terminal2, Bus5.terminal);
  connect(LineB11B13.terminal1, Bus11.terminal);
  connect(LineB11B13.terminal2, Bus13.terminal);
  connect(LineB41B42.terminal1, Bus41.terminal);
  connect(LineB41B42.terminal2, Bus42.terminal);
  connect(LineB41B43.terminal1, Bus41.terminal);
  connect(LineB41B43.terminal2, Bus43.terminal);
  connect(LineB2B3.terminal1, Bus2.terminal);
  connect(LineB2B3.terminal2, Bus3.terminal);
  connect(TfoB10B51.terminal1, Bus10.terminal);
  connect(TfoB10B51.terminal2, Bus51.terminal);
  connect(TfoB13B49.terminal1, Bus13.terminal);
  connect(TfoB13B49.terminal2, Bus49.terminal);
  connect(TfoB14B46.terminal1, Bus14.terminal);
  connect(TfoB14B46.terminal2, Bus46.terminal);
  connect(TfoB15B45.terminal1, Bus15.terminal);
  connect(TfoB15B45.terminal2, Bus45.terminal);
  connect(TfoB21B20.terminal1, Bus21.terminal);
  connect(TfoB21B20.terminal2, Bus20.terminal);
  connect(TfoB24B26.terminal1, Bus24.terminal);
  connect(TfoB24B26.terminal2, Bus26.terminal);
  connect(TfoB24B25_1.terminal1, Bus24.terminal);
  connect(TfoB24B25_1.terminal2, Bus25.terminal);
  connect(TfoB24B25_2.terminal1, Bus24.terminal);
  connect(TfoB24B25_2.terminal2, Bus25.terminal);
  connect(TfoB34B32.terminal1, Bus34.terminal);
  connect(TfoB34B32.terminal2, Bus32.terminal);
  connect(TfoB39B57.terminal1, Bus39.terminal);
  connect(TfoB39B57.terminal2, Bus57.terminal);
  connect(TfoB40B56.terminal1, Bus40.terminal);
  connect(TfoB40B56.terminal2, Bus56.terminal);
  connect(TfoB7B29.terminal1, Bus7.terminal);
  connect(TfoB7B29.terminal2, Bus29.terminal);
  connect(TfoB9B55.terminal1, Bus9.terminal);
  connect(TfoB9B55.terminal2, Bus55.terminal);
  connect(TfoB4B18_1.terminal1, Bus4.terminal);
  connect(TfoB4B18_1.terminal2, Bus18.terminal);
  connect(TfoB4B18_2.terminal1, Bus4.terminal);
  connect(TfoB4B18_2.terminal2, Bus18.terminal);
  connect(TfoB11B43.terminal1, Bus11.terminal);
  connect(TfoB11B43.terminal2, Bus43.terminal);
  connect(TfoB11B41.terminal1, Bus11.terminal);
  connect(TfoB11B41.terminal2, Bus41.terminal);
  connect(Shunt18.terminal, Bus18.terminal);
  connect(Shunt25.terminal, Bus25.terminal);
  connect(Shunt53.terminal, Bus53.terminal);

  annotation(preferredView = "text");
end IEEE57Base;
