within Dynawo.Examples.GridForming.Tests.Test_SCRJump;

model VSM_VoltageSCRJumpDown "Single machine infinite bus test case for Grid Forming VSM model with dynamic filter and transformer"
 /*
 * Copyright (c) 2026, RTE (http://www.rte-france.com)
 * See AUTHORS.txt
 * All rights reserved
 * This Source Code Form is subject to the terms of the Mozilla Public
 * License, v. 2.0. If a copy of the MPL was not distributed with this
 * file, you can obtain one at http://mozilla.org/MPL/2.0/.
 * SPDX-License-Identifier: MPL-2.0
 *
 * This file is part of Dynawo, a hybrid C++/Modelica open source suite
 * of simulation tools for power systems.
 */
  extends Modelica.Icons.Example;
    // Parameters for the SCRJump (base converter SNom, see fiche I18) -----
  parameter Real SCRini = 20    "SCR before the jump";
  parameter Real SCRfinal = 2 "SCR after the jump";
  parameter Types.Time tEvt = 10 "Time of the event (s)";
  parameter Types.ApparentPowerModule SNom = 1000 "Nominal apparent power module for the converter";

  final parameter Real SCRweak   = min(SCRini, SCRfinal);
  final parameter Real SCRstrong = max(SCRini, SCRfinal);
  final parameter Real SCRaux    = SCRstrong - SCRweak;

  // ----- Reactances, base convertisseur SNom -----
  final parameter Real Xperm_SNom = 1/SCRweak "Ligne permanente, toujours connectee";
  final parameter Real Xaux_SNom  = 1/SCRaux  "Ligne auxiliaire, basculee a tEvt";

  final parameter Real XPu_perm = Xperm_SNom * SystemBase.SnRef/SNom;
  final parameter Real RPu_perm = XPu_perm/10;   // convention r_grid = x_grid/10 (fiche I18)
  final parameter Real XPu_aux  = Xaux_SNom  * SystemBase.SnRef/SNom;
  final parameter Real RPu_aux  = XPu_aux/10;

  Electrical.Lines.Line Z1_Line(BPu = 0, GPu = 0, RPu = RPu_perm, XPu = XPu_perm) annotation(
    Placement(transformation(origin = {72, 2}, extent = {{-10, -10}, {10, 10}})));
  Electrical.Lines.Line Z2_Line(BPu = 0, GPu = 0, RPu = RPu_aux, XPu = XPu_aux) annotation(
    Placement(transformation(origin = {72, -16}, extent = {{-10, -10}, {10, 10}})));

  Modelica.Blocks.Sources.Constant QRefPu(k = 0) annotation(
    Placement(visible = true, transformation(origin = {-112, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant URefPu(k = 1) annotation(
    Placement(visible = true, transformation(origin = {-112, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant omegaRefPu(k = 1) annotation(
    Placement(visible = true, transformation(origin = {-112, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant PRefPu(k = 0.5) annotation(
    Placement(transformation(origin = {-114, 56}, extent = {{-10, -10}, {10, 10}})));

  Electrical.PEIR.Converters.General.Average.GridForming.DynGFMVSM DynGFMVSM(CFilterPu = 1e-05, H = 5, IMaxVIPu = 1.19, Kfd = 0.8, Kff = 0, Kfq = 0, KpVI = 0.6, LFilterPu = 0.15, LTransformerPu = 0.06, Mq = 0.2, P0Pu = -4.98488710832432, Q0Pu = 0.0110946151405571, RFilterPu = 0.015, RTransformerPu = 0.006, SNom = 1000, U0Pu = 0.992493005247463, UPhase0 = 0.253902907445225, Omegaf = 31.4159, Omegaff = 60, XRratio = 10, XVIPu = 0.06, kVSM = 650, tVSC = 0.0004, OmegaPLL = 1000, OmegaMaxPLLPu = 10, OmegaMinPLLPu = -10, KsiPLL = 1, Omegac = 1000, EpsVIUpPu = 0.01, EpsVIDownPu = 0.01, tUFilt = 0.05) annotation(
    Placement(transformation(origin = {-15, 1}, extent = {{-23, -23}, {23, 23}})));
  Electrical.Controls.Utilities.Measurements measurements(SNom = 1000)  annotation(
    Placement(transformation(origin = {28, 2}, extent = {{-10, -10}, {10, 10}})));
 Electrical.Buses.InfiniteBusWithVariations infiniteBusWithVariations(U0Pu = 1, UEvtPu = 1, omega0Pu = 1, omegaEvtPu = 1, UPhase = 0, tUEvtStart = 0, tUEvtEnd = 0, tOmegaEvtStart = 0, tOmegaEvtEnd = 0) annotation(
    Placement(transformation(origin = {98, 2}, extent = {{-10, -10}, {10, 10}})));
equation
  Z1_Line.switchOffSignal1 = false;
  Z1_Line.switchOffSignal2 = false;
  Z2_Line.switchOffSignal1 = if SCRini < SCRfinal then time < tEvt else time >= tEvt;
  Z2_Line.switchOffSignal2 = Z2_Line.switchOffSignal1;
  DynGFMVSM.switchOffSignal1 = false;
  DynGFMVSM.switchOffSignal2 = false;
  DynGFMVSM.switchOffSignal3 = false;

  connect(omegaRefPu.y, DynGFMVSM.omegaRefPu) annotation(
    Line(points = {{-100, 20}, {-50, 20}, {-50, 10}, {-40, 10}}, color = {0, 0, 127}));
  connect(QRefPu.y, DynGFMVSM.QFilterRefPu) annotation(
    Line(points = {{-100, -20}, {-60, -20}, {-60, -8}, {-40, -8}}, color = {0, 0, 127}));
  connect(URefPu.y, DynGFMVSM.UFilterRefPu) annotation(
    Line(points = {{-100, -60}, {-56, -60}, {-56, -17}, {-40, -17}}, color = {0, 0, 127}));
  connect(PRefPu.y, DynGFMVSM.PFilterRefPu) annotation(
    Line(points = {{-102, 56}, {-102, 19}, {-40, 19}}, color = {0, 0, 127}));
  connect(DynGFMVSM.terminal, measurements.terminal1) annotation(
    Line(points = {{10, 2}, {18, 2}}, color = {0, 0, 255}));
  connect(measurements.terminal2, Z1_Line.terminal1) annotation(
    Line(points = {{38, 2}, {62, 2}}, color = {0, 0, 255}));
  connect(Z1_Line.terminal1, Z2_Line.terminal1) annotation(
    Line(points = {{62, 2}, {62, -16}}, color = {0, 0, 255}));
  connect(Z1_Line.terminal2, Z2_Line.terminal2) annotation(
    Line(points = {{82, 2}, {82, -16}}, color = {0, 0, 255}));
 connect(Z1_Line.terminal2, infiniteBusWithVariations.terminal) annotation(
    Line(points = {{82, 2}, {98, 2}}, color = {0, 0, 255}));
  annotation(
    preferredView = "diagram",
    __OpenModelica_simulationFlags(lv = "LOG_STDOUT,LOG_ASSERT,LOG_STATS", s = "dassl", variableFilter = ".*"),
    experiment(StartTime = 0, StopTime = 25, Tolerance = 1e-06, Interval = 0.001),
    Documentation,
    Diagram);
end VSM_VoltageSCRJumpDown;
