within Dynawo.Examples.IEEE118.BaseClasses;
model IEEE118Base "Base class for IEEE 118-bus system benchmark formed with 118 buses, 54 generators, 14 shunts, 9 transformers, 177 lines and 99 loads"

  final parameter Modelica.Units.SI.Impedance ZBASE138_0=138.0^2/SystemBase.SnRef;

  // Load parameters
  parameter Real alpha = 1.5 "Active load sensitivity to voltage";
  parameter Real beta = 2.5 "Reactive load sensitivity to voltage";
  parameter Types.VoltageModulePu uMaxPu = 1.15 "Maximum value of the voltage amplitude at terminal in pu (base UNom) that ensures the P/Q restoration";
  parameter Types.VoltageModulePu uMinPu = 0.85 "Minimum value of the voltage amplitude at terminal in pu (base UNom) that ensures the P/Q restoration";
  parameter Types.Time tfilter = 10;

  //Buses
  Dynawo.Electrical.Buses.Bus B1;
  Dynawo.Electrical.Buses.Bus B2;
  Dynawo.Electrical.Buses.Bus B3;
  Dynawo.Electrical.Buses.Bus B4;
  Dynawo.Electrical.Buses.Bus B5;
  Dynawo.Electrical.Buses.Bus B8;
  Dynawo.Electrical.Buses.Bus B6;
  Dynawo.Electrical.Buses.Bus B7;
  Dynawo.Electrical.Buses.Bus B9;
  Dynawo.Electrical.Buses.Bus B10;
  Dynawo.Electrical.Buses.Bus B11;
  Dynawo.Electrical.Buses.Bus B12;
  Dynawo.Electrical.Buses.Bus B13;
  Dynawo.Electrical.Buses.Bus B14;
  Dynawo.Electrical.Buses.Bus B15;
  Dynawo.Electrical.Buses.Bus B16;
  Dynawo.Electrical.Buses.Bus B17;
  Dynawo.Electrical.Buses.Bus B30;
  Dynawo.Electrical.Buses.Bus B18;
  Dynawo.Electrical.Buses.Bus B19;
  Dynawo.Electrical.Buses.Bus B20;
  Dynawo.Electrical.Buses.Bus B21;
  Dynawo.Electrical.Buses.Bus B22;
  Dynawo.Electrical.Buses.Bus B23;
  Dynawo.Electrical.Buses.Bus B24;
  Dynawo.Electrical.Buses.Bus B25;
  Dynawo.Electrical.Buses.Bus B26;
  Dynawo.Electrical.Buses.Bus B27;
  Dynawo.Electrical.Buses.Bus B28;
  Dynawo.Electrical.Buses.Bus B29;
  Dynawo.Electrical.Buses.Bus B31;
  Dynawo.Electrical.Buses.Bus B32;
  Dynawo.Electrical.Buses.Bus B33;
  Dynawo.Electrical.Buses.Bus B34;
  Dynawo.Electrical.Buses.Bus B35;
  Dynawo.Electrical.Buses.Bus B36;
  Dynawo.Electrical.Buses.Bus B37;
  Dynawo.Electrical.Buses.Bus B38;
  Dynawo.Electrical.Buses.Bus B39;
  Dynawo.Electrical.Buses.Bus B40;
  Dynawo.Electrical.Buses.Bus B41;
  Dynawo.Electrical.Buses.Bus B42;
  Dynawo.Electrical.Buses.Bus B43;
  Dynawo.Electrical.Buses.Bus B44;
  Dynawo.Electrical.Buses.Bus B45;
  Dynawo.Electrical.Buses.Bus B46;
  Dynawo.Electrical.Buses.Bus B47;
  Dynawo.Electrical.Buses.Bus B48;
  Dynawo.Electrical.Buses.Bus B49;
  Dynawo.Electrical.Buses.Bus B50;
  Dynawo.Electrical.Buses.Bus B51;
  Dynawo.Electrical.Buses.Bus B52;
  Dynawo.Electrical.Buses.Bus B53;
  Dynawo.Electrical.Buses.Bus B54;
  Dynawo.Electrical.Buses.Bus B55;
  Dynawo.Electrical.Buses.Bus B56;
  Dynawo.Electrical.Buses.Bus B57;
  Dynawo.Electrical.Buses.Bus B58;
  Dynawo.Electrical.Buses.Bus B59;
  Dynawo.Electrical.Buses.Bus B63;
  Dynawo.Electrical.Buses.Bus B60;
  Dynawo.Electrical.Buses.Bus B61;
  Dynawo.Electrical.Buses.Bus B64;
  Dynawo.Electrical.Buses.Bus B62;
  Dynawo.Electrical.Buses.Bus B65;
  Dynawo.Electrical.Buses.Bus B66;
  Dynawo.Electrical.Buses.Bus B67;
  Dynawo.Electrical.Buses.Bus B68;
  Dynawo.Electrical.Buses.Bus B69;
  Dynawo.Electrical.Buses.Bus B70;
  Dynawo.Electrical.Buses.Bus B71;
  Dynawo.Electrical.Buses.Bus B72;
  Dynawo.Electrical.Buses.Bus B73;
  Dynawo.Electrical.Buses.Bus B74;
  Dynawo.Electrical.Buses.Bus B75;
  Dynawo.Electrical.Buses.Bus B76;
  Dynawo.Electrical.Buses.Bus B77;
  Dynawo.Electrical.Buses.Bus B78;
  Dynawo.Electrical.Buses.Bus B79;
  Dynawo.Electrical.Buses.Bus B80;
  Dynawo.Electrical.Buses.Bus B81;
  Dynawo.Electrical.Buses.Bus B82;
  Dynawo.Electrical.Buses.Bus B83;
  Dynawo.Electrical.Buses.Bus B84;
  Dynawo.Electrical.Buses.Bus B85;
  Dynawo.Electrical.Buses.Bus B86;
  Dynawo.Electrical.Buses.Bus B87;
  Dynawo.Electrical.Buses.Bus B88;
  Dynawo.Electrical.Buses.Bus B89;
  Dynawo.Electrical.Buses.Bus B90;
  Dynawo.Electrical.Buses.Bus B91;
  Dynawo.Electrical.Buses.Bus B92;
  Dynawo.Electrical.Buses.Bus B93;
  Dynawo.Electrical.Buses.Bus B94;
  Dynawo.Electrical.Buses.Bus B95;
  Dynawo.Electrical.Buses.Bus B96;
  Dynawo.Electrical.Buses.Bus B97;
  Dynawo.Electrical.Buses.Bus B98;
  Dynawo.Electrical.Buses.Bus B99;
  Dynawo.Electrical.Buses.Bus B100;
  Dynawo.Electrical.Buses.Bus B101;
  Dynawo.Electrical.Buses.Bus B102;
  Dynawo.Electrical.Buses.Bus B103;
  Dynawo.Electrical.Buses.Bus B104;
  Dynawo.Electrical.Buses.Bus B105;
  Dynawo.Electrical.Buses.Bus B106;
  Dynawo.Electrical.Buses.Bus B107;
  Dynawo.Electrical.Buses.Bus B108;
  Dynawo.Electrical.Buses.Bus B109;
  Dynawo.Electrical.Buses.Bus B110;
  Dynawo.Electrical.Buses.Bus B111;
  Dynawo.Electrical.Buses.Bus B112;
  Dynawo.Electrical.Buses.Bus B113;
  Dynawo.Electrical.Buses.Bus B114;
  Dynawo.Electrical.Buses.Bus B115;
  Dynawo.Electrical.Buses.Bus B116;
  Dynawo.Electrical.Buses.Bus B117;
  Dynawo.Electrical.Buses.Bus B118;

  //Lines
  Dynawo.Electrical.Lines.Line L_1_2_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 5.770332 / ZBASE138_0, XPu = 19.024956000000003 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_1_3_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.456676 / ZBASE138_0, XPu = 8.074656000000001 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_2_12_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.561228 / ZBASE138_0, XPu = 11.731104 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_3_5_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.589604 / ZBASE138_0, XPu = 20.56752 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_3_12_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 9.217296 / ZBASE138_0, XPu = 30.470400000000005 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_4_5_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.3351744 / ZBASE138_0, XPu = 1.5197112000000002 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_4_11_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.980196 / ZBASE138_0, XPu = 13.102272000000001 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_5_6_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.266236 / ZBASE138_0, XPu = 10.28376 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_5_11_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.8659319999999995 / ZBASE138_0, XPu = 12.988008 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_6_7_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.8741196000000001 / ZBASE138_0, XPu = 3.9611520000000002 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_7_12_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 1.6415928 / ZBASE138_0, XPu = 6.474959999999999 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_8_9_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.4646735999999999 / ZBASE138_0, XPu = 5.80842 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_8_30_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.8207964 / ZBASE138_0, XPu = 9.598176 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_9_10_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.49133519999999997 / ZBASE138_0, XPu = 6.132168 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_11_12_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 1.133118 / ZBASE138_0, XPu = 3.732624 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_11_13_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.23729 / ZBASE138_0, XPu = 13.921164 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_12_14_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.09446 / ZBASE138_0, XPu = 13.464108000000001 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_12_16_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.0373280000000005 / ZBASE138_0, XPu = 15.882696000000001 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_12_117_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 6.265476 / ZBASE138_0, XPu = 26.6616 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_13_15_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 14.168735999999999 / ZBASE138_0, XPu = 46.543536 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_14_15_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 11.33118 / ZBASE138_0, XPu = 37.135799999999996 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_15_17_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.513808 / ZBASE138_0, XPu = 8.322228 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_15_19_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.28528 / ZBASE138_0, XPu = 7.503335999999999 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_15_33_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 7.23672 / ZBASE138_0, XPu = 23.690736 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_16_17_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 8.645976000000001 / ZBASE138_0, XPu = 34.298244 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_17_18_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.342412 / ZBASE138_0, XPu = 9.617220000000001 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_17_31_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 9.026856 / ZBASE138_0, XPu = 29.765772 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_17_113_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 1.7387171999999997 / ZBASE138_0, XPu = 5.732244 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_18_19_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.1310236000000002 / ZBASE138_0, XPu = 9.388691999999999 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_19_20_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.799088 / ZBASE138_0, XPu = 22.281480000000002 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_19_34_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 14.321088000000001 / ZBASE138_0, XPu = 47.03867999999999 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_20_21_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.485052 / ZBASE138_0, XPu = 16.168356000000003 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_21_22_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.980196 / ZBASE138_0, XPu = 18.47268 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_22_23_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 6.513048 / ZBASE138_0, XPu = 30.279960000000003 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_23_24_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.57094 / ZBASE138_0, XPu = 9.369648 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_23_25_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.970864 / ZBASE138_0, XPu = 15.235200000000003 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_23_32_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 6.036948 / ZBASE138_0, XPu = 21.957732 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_24_70_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.42087240000000004 / ZBASE138_0, XPu = 78.36606 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_24_72_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 9.293472000000001 / ZBASE138_0, XPu = 37.326240000000006 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_25_27_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 6.055992 / ZBASE138_0, XPu = 31.04172 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_26_30_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 1.5216156 / ZBASE138_0, XPu = 16.37784 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_27_28_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.6431172000000003 / ZBASE138_0, XPu = 16.28262 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_27_32_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.361076 / ZBASE138_0, XPu = 14.37822 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_27_115_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.1232160000000007 / ZBASE138_0, XPu = 14.111604 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_28_29_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.513428 / ZBASE138_0, XPu = 17.958492 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_29_31_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.0567520000000004 / ZBASE138_0, XPu = 6.303564 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_30_38_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.8836416 / ZBASE138_0, XPu = 10.28376 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_31_32_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 5.675112 / ZBASE138_0, XPu = 18.75834 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_32_113_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 11.71206 / ZBASE138_0, XPu = 38.65932 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_32_114_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.57094 / ZBASE138_0, XPu = 11.654927999999998 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_33_37_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 7.90326 / ZBASE138_0, XPu = 27.042479999999998 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_34_36_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 1.6587324 / ZBASE138_0, XPu = 5.103791999999999 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_34_37_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.4875264000000001 / ZBASE138_0, XPu = 1.7901360000000002 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_34_43_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 7.865172000000001 / ZBASE138_0, XPu = 32.012964000000004 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_35_36_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.42658559999999995 / ZBASE138_0, XPu = 1.9424880000000002 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_35_37_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.09484 / ZBASE138_0, XPu = 9.464868000000001 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_37_39_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 6.113123999999999 / ZBASE138_0, XPu = 20.18664 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_37_40_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 11.293092000000001 / ZBASE138_0, XPu = 31.993920000000003 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_38_65_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 1.7158644 / ZBASE138_0, XPu = 18.777383999999998 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_39_40_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.504096 / ZBASE138_0, XPu = 11.52162 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_40_41_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.76138 / ZBASE138_0, XPu = 9.274428 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_40_42_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 10.569420000000001 / ZBASE138_0, XPu = 34.850519999999996 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_41_42_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 7.808040000000001 / ZBASE138_0, XPu = 25.709400000000006 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_42_49_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 13.61646 / ZBASE138_0, XPu = 61.512119999999996 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_42_49_2(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 13.61646 / ZBASE138_0, XPu = 61.512119999999996 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_43_44_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 11.578752 / ZBASE138_0, XPu = 46.733976000000006 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_44_45_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.265856 / ZBASE138_0, XPu = 17.158644 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_45_46_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 7.617600000000001 / ZBASE138_0, XPu = 25.823664000000004 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_45_49_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 13.026096 / ZBASE138_0, XPu = 35.421839999999996 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_46_47_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 7.23672 / ZBASE138_0, XPu = 24.18588 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_46_48_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 11.445444000000002 / ZBASE138_0, XPu = 35.99316 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_47_49_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.6374039999999996 / ZBASE138_0, XPu = 11.9025 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_47_69_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 16.073135999999998 / ZBASE138_0, XPu = 52.90423199999999 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_48_49_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.408876 / ZBASE138_0, XPu = 9.617220000000001 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_49_50_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 5.084748 / ZBASE138_0, XPu = 14.321088000000001 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_49_51_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 9.255384 / ZBASE138_0, XPu = 26.090280000000003 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_49_54_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 13.90212 / ZBASE138_0, XPu = 55.03715999999999 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_49_54_2(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 16.549236 / ZBASE138_0, XPu = 55.41803999999999 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_49_66_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.42792 / ZBASE138_0, XPu = 17.501435999999998 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_49_66_2(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.42792 / ZBASE138_0, XPu = 17.501435999999998 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_49_69_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 18.75834 / ZBASE138_0, XPu = 61.702560000000005 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_50_57_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 9.026856 / ZBASE138_0, XPu = 25.518960000000003 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_51_52_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.8659319999999995 / ZBASE138_0, XPu = 11.197872 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_51_58_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.8562199999999995 / ZBASE138_0, XPu = 13.692636 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_52_53_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 7.712820000000001 / ZBASE138_0, XPu = 31.136940000000003 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_53_54_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 5.008572 / ZBASE138_0, XPu = 23.23368 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_54_55_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.2184359999999996 / ZBASE138_0, XPu = 13.464108000000001 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_54_56_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.52371 / ZBASE138_0, XPu = 1.8187019999999998 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_54_59_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 9.579132 / ZBASE138_0, XPu = 43.667892 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_55_56_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.9293471999999998 / ZBASE138_0, XPu = 2.8756440000000003 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_55_59_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 9.024951600000001 / ZBASE138_0, XPu = 41.096952 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_56_57_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 6.532091999999999 / ZBASE138_0, XPu = 18.396504 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_56_58_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 6.532091999999999 / ZBASE138_0, XPu = 18.396504 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_56_59_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 15.7113 / ZBASE138_0, XPu = 47.80044 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_56_59_2(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 15.292332000000002 / ZBASE138_0, XPu = 45.515159999999995 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_59_60_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 6.036948 / ZBASE138_0, XPu = 27.613799999999998 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_59_61_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 6.246432000000001 / ZBASE138_0, XPu = 28.566 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_60_61_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.5027615999999999 / ZBASE138_0, XPu = 2.57094 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_60_62_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.342412 / ZBASE138_0, XPu = 10.683683999999998 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_61_62_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 1.5692256 / ZBASE138_0, XPu = 7.160544000000001 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_62_66_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 9.179208 / ZBASE138_0, XPu = 41.515919999999994 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_62_67_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.913352 / ZBASE138_0, XPu = 22.281480000000002 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_63_64_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.3275568 / ZBASE138_0, XPu = 3.8088000000000006 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_64_65_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.5122836000000001 / ZBASE138_0, XPu = 5.751288000000001 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_65_68_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.26280719999999996 / ZBASE138_0, XPu = 3.04704 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_66_67_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.265856 / ZBASE138_0, XPu = 19.32966 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_68_81_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.33326999999999996 / ZBASE138_0, XPu = 3.8468879999999994 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_68_116_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.0647496 / ZBASE138_0, XPu = 0.7712819999999999 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_69_70_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 5.7132 / ZBASE138_0, XPu = 24.18588 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_69_75_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 7.712820000000001 / ZBASE138_0, XPu = 23.23368 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_69_77_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 5.884596 / ZBASE138_0, XPu = 19.234440000000003 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_70_71_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 1.6796808 / ZBASE138_0, XPu = 6.760619999999999 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_70_74_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 7.636643999999999 / ZBASE138_0, XPu = 25.195212 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_70_75_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 8.150832 / ZBASE138_0, XPu = 26.85204 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_71_72_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 8.493624 / ZBASE138_0, XPu = 34.2792 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_71_73_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 1.6492103999999999 / ZBASE138_0, XPu = 8.645976000000001 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_74_75_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.342412 / ZBASE138_0, XPu = 7.731863999999999 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_75_77_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 11.445444000000002 / ZBASE138_0, XPu = 38.068956 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_75_118_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.76138 / ZBASE138_0, XPu = 9.160164 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_76_77_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 8.455536 / ZBASE138_0, XPu = 28.185119999999998 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_76_118_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.1232160000000007 / ZBASE138_0, XPu = 10.359935999999998 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_77_78_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.7160544 / ZBASE138_0, XPu = 2.3614559999999996 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_77_80_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.2374799999999997 / ZBASE138_0, XPu = 9.23634 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_77_80_2(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 5.598936 / ZBASE138_0, XPu = 19.9962 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_77_82_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 5.675112 / ZBASE138_0, XPu = 16.244532 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_78_79_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 1.0398024 / ZBASE138_0, XPu = 4.646736000000001 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_79_80_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.970864 / ZBASE138_0, XPu = 13.406976000000002 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_80_96_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 6.779664 / ZBASE138_0, XPu = 34.66008 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_80_97_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.485052 / ZBASE138_0, XPu = 17.787096 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_80_98_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.532472 / ZBASE138_0, XPu = 20.56752 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_80_99_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 8.645976000000001 / ZBASE138_0, XPu = 39.230639999999994 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_82_83_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.132928 / ZBASE138_0, XPu = 6.9796260000000006 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_82_96_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.0851279999999996 / ZBASE138_0, XPu = 10.09332 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_83_84_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 11.9025 / ZBASE138_0, XPu = 25.13808 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_83_85_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 8.18892 / ZBASE138_0, XPu = 28.185119999999998 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_84_85_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 5.751288000000001 / ZBASE138_0, XPu = 12.207204 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_85_86_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 6.6654 / ZBASE138_0, XPu = 23.42412 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_85_88_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.8088000000000006 / ZBASE138_0, XPu = 19.424879999999998 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_85_89_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.551516 / ZBASE138_0, XPu = 32.94611999999999 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_86_87_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 5.3856432 / ZBASE138_0, XPu = 39.497256 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_88_89_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.6471159999999996 / ZBASE138_0, XPu = 13.559328 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_89_90_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 9.864792 / ZBASE138_0, XPu = 35.80272 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_89_90_2(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.532472 / ZBASE138_0, XPu = 18.986868 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_89_92_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 1.8853560000000003 / ZBASE138_0, XPu = 9.617220000000001 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_89_92_2(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 7.484292 / ZBASE138_0, XPu = 30.108563999999998 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_90_91_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.837176 / ZBASE138_0, XPu = 15.920784 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_91_92_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 7.370027999999999 / ZBASE138_0, XPu = 24.223968 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_92_93_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.913352 / ZBASE138_0, XPu = 16.149312000000002 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_92_94_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 9.160164 / ZBASE138_0, XPu = 30.089519999999997 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_92_100_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 12.340511999999999 / ZBASE138_0, XPu = 56.17980000000001 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_92_102_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.342412 / ZBASE138_0, XPu = 10.645596000000001 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_93_94_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.246812 / ZBASE138_0, XPu = 13.940208 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_94_95_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.513808 / ZBASE138_0, XPu = 8.265096000000002 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_94_96_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 5.1228359999999995 / ZBASE138_0, XPu = 16.549236 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_94_100_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.389832 / ZBASE138_0, XPu = 11.04552 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_95_96_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.256524 / ZBASE138_0, XPu = 10.417067999999999 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_96_97_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.2946120000000003 / ZBASE138_0, XPu = 16.853939999999998 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_98_100_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 7.560468000000001 / ZBASE138_0, XPu = 34.08876 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_99_100_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.42792 / ZBASE138_0, XPu = 15.482772 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_100_101_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 5.275188000000001 / ZBASE138_0, XPu = 24.033528 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_100_103_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 3.04704 / ZBASE138_0, XPu = 9.9981 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_100_104_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 8.588844 / ZBASE138_0, XPu = 38.849759999999996 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_100_106_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 11.52162 / ZBASE138_0, XPu = 43.61076 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_101_102_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.684824 / ZBASE138_0, XPu = 21.329279999999997 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_103_104_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 8.874504 / ZBASE138_0, XPu = 30.165696000000004 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_103_105_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 10.18854 / ZBASE138_0, XPu = 30.9465 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_103_110_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 7.438586399999999 / ZBASE138_0, XPu = 34.526771999999994 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_104_105_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 1.8929735999999997 / ZBASE138_0, XPu = 7.198632 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_105_106_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 2.6661599999999996 / ZBASE138_0, XPu = 10.417067999999999 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_105_107_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 10.09332 / ZBASE138_0, XPu = 34.850519999999996 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_105_108_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.970484000000001 / ZBASE138_0, XPu = 13.387932 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_106_107_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 10.09332 / ZBASE138_0, XPu = 34.850519999999996 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_108_109_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 1.9996200000000002 / ZBASE138_0, XPu = 5.484672 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_109_110_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 5.294231999999999 / ZBASE138_0, XPu = 14.511528 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_110_111_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.18968 / ZBASE138_0, XPu = 14.37822 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_110_112_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 4.703868 / ZBASE138_0, XPu = 12.18816 / ZBASE138_0);
  Dynawo.Electrical.Lines.Line L_114_115_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.438012 / ZBASE138_0, XPu = 1.9805760000000001 / ZBASE138_0);

  //Transformers
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio T_8_5_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.0 / ZBASE138_0, XPu = 5.084748 / ZBASE138_0, rTfoPu = 1.015228426395939);
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio T_30_17_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.0 / ZBASE138_0, XPu = 7.3890720000000005 / ZBASE138_0, rTfoPu = 1.0416666666666667);
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio T_26_25_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.0 / ZBASE138_0, XPu = 7.274807999999999 / ZBASE138_0, rTfoPu = 1.0416666666666667);
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio T_38_37_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.0 / ZBASE138_0, XPu = 7.1415 / ZBASE138_0, rTfoPu = 1.06951871657754);
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio T_63_59_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.0 / ZBASE138_0, XPu = 7.350984 / ZBASE138_0, rTfoPu = 1.0416666666666667);
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio T_64_61_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.0 / ZBASE138_0, XPu = 5.103792 / ZBASE138_0, rTfoPu = 1.015228426395939);
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio T_65_66_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.0 / ZBASE138_0, XPu = 7.046279999999999 / ZBASE138_0, rTfoPu = 1.06951871657754);
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio T_68_69_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.0 / ZBASE138_0, XPu = 7.046279999999999 / ZBASE138_0, rTfoPu = 1.06951871657754);
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio T_81_80_1(BPu = 0.0 * ZBASE138_0, GPu = 0.0 * ZBASE138_0, RPu = 0.0 / ZBASE138_0, XPu = 7.046279999999999 / ZBASE138_0, rTfoPu = 1.06951871657754);

  //Frequency
  Dynawo.Electrical.Controls.Frequency.SignalN Model_Signal_N;
  Dynawo.Types.Angle Theta_B49;

  //Generators
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B1_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = -0.031, QMaxPu = 0.15, QMinPu = -0.05, QNomAlt = 15.0, QStator0Pu = -0.2069, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 1.0, UStatorRef0Pu = 0.955, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, -0.031), iStator0Pu = Complex(0.0, 0.0003), sStator0Pu = Complex(0.0, -0.0003), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B4_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = -0.1501, QMaxPu = 3.0, QMinPu = -3.0, QNomAlt = 300.0, QStator0Pu = -0.05, SNom = 10004.0, U0Pu = 1.0, UStator0Pu = 0.9998, UStatorRef0Pu = 0.9978, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, -0.1501), iStator0Pu = Complex(0.0, 0.0015), sStator0Pu = Complex(0.0, -0.0015), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(0.9998, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B8_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.6276, QMaxPu = 3.0, QMinPu = -3.0, QNomAlt = 300.0, QStator0Pu = 0.2094, SNom = 10004.0, U0Pu = 1.0, UStator0Pu = 1.0008, UStatorRef0Pu = 1.0158, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.6276), iStator0Pu = Complex(0.0, -0.0063), sStator0Pu = Complex(0.0, 0.0063), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0008, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B6_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.1593, QMaxPu = 0.5, QMinPu = -0.13, QNomAlt = 50.0, QStator0Pu = 0.3187, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 1.0002, UStatorRef0Pu = 0.9902, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.1593), iStator0Pu = Complex(0.0, -0.0016), sStator0Pu = Complex(0.0, 0.0016), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0002, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B10_G1(KGover = 1.0, PGen0Pu = 4.5, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -4.5, QGen0Pu = -0.5104, QMaxPu = 2.0, QMinPu = -1.47, QNomAlt = 200.0, QStator0Pu = -0.2426, SNom = 10002.0, U0Pu = 1.0, UStator0Pu = 0.9994, UStatorRef0Pu = 1.0494, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-4.5, -0.5104), iStator0Pu = Complex(0.045, 0.0051), sStator0Pu = Complex(0.045, -0.0049), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(0.9994, 0.0055), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B12_G1(KGover = 1.0, PGen0Pu = 0.85, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.85, QGen0Pu = 0.9127, QMaxPu = 1.2, QMinPu = -0.35, QNomAlt = 120.0, QStator0Pu = 0.7622, SNom = 10001.0, U0Pu = 1.0, UStator0Pu = 1.0011, UStatorRef0Pu = 0.9911, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-0.85, 0.9127), iStator0Pu = Complex(0.0085, -0.0091), sStator0Pu = Complex(0.0085, 0.0091), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0011, 0.001), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B15_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.0306, QMaxPu = 0.3, QMinPu = -0.1, QNomAlt = 30.0, QStator0Pu = 0.102, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 1.0, UStatorRef0Pu = 0.97, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.0306), iStator0Pu = Complex(0.0, -0.0003), sStator0Pu = Complex(0.0, 0.0003), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B18_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.2553, QMaxPu = 0.5, QMinPu = -0.16, QNomAlt = 50.0, QStator0Pu = 0.5108, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 1.0003, UStatorRef0Pu = 0.9733, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.2553), iStator0Pu = Complex(0.0, -0.0026), sStator0Pu = Complex(0.0, 0.0026), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0003, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B19_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = -0.08, QMaxPu = 0.24, QMinPu = -0.08, QNomAlt = 24.0, QStator0Pu = -0.3333, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 0.9999, UStatorRef0Pu = 0.9619, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = true, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.AbsorptionMax, i0Pu = Complex(0.0, -0.08), iStator0Pu = Complex(0.0, 0.0008), sStator0Pu = Complex(0.0, -0.0008), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(0.9999, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B24_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = -0.1528, QMaxPu = 3.0, QMinPu = -3.0, QNomAlt = 300.0, QStator0Pu = -0.0509, SNom = 10004.0, U0Pu = 1.0, UStator0Pu = 0.9998, UStatorRef0Pu = 0.9918, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, -0.1528), iStator0Pu = Complex(0.0, 0.0015), sStator0Pu = Complex(0.0, -0.0015), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(0.9998, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B25_G1(KGover = 1.0, PGen0Pu = 2.2, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -2.2, QGen0Pu = 0.498, QMaxPu = 1.4, QMinPu = -0.47, QNomAlt = 140.0, QStator0Pu = 0.3602, SNom = 10001.0, U0Pu = 1.0, UStator0Pu = 1.0006, UStatorRef0Pu = 1.0506, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-2.2, 0.498), iStator0Pu = Complex(0.022, -0.005), sStator0Pu = Complex(0.022, 0.005), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0006, 0.0027), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B26_G1(KGover = 1.0, PGen0Pu = 3.14, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -3.14, QGen0Pu = 0.099, QMaxPu = 10.0, QMinPu = -10.0, QNomAlt = 1000.0, QStator0Pu = 0.0111, SNom = 10050.0, U0Pu = 1.0, UStator0Pu = 1.0001, UStatorRef0Pu = 1.0151, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-3.14, 0.099), iStator0Pu = Complex(0.0312, -0.001), sStator0Pu = Complex(0.0312, 0.0011), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0001, 0.0038), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B27_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.0283, QMaxPu = 3.0, QMinPu = -3.0, QNomAlt = 300.0, QStator0Pu = 0.0094, SNom = 10004.0, U0Pu = 1.0, UStator0Pu = 1.0, UStatorRef0Pu = 0.968, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.0283), iStator0Pu = Complex(0.0, -0.0003), sStator0Pu = Complex(0.0, 0.0003), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B31_G1(KGover = 1.0, PGen0Pu = 0.07, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.07, QGen0Pu = 0.3198, QMaxPu = 3.0, QMinPu = -3.0, QNomAlt = 300.0, QStator0Pu = 0.1066, SNom = 10004.0, U0Pu = 1.0, UStator0Pu = 1.0004, UStatorRef0Pu = 0.9674, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-0.07, 0.3198), iStator0Pu = Complex(0.0007, -0.0032), sStator0Pu = Complex(0.0007, 0.0032), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0004, 0.0001), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B32_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = -0.14, QMaxPu = 0.42, QMinPu = -0.14, QNomAlt = 42.0, QStator0Pu = -0.3333, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 0.9998, UStatorRef0Pu = 0.9628, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = true, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.AbsorptionMax, i0Pu = Complex(0.0, -0.14), iStator0Pu = Complex(0.0, 0.0014), sStator0Pu = Complex(0.0, -0.0014), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(0.9998, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B34_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = -0.08, QMaxPu = 0.24, QMinPu = -0.08, QNomAlt = 24.0, QStator0Pu = -0.3333, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 0.9999, UStatorRef0Pu = 0.9839, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = true, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.AbsorptionMax, i0Pu = Complex(0.0, -0.08), iStator0Pu = Complex(0.0, 0.0008), sStator0Pu = Complex(0.0, -0.0008), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(0.9999, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B36_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = -0.0125, QMaxPu = 0.24, QMinPu = -0.08, QNomAlt = 24.0, QStator0Pu = -0.0522, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 1.0, UStatorRef0Pu = 0.98, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, -0.0125), iStator0Pu = Complex(0.0, 0.0001), sStator0Pu = Complex(0.0, -0.0001), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B40_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.2689, QMaxPu = 3.0, QMinPu = -3.0, QNomAlt = 300.0, QStator0Pu = 0.0896, SNom = 10004.0, U0Pu = 1.0, UStator0Pu = 1.0003, UStatorRef0Pu = 0.9703, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.2689), iStator0Pu = Complex(0.0, -0.0027), sStator0Pu = Complex(0.0, 0.0027), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0003, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B42_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.41, QMaxPu = 3.0, QMinPu = -3.0, QNomAlt = 300.0, QStator0Pu = 0.1367, SNom = 10004.0, U0Pu = 1.0, UStator0Pu = 1.0005, UStatorRef0Pu = 0.9855, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.41), iStator0Pu = Complex(0.0, -0.0041), sStator0Pu = Complex(0.0, 0.0041), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0005, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B46_G1(KGover = 1.0, PGen0Pu = 0.19, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.19, QGen0Pu = -0.0523, QMaxPu = 1.0, QMinPu = -1.0, QNomAlt = 100.0, QStator0Pu = -0.0523, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 0.9999, UStatorRef0Pu = 1.0049, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-0.19, -0.0523), iStator0Pu = Complex(0.0019, 0.0005), sStator0Pu = Complex(0.0019, -0.0005), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(0.9999, 0.0002), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B49_G1(KGover = 1.0, PGen0Pu = 2.04, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -2.04, QGen0Pu = 1.1565, QMaxPu = 2.1, QMinPu = -0.85, QNomAlt = 210.0, QStator0Pu = 0.5539, SNom = 10002.0, U0Pu = 1.0, UStator0Pu = 1.0014, UStatorRef0Pu = 1.0264, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-2.04, 1.1565), iStator0Pu = Complex(0.0204, -0.0116), sStator0Pu = Complex(0.0204, 0.0116), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0014, 0.0025), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B54_G1(KGover = 1.0, PGen0Pu = 0.48, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.48, QGen0Pu = 0.039, QMaxPu = 3.0, QMinPu = -3.0, QNomAlt = 300.0, QStator0Pu = 0.0131, SNom = 10004.0, U0Pu = 1.0, UStator0Pu = 1.0, UStatorRef0Pu = 0.9551, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-0.48, 0.039), iStator0Pu = Complex(0.0048, -0.0004), sStator0Pu = Complex(0.0048, 0.0004), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0, 0.0006), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B55_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.0466, QMaxPu = 0.23, QMinPu = -0.08, QNomAlt = 23.0, QStator0Pu = 0.2028, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 1.0001, UStatorRef0Pu = 0.9521, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.0466), iStator0Pu = Complex(0.0, -0.0005), sStator0Pu = Complex(0.0, 0.0005), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0001, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B56_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = -0.0229, QMaxPu = 0.15, QMinPu = -0.08, QNomAlt = 15.0, QStator0Pu = -0.1524, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 1.0, UStatorRef0Pu = 0.954, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, -0.0229), iStator0Pu = Complex(0.0, 0.0002), sStator0Pu = Complex(0.0, -0.0002), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B59_G1(KGover = 1.0, PGen0Pu = 1.55, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -1.55, QGen0Pu = 0.7683, QMaxPu = 1.8, QMinPu = -0.6, QNomAlt = 180.0, QStator0Pu = 0.4289, SNom = 10002.0, U0Pu = 1.0, UStator0Pu = 1.0009, UStatorRef0Pu = 0.986, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-1.55, 0.7683), iStator0Pu = Complex(0.0155, -0.0077), sStator0Pu = Complex(0.0155, 0.0077), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0009, 0.0019), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B61_G1(KGover = 1.0, PGen0Pu = 1.6, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -1.6, QGen0Pu = -0.4039, QMaxPu = 3.0, QMinPu = -1.0, QNomAlt = 300.0, QStator0Pu = -0.1335, SNom = 10004.0, U0Pu = 1.0, UStator0Pu = 0.9995, UStatorRef0Pu = 0.9945, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-1.6, -0.4039), iStator0Pu = Complex(0.016, 0.004), sStator0Pu = Complex(0.016, -0.004), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(0.9995, 0.002), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B62_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.0126, QMaxPu = 0.2, QMinPu = -0.2, QNomAlt = 20.0, QStator0Pu = 0.063, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 1.0, UStatorRef0Pu = 0.998, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.0126), iStator0Pu = Complex(0.0, -0.0001), sStator0Pu = Complex(0.0, 0.0001), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B65_G1(KGover = 1.0, PGen0Pu = 3.91, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -3.91, QGen0Pu = 0.8081, QMaxPu = 2.0, QMinPu = -0.67, QNomAlt = 200.0, QStator0Pu = 0.4138, SNom = 10002.0, U0Pu = 1.0, UStator0Pu = 1.001, UStatorRef0Pu = 1.006, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-3.91, 0.8081), iStator0Pu = Complex(0.0391, -0.0081), sStator0Pu = Complex(0.0391, 0.0083), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.001, 0.0048), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B66_G1(KGover = 1.0, PGen0Pu = 3.92, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -3.92, QGen0Pu = -0.0195, QMaxPu = 2.0, QMinPu = -0.67, QNomAlt = 200.0, QStator0Pu = -0.0003, SNom = 10002.0, U0Pu = 1.0, UStator0Pu = 1.0, UStatorRef0Pu = 1.05, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-3.92, -0.0195), iStator0Pu = Complex(0.0392, 0.0002), sStator0Pu = Complex(0.0392, -0.0), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0, 0.0048), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B69_G1(KGover = 1.0, PGen0Pu = 5.1339, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -5.1339, QGen0Pu = -0.8238, QMaxPu = 3.0, QMinPu = -3.0, QNomAlt = 300.0, QStator0Pu = -0.2635, SNom = 10004.0, U0Pu = 1.0, UStator0Pu = 0.999, UStatorRef0Pu = 1.034, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-5.1339, -0.8238), iStator0Pu = Complex(0.0513, 0.0082), sStator0Pu = Complex(0.0513, -0.0079), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(0.999, 0.0063), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B70_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.0966, QMaxPu = 0.32, QMinPu = -0.1, QNomAlt = 32.0, QStator0Pu = 0.302, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 1.0001, UStatorRef0Pu = 0.9841, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.0966), iStator0Pu = Complex(0.0, -0.001), sStator0Pu = Complex(0.0, 0.001), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0001, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B72_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = -0.1113, QMaxPu = 1.0, QMinPu = -1.0, QNomAlt = 100.0, QStator0Pu = -0.1113, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 0.9999, UStatorRef0Pu = 0.9799, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, -0.1113), iStator0Pu = Complex(0.0, 0.0011), sStator0Pu = Complex(0.0, -0.0011), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(0.9999, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B73_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.0965, QMaxPu = 1.0, QMinPu = -1.0, QNomAlt = 100.0, QStator0Pu = 0.0965, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 1.0001, UStatorRef0Pu = 0.9911, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.0965), iStator0Pu = Complex(0.0, -0.001), sStator0Pu = Complex(0.0, 0.001), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0001, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B74_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = -0.0563, QMaxPu = 0.09, QMinPu = -0.06, QNomAlt = 9.0, QStator0Pu = -0.6253, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 0.9999, UStatorRef0Pu = 0.9579, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, -0.0563), iStator0Pu = Complex(0.0, 0.0006), sStator0Pu = Complex(0.0, -0.0006), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(0.9999, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B76_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.0527, QMaxPu = 0.23, QMinPu = -0.08, QNomAlt = 23.0, QStator0Pu = 0.2291, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 1.0001, UStatorRef0Pu = 0.9431, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.0527), iStator0Pu = Complex(0.0, -0.0005), sStator0Pu = Complex(0.0, 0.0005), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0001, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B77_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.1194, QMaxPu = 0.7, QMinPu = -0.2, QNomAlt = 70.0, QStator0Pu = 0.1706, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 1.0001, UStatorRef0Pu = 1.0061, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.1194), iStator0Pu = Complex(0.0, -0.0012), sStator0Pu = Complex(0.0, 0.0012), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0001, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B80_G1(KGover = 1.0, PGen0Pu = 4.77, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -4.77, QGen0Pu = 1.0505, QMaxPu = 2.8, QMinPu = -1.65, QNomAlt = 280.0, QStator0Pu = 0.3856, SNom = 10004.0, U0Pu = 1.0, UStator0Pu = 1.0013, UStatorRef0Pu = 1.0412, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-4.77, 1.0505), iStator0Pu = Complex(0.0477, -0.0105), sStator0Pu = Complex(0.0477, 0.0108), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0013, 0.0059), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B85_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = -0.0577, QMaxPu = 0.23, QMinPu = -0.08, QNomAlt = 23.0, QStator0Pu = -0.2508, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 0.9999, UStatorRef0Pu = 0.9849, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, -0.0577), iStator0Pu = Complex(0.0, 0.0006), sStator0Pu = Complex(0.0, -0.0006), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(0.9999, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B87_G1(KGover = 1.0, PGen0Pu = 0.04, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.04, QGen0Pu = 0.1102, QMaxPu = 10.0, QMinPu = -1.0, QNomAlt = 1000.0, QStator0Pu = 0.011, SNom = 10050.0, U0Pu = 1.0, UStator0Pu = 1.0001, UStatorRef0Pu = 1.0151, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-0.04, 0.1102), iStator0Pu = Complex(0.0004, -0.0011), sStator0Pu = Complex(0.0004, 0.0011), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0001, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B89_G1(KGover = 1.0, PGen0Pu = 6.07, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -6.07, QGen0Pu = -0.1179, QMaxPu = 3.0, QMinPu = -2.1, QNomAlt = 300.0, QStator0Pu = -0.0242, SNom = 10004.0, U0Pu = 1.0, UStator0Pu = 0.9999, UStatorRef0Pu = 1.0049, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-6.07, -0.1179), iStator0Pu = Complex(0.0607, 0.0012), sStator0Pu = Complex(0.0607, -0.0007), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(0.9999, 0.0075), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B90_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.593, QMaxPu = 3.0, QMinPu = -3.0, QNomAlt = 300.0, QStator0Pu = 0.1978, SNom = 10004.0, U0Pu = 1.0, UStator0Pu = 1.0007, UStatorRef0Pu = 0.9857, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.593), iStator0Pu = Complex(0.0, -0.0059), sStator0Pu = Complex(0.0, 0.0059), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0007, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B91_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = -0.1485, QMaxPu = 1.0, QMinPu = -1.0, QNomAlt = 100.0, QStator0Pu = -0.1484, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 0.9998, UStatorRef0Pu = 0.9798, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, -0.1485), iStator0Pu = Complex(0.0, 0.0015), sStator0Pu = Complex(0.0, -0.0015), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(0.9998, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B92_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = -0.03, QMaxPu = 0.09, QMinPu = -0.03, QNomAlt = 9.0, QStator0Pu = -0.3333, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 1.0, UStatorRef0Pu = 0.99, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = true, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.AbsorptionMax, i0Pu = Complex(0.0, -0.03), iStator0Pu = Complex(0.0, 0.0003), sStator0Pu = Complex(0.0, -0.0003), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B99_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = -0.1754, QMaxPu = 1.0, QMinPu = -1.0, QNomAlt = 100.0, QStator0Pu = -0.1753, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 0.9998, UStatorRef0Pu = 1.0098, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, -0.1754), iStator0Pu = Complex(0.0, 0.0018), sStator0Pu = Complex(0.0, -0.0018), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(0.9998, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B100_G1(KGover = 1.0, PGen0Pu = 2.52, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -2.52, QGen0Pu = 1.1006, QMaxPu = 1.55, QMinPu = -0.5, QNomAlt = 155.0, QStator0Pu = 0.716, SNom = 10001.0, U0Pu = 1.0, UStator0Pu = 1.0014, UStatorRef0Pu = 1.0183, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-2.52, 1.1006), iStator0Pu = Complex(0.0252, -0.011), sStator0Pu = Complex(0.0252, 0.0111), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0014, 0.0031), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B103_G1(KGover = 1.0, PGen0Pu = 0.4, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.4, QGen0Pu = 0.4, QMaxPu = 0.4, QMinPu = -0.15, QNomAlt = 40.0, QStator0Pu = 1.001, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 1.0005, UStatorRef0Pu = 1.0105, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = true, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.GenerationMax, i0Pu = Complex(-0.4, 0.4), iStator0Pu = Complex(0.004, -0.004), sStator0Pu = Complex(0.004, 0.004), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0005, 0.0005), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B104_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.0564, QMaxPu = 0.23, QMinPu = -0.08, QNomAlt = 23.0, QStator0Pu = 0.2454, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 1.0001, UStatorRef0Pu = 0.9711, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.0564), iStator0Pu = Complex(0.0, -0.0006), sStator0Pu = Complex(0.0, 0.0006), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0001, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B105_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = -0.08, QMaxPu = 0.23, QMinPu = -0.08, QNomAlt = 23.0, QStator0Pu = -0.3478, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 0.9999, UStatorRef0Pu = 0.9649, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = true, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.AbsorptionMax, i0Pu = Complex(0.0, -0.08), iStator0Pu = Complex(0.0, 0.0008), sStator0Pu = Complex(0.0, -0.0008), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(0.9999, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B107_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.0569, QMaxPu = 2.0, QMinPu = -2.0, QNomAlt = 200.0, QStator0Pu = 0.0285, SNom = 10002.0, U0Pu = 1.0, UStator0Pu = 1.0001, UStatorRef0Pu = 0.9521, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.0569), iStator0Pu = Complex(0.0, -0.0006), sStator0Pu = Complex(0.0, 0.0006), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0001, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B110_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.0485, QMaxPu = 0.23, QMinPu = -0.08, QNomAlt = 23.0, QStator0Pu = 0.2111, SNom = 10000.0, U0Pu = 1.0, UStator0Pu = 1.0001, UStatorRef0Pu = 0.9731, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.0485), iStator0Pu = Complex(0.0, -0.0005), sStator0Pu = Complex(0.0, 0.0005), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0001, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B111_G1(KGover = 1.0, PGen0Pu = 0.36, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.36, QGen0Pu = -0.0184, QMaxPu = 10.0, QMinPu = -1.0, QNomAlt = 1000.0, QStator0Pu = -0.0018, SNom = 10050.0, U0Pu = 1.0, UStator0Pu = 1.0, UStatorRef0Pu = 0.98, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(-0.36, -0.0184), iStator0Pu = Complex(0.0036, 0.0002), sStator0Pu = Complex(0.0036, -0.0002), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0, 0.0004), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B112_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.4151, QMaxPu = 10.0, QMinPu = -1.0, QNomAlt = 1000.0, QStator0Pu = 0.0415, SNom = 10050.0, U0Pu = 1.0, UStator0Pu = 1.0005, UStatorRef0Pu = 0.9755, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.4151), iStator0Pu = Complex(0.0, -0.0041), sStator0Pu = Complex(0.0, 0.0041), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0005, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B113_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.0632, QMaxPu = 2.0, QMinPu = -1.0, QNomAlt = 200.0, QStator0Pu = 0.0316, SNom = 10002.0, U0Pu = 1.0, UStator0Pu = 1.0001, UStatorRef0Pu = 0.9931, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.0632), iStator0Pu = Complex(0.0, -0.0006), sStator0Pu = Complex(0.0, 0.0006), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0001, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);
  Dynawo.Electrical.Machines.SignalN.GeneratorPVTfo B116_G1(KGover = 0.0, PGen0Pu = 0.0, PMaxPu = 100.0, PMinPu = -100.0, PNom = 100.0, PRef0Pu = -0.0, QGen0Pu = 0.5132, QMaxPu = 10.0, QMinPu = -10.0, QNomAlt = 1000.0, QStator0Pu = 0.0514, SNom = 10050.0, U0Pu = 1.0, UStator0Pu = 1.0006, UStatorRef0Pu = 1.0056, XTfoPu = 0.1228, SwitchOffSignal10 = false, SwitchOffSignal20 = false, SwitchOffSignal30 = false, limUQDown0 = false, limUQUp0 = false, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPV.QStatus.Standard, i0Pu = Complex(0.0, 0.5132), iStator0Pu = Complex(0.0, -0.0051), sStator0Pu = Complex(0.0, 0.0051), u0Pu = Complex(1.0, 0.0), uStator0Pu = Complex(1.0006, 0.0), UDeadBandPu=1e-4, QDeadBandPu=1e-4);

  //Loads
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B1_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.4536, -0.3258), s0Pu = Complex(0.476, 0.2407), tFilter = tfilter, u0Pu = Complex(0.9437, -0.1471));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B2_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1824, -0.1142), s0Pu = Complex(0.1916, 0.0838), tFilter = tfilter, u0Pu = Complex(0.9613, -0.1423));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B3_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.3666, -0.148), s0Pu = Complex(0.3715, 0.0922), tFilter = tfilter, u0Pu = Complex(0.9586, -0.1355));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B4_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.379, -0.1498), s0Pu = Complex(0.3888, 0.1194), tFilter = tfilter, u0Pu = Complex(0.9949, -0.0783));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B8_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.2821, 0.0042), s0Pu = Complex(0.2863, 0.0), tFilter = tfilter, u0Pu = Complex(1.0149, 0.0151));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B6_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.4884, -0.276), s0Pu = Complex(0.5122, 0.2145), tFilter = tfilter, u0Pu = Complex(0.9832, -0.1162));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B7_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.185, -0.0431), s0Pu = Complex(0.187, 0.0195), tFilter = tfilter, u0Pu = Complex(0.9816, -0.1236));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B11_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.6622, -0.3082), s0Pu = Complex(0.6848, 0.2217), tFilter = tfilter, u0Pu = Complex(0.9781, -0.1204));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B12_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.4507, -0.1589), s0Pu = Complex(0.463, 0.0975), tFilter = tfilter, u0Pu = Complex(0.9815, -0.1297));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B13_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.3091, -0.1997), s0Pu = Complex(0.3246, 0.1481), tFilter = tfilter, u0Pu = Complex(0.9594, -0.1406));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B14_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.136, -0.0295), s0Pu = Complex(0.1366, 0.0096), tFilter = tfilter, u0Pu = Complex(0.9736, -0.1407));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B15_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.8345, -0.4143), s0Pu = Complex(0.8599, 0.2781), tFilter = tfilter, u0Pu = Complex(0.9595, -0.1431));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B16_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.2324, -0.1305), s0Pu = Complex(0.2441, 0.0961), tFilter = tfilter, u0Pu = Complex(0.9751, -0.1341));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B17_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.106, -0.0412), s0Pu = Complex(0.1092, 0.0296), tFilter = tfilter, u0Pu = Complex(0.9896, -0.1052));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B18_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.5394, -0.4073), s0Pu = Complex(0.5759, 0.3176), tFilter = tfilter, u0Pu = Complex(0.9631, -0.1386));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B19_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.4012, -0.3006), s0Pu = Complex(0.4262, 0.2283), tFilter = tfilter, u0Pu = Complex(0.9534, -0.1453));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B20_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.171, -0.0518), s0Pu = Complex(0.1694, 0.0271), tFilter = tfilter, u0Pu = Complex(0.9517, -0.1299));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B21_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1283, -0.0899), s0Pu = Complex(0.132, 0.0725), tFilter = tfilter, u0Pu = Complex(0.9559, -0.1044));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B22_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0952, -0.0543), s0Pu = Complex(0.0959, 0.0466), tFilter = tfilter, u0Pu = Complex(0.9701, -0.064));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B23_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0705, -0.0288), s0Pu = Complex(0.07, 0.03), tFilter = tfilter, u0Pu = Complex(1.0002, 0.0169));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B24_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1295, 0.0017), s0Pu = Complex(0.1284, 0.0), tFilter = tfilter, u0Pu = Complex(0.9919, 0.0133));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B27_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.687, -0.1771), s0Pu = Complex(0.6763, 0.1199), tFilter = tfilter, u0Pu = Complex(0.9652, -0.0743));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B28_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1588, -0.0835), s0Pu = Complex(0.1605, 0.0636), tFilter = tfilter, u0Pu = Complex(0.9567, -0.1026));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B29_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.229, -0.0669), s0Pu = Complex(0.227, 0.0365), tFilter = tfilter, u0Pu = Complex(0.9561, -0.1201));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B31_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.388, -0.3069), s0Pu = Complex(0.4089, 0.2483), tFilter = tfilter, u0Pu = Complex(0.9597, -0.1192));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B32_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.5584, -0.2675), s0Pu = Complex(0.5591, 0.2103), tFilter = tfilter, u0Pu = Complex(0.9611, -0.0838));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B33_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.2101, -0.1215), s0Pu = Complex(0.2206, 0.0839), tFilter = tfilter, u0Pu = Complex(0.9599, -0.1556));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B34_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.5405, -0.3407), s0Pu = Complex(0.578, 0.2513), tFilter = tfilter, u0Pu = Complex(0.975, -0.1497));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B35_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.3088, -0.1382), s0Pu = Complex(0.3206, 0.0858), tFilter = tfilter, u0Pu = Complex(0.9684, -0.1556));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B36_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.2769, -0.2115), s0Pu = Complex(0.3008, 0.1616), tFilter = tfilter, u0Pu = Complex(0.9677, -0.1554));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B39_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.2396, -0.1565), s0Pu = Complex(0.2584, 0.1022), tFilter = tfilter, u0Pu = Complex(0.9514, -0.1947));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B40_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.5863, -0.3566), s0Pu = Complex(0.6306, 0.2132), tFilter = tfilter, u0Pu = Complex(0.9466, -0.2121));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B41_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.3329, -0.1752), s0Pu = Complex(0.3521, 0.0921), tFilter = tfilter, u0Pu = Complex(0.9422, -0.2193));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B42_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.8874, -0.4134), s0Pu = Complex(0.9385, 0.2215), tFilter = tfilter, u0Pu = Complex(0.9646, -0.1998));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B43_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1654, -0.0949), s0Pu = Complex(0.1747, 0.0666), tFilter = tfilter, u0Pu = Complex(0.9682, -0.153));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B44_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1484, -0.0969), s0Pu = Complex(0.1569, 0.0774), tFilter = tfilter, u0Pu = Complex(0.9799, -0.1182));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B45_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.5051, -0.263), s0Pu = Complex(0.5206, 0.2136), tFilter = tfilter, u0Pu = Complex(0.9841, -0.0896));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B46_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.2758, -0.1136), s0Pu = Complex(0.2821, 0.1013), tFilter = tfilter, u0Pu = Complex(1.0039, -0.0463));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B47_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.3429, -0.0018), s0Pu = Complex(0.3487, 0.0), tFilter = tfilter, u0Pu = Complex(1.0169, -0.0054));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B48_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1999, -0.1171), s0Pu = Complex(0.2061, 0.1157), tFilter = tfilter, u0Pu = Complex(1.0201, -0.0187));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B49_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.8808, -0.3113), s0Pu = Complex(0.9028, 0.3191), tFilter = tfilter, u0Pu = Complex(1.025, 0.0));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B50_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1687, -0.0458), s0Pu = Complex(0.1703, 0.0401), tFilter = tfilter, u0Pu = Complex(1.0008, -0.0339));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B51_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1611, -0.0888), s0Pu = Complex(0.1621, 0.0739), tFilter = tfilter, u0Pu = Complex(0.9661, -0.0737));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B52_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1713, -0.0629), s0Pu = Complex(0.1692, 0.0451), tFilter = tfilter, u0Pu = Complex(0.9554, -0.0877));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B53_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.2119, -0.125), s0Pu = Complex(0.2125, 0.0964), tFilter = tfilter, u0Pu = Complex(0.9431, -0.1014));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B54_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(1.0722, -0.3991), s0Pu = Complex(1.0547, 0.2853), tFilter = tfilter, u0Pu = Complex(0.951, -0.0879));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B55_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.5921, -0.2627), s0Pu = Complex(0.5852, 0.1946), tFilter = tfilter, u0Pu = Complex(0.9476, -0.0919));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B56_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.8012, -0.2438), s0Pu = Complex(0.7828, 0.16), tFilter = tfilter, u0Pu = Complex(0.9499, -0.0893));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B57_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1158, -0.0375), s0Pu = Complex(0.1148, 0.0279), tFilter = tfilter, u0Pu = Complex(0.9683, -0.0725));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B58_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1147, -0.0385), s0Pu = Complex(0.113, 0.0271), tFilter = tfilter, u0Pu = Complex(0.9567, -0.0849));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B59_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(2.7204, -1.1739), s0Pu = Complex(2.7081, 1.0882), tFilter = tfilter, u0Pu = Complex(0.9847, -0.0249));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B60_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.7779, -0.0003), s0Pu = Complex(0.7721, 0.0295), tFilter = tfilter, u0Pu = Complex(0.9925, 0.0375));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B62_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.7744, -0.107), s0Pu = Complex(0.7677, 0.1393), tFilter = tfilter, u0Pu = Complex(0.9971, 0.0421));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B66_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.4187, -0.1478), s0Pu = Complex(0.4196, 0.2033), tFilter = tfilter, u0Pu = Complex(1.0434, 0.1172));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B67_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.2868, -0.0533), s0Pu = Complex(0.2882, 0.0734), tFilter = tfilter, u0Pu = Complex(1.0172, 0.0671));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B70_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.6609, -0.1732), s0Pu = Complex(0.6443, 0.1921), tFilter = tfilter, u0Pu = Complex(0.9835, 0.0329));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B72_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1188, 0.0013), s0Pu = Complex(0.1164, 0.0), tFilter = tfilter, u0Pu = Complex(0.9799, 0.0106));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B73_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0597, 0.0014), s0Pu = Complex(0.0592, 0.0), tFilter = tfilter, u0Pu = Complex(0.9907, 0.0231));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B74_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.6701, -0.2411), s0Pu = Complex(0.6377, 0.2426), tFilter = tfilter, u0Pu = Complex(0.9579, 0.0173));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B75_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.4661, -0.0871), s0Pu = Complex(0.4477, 0.1015), tFilter = tfilter, u0Pu = Complex(0.9675, 0.0369));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B76_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.6668, -0.3165), s0Pu = Complex(0.6228, 0.311), tFilter = tfilter, u0Pu = Complex(0.9429, 0.0188));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B77_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.6361, -0.2225), s0Pu = Complex(0.6155, 0.2842), tFilter = tfilter, u0Pu = Complex(1.0014, 0.0966));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B78_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.7319, -0.1959), s0Pu = Complex(0.7135, 0.2622), tFilter = tfilter, u0Pu = Complex(0.9992, 0.0907));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B79_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.4208, -0.2856), s0Pu = Complex(0.3953, 0.3272), tFilter = tfilter, u0Pu = Complex(1.0044, 0.0959));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B80_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(1.3506, -0.0976), s0Pu = Complex(1.3787, 0.2867), tFilter = tfilter, u0Pu = Complex(1.0308, 0.1378));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B82_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.5616, -0.2093), s0Pu = Complex(0.5316, 0.2631), tFilter = tfilter, u0Pu = Complex(0.9844, 0.1016));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B83_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.209, -0.0728), s0Pu = Complex(0.1956, 0.0964), tFilter = tfilter, u0Pu = Complex(0.978, 0.1204));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B84_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1186, -0.0491), s0Pu = Complex(0.1068, 0.0666), tFilter = tfilter, u0Pu = Complex(0.967, 0.1609));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B85_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.2617, -0.0987), s0Pu = Complex(0.2346, 0.1444), tFilter = tfilter, u0Pu = Complex(0.9671, 0.1871));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B86_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.2215, -0.0634), s0Pu = Complex(0.2057, 0.0966), tFilter = tfilter, u0Pu = Complex(0.9737, 0.1574));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B88_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.4866, 0.0212), s0Pu = Complex(0.4711, 0.0969), tFilter = tfilter, u0Pu = Complex(0.9578, 0.2411));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B90_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(1.6677, -0.0679), s0Pu = Complex(1.5935, 0.4045), tFilter = tfilter, u0Pu = Complex(0.9638, 0.2033));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B91_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0969, 0.0204), s0Pu = Complex(0.097, 0.0), tFilter = tfilter, u0Pu = Complex(0.9589, 0.2022));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B92_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.6538, 0.0419), s0Pu = Complex(0.6428, 0.0982), tFilter = tfilter, u0Pu = Complex(0.9697, 0.2123));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B93_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1288, -0.0484), s0Pu = Complex(0.1178, 0.0679), tFilter = tfilter, u0Pu = Complex(0.9745, 0.1607));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B94_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.3162, -0.1191), s0Pu = Complex(0.2961, 0.1566), tFilter = tfilter, u0Pu = Complex(0.9835, 0.1247));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B95_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.4468, -0.2543), s0Pu = Complex(0.4088, 0.2964), tFilter = tfilter, u0Pu = Complex(0.9763, 0.1076));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B96_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.3925, -0.1072), s0Pu = Complex(0.3763, 0.1476), tFilter = tfilter, u0Pu = Complex(0.9878, 0.1063));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B97_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.1603, -0.0738), s0Pu = Complex(0.1526, 0.0926), tFilter = tfilter, u0Pu = Complex(1.0051, 0.1149));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B98_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.3506, -0.0465), s0Pu = Complex(0.3518, 0.0847), tFilter = tfilter, u0Pu = Complex(1.0174, 0.1064));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B99_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.4201, 0.041), s0Pu = Complex(0.4263, 0.0), tFilter = tfilter, u0Pu = Complex(1.0052, 0.0982));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B100_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.3918, -0.1408), s0Pu = Complex(0.3795, 0.1877), tFilter = tfilter, u0Pu = Complex(1.0103, 0.1162));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B101_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.238, -0.1158), s0Pu = Complex(0.2176, 0.1473), tFilter = tfilter, u0Pu = Complex(0.9828, 0.1407));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B102_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0545, -0.0197), s0Pu = Complex(0.0494, 0.0294), tFilter = tfilter, u0Pu = Complex(0.9737, 0.1865));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B103_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.238, -0.1481), s0Pu = Complex(0.2302, 0.1602), tFilter = tfilter, u0Pu = Complex(0.9992, 0.0516));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B104_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.3762, -0.2365), s0Pu = Complex(0.3636, 0.2323), tFilter = tfilter, u0Pu = Complex(0.971, 0.007));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B105_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.3019, -0.2508), s0Pu = Complex(0.2948, 0.2391), tFilter = tfilter, u0Pu = Complex(0.9669, -0.0115));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B106_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.4197, -0.1577), s0Pu = Complex(0.4066, 0.1457), tFilter = tfilter, u0Pu = Complex(0.9632, -0.0146));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B107_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.4803, -0.1405), s0Pu = Complex(0.4645, 0.1061), tFilter = tfilter, u0Pu = Complex(0.9503, -0.0571));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B108_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0193, -0.0102), s0Pu = Complex(0.019, 0.0092), tFilter = tfilter, u0Pu = Complex(0.967, -0.0326));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B109_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0774, -0.0319), s0Pu = Complex(0.0762, 0.0277), tFilter = tfilter, u0Pu = Complex(0.9672, -0.0406));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B110_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.3673, -0.3098), s0Pu = Complex(0.3743, 0.2802), tFilter = tfilter, u0Pu = Complex(0.9714, -0.0565));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B112_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.6536, -0.1982), s0Pu = Complex(0.6547, 0.122), tFilter = tfilter, u0Pu = Complex(0.9691, -0.1072));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B113_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0595, -0.0063), s0Pu = Complex(0.0594, 0.0), tFilter = tfilter, u0Pu = Complex(0.9875, -0.1049));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B114_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.0755, -0.0354), s0Pu = Complex(0.0754, 0.0272), tFilter = tfilter, u0Pu = Complex(0.9575, -0.0883));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B115_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.2087, -0.0855), s0Pu = Complex(0.2074, 0.0634), tFilter = tfilter, u0Pu = Complex(0.9574, -0.0884));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B116_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(1.8345, 0.193), s0Pu = Complex(1.8538, 0.0), tFilter = tfilter, u0Pu = Complex(0.9995, 0.1052));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B117_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.183, -0.107), s0Pu = Complex(0.1925, 0.0751), tFilter = tfilter, u0Pu = Complex(0.9628, -0.1528));
  Dynawo.Electrical.Loads.LoadAlphaBetaRestorative B118_L1(Alpha = alpha, Beta = beta, UMaxPu = uMaxPu, UMinPu = uMinPu, i0Pu = Complex(0.3247, -0.1319), s0Pu = Complex(0.3059, 0.1322), tFilter = tfilter, u0Pu = Complex(0.9504, 0.021));

  //Shunts
  Dynawo.Electrical.Shunts.ShuntB B5_SH1(BPu = -0.002100399075824407 * ZBASE138_0, u0Pu = Complex(0.9847847404872434, -0.024920371254714455), s0Pu = Complex(0, 0.4016), i0Pu = Complex(-0.010313060702212766, 0.4075438806047659));
  Dynawo.Electrical.Shunts.ShuntB B34_SH1(BPu = -0.0007351396765385423 * ZBASE138_0, u0Pu = Complex(0.9749821785648303, -0.14964862672599974), s0Pu = Complex(0, 0.1362), i0Pu = Complex(-0.02094805551781721, 0.1364795738677501));
  Dynawo.Electrical.Shunts.ShuntB B37_SH1(BPu = -0.001312749422390254 * ZBASE138_0, u0Pu = Complex(0.982170480039857, -0.14281945994253373), s0Pu = Complex(0, 0.2463), i0Pu = Complex(-0.03571007542345531, 0.24557845222931862));
  Dynawo.Electrical.Shunts.ShuntB B44_SH1(BPu = -0.0005250997689561017 * ZBASE138_0, u0Pu = Complex(0.979902123587766, -0.11815594859416341), s0Pu = Complex(0, 0.0974), i0Pu = Complex(-0.011813545075927807, 0.09797321289986483));
  Dynawo.Electrical.Shunts.ShuntB B45_SH1(BPu = -0.0005250997689561017 * ZBASE138_0, u0Pu = Complex(0.9841291214400375, -0.08960531420434655), s0Pu = Complex(0, 0.0977), i0Pu = Complex(-0.008964759263298686, 0.09845934625698369));
  Dynawo.Electrical.Shunts.ShuntB B46_SH1(BPu = -0.0005250997689561017 * ZBASE138_0, u0Pu = Complex(1.0039322710907745, -0.04631409140336523), s0Pu = Complex(0, 0.101), i0Pu = Complex(-0.004631294504333942, 0.10039074218971634));
  Dynawo.Electrical.Shunts.ShuntB B48_SH1(BPu = -0.0007876496534341525 * ZBASE138_0, u0Pu = Complex(1.02012728848885, -0.018772460690776944), s0Pu = Complex(0, 0.1561), i0Pu = Complex(-0.0028149347562623226, 0.1529683192566087));
  Dynawo.Electrical.Shunts.ShuntB B74_SH1(BPu = -0.000630119722747322 * ZBASE138_0, u0Pu = Complex(0.957944791990684, 0.017244868741886507), s0Pu = Complex(0, 0.1101), i0Pu = Complex(0.0020683571490801226, 0.11489632009348942));
  Dynawo.Electrical.Shunts.ShuntB B79_SH1(BPu = -0.0010501995379122034 * ZBASE138_0, u0Pu = Complex(1.0044407346794915, 0.09581132770462548), s0Pu = Complex(0, 0.2036), i0Pu = Complex(0.019160740963304255, 0.2008721639837543));
  Dynawo.Electrical.Shunts.ShuntB B82_SH1(BPu = -0.0010501995379122034 * ZBASE138_0, u0Pu = Complex(0.984375636053598, 0.1015517953759281), s0Pu = Complex(0, 0.1959), i0Pu = Complex(0.020314337740374097, 0.19691369374773704));
  Dynawo.Electrical.Shunts.ShuntB B83_SH1(BPu = -0.0005250997689561017 * ZBASE138_0, u0Pu = Complex(0.9780156618264417, 0.12040982195064986), s0Pu = Complex(0, 0.0971), i0Pu = Complex(0.012040819005386191, 0.09780024069225539));
  Dynawo.Electrical.Shunts.ShuntB B105_SH1(BPu = -0.0010501995379122034 * ZBASE138_0, u0Pu = Complex(0.9669315323729808, -0.011507028410464163), s0Pu = Complex(0, 0.187), i0Pu = Complex(-0.0023011866386587784, 0.19336790033221163));
  Dynawo.Electrical.Shunts.ShuntB B107_SH1(BPu = -0.000315059861373661 * ZBASE138_0, u0Pu = Complex(0.9503867340723079, -0.057091730569079194), s0Pu = Complex(0, 0.0544), i0Pu = Complex(-0.0034261547657617746, 0.057034039882864304));
  Dynawo.Electrical.Shunts.ShuntB B110_SH1(BPu = -0.000315059861373661 * ZBASE138_0, u0Pu = Complex(0.9713582276448903, -0.05649950076396665), s0Pu = Complex(0, 0.0568), i0Pu = Complex(-0.0033897468477180966, 0.05827765636230618));

  //Equations statements
equation
  //Frequency connections
  Model_Signal_N.thetaRef = Theta_B49;
  Theta_B49 = Modelica.ComplexMath.arg(B49.terminal.V);
  B1_G1.N = Model_Signal_N.N;
  B4_G1.N = Model_Signal_N.N;
  B8_G1.N = Model_Signal_N.N;
  B6_G1.N = Model_Signal_N.N;
  B10_G1.N = Model_Signal_N.N;
  B12_G1.N = Model_Signal_N.N;
  B15_G1.N = Model_Signal_N.N;
  B18_G1.N = Model_Signal_N.N;
  B19_G1.N = Model_Signal_N.N;
  B24_G1.N = Model_Signal_N.N;
  B25_G1.N = Model_Signal_N.N;
  B26_G1.N = Model_Signal_N.N;
  B27_G1.N = Model_Signal_N.N;
  B31_G1.N = Model_Signal_N.N;
  B32_G1.N = Model_Signal_N.N;
  B34_G1.N = Model_Signal_N.N;
  B36_G1.N = Model_Signal_N.N;
  B40_G1.N = Model_Signal_N.N;
  B42_G1.N = Model_Signal_N.N;
  B46_G1.N = Model_Signal_N.N;
  B49_G1.N = Model_Signal_N.N;
  B54_G1.N = Model_Signal_N.N;
  B55_G1.N = Model_Signal_N.N;
  B56_G1.N = Model_Signal_N.N;
  B59_G1.N = Model_Signal_N.N;
  B61_G1.N = Model_Signal_N.N;
  B62_G1.N = Model_Signal_N.N;
  B65_G1.N = Model_Signal_N.N;
  B66_G1.N = Model_Signal_N.N;
  B69_G1.N = Model_Signal_N.N;
  B70_G1.N = Model_Signal_N.N;
  B72_G1.N = Model_Signal_N.N;
  B73_G1.N = Model_Signal_N.N;
  B74_G1.N = Model_Signal_N.N;
  B76_G1.N = Model_Signal_N.N;
  B77_G1.N = Model_Signal_N.N;
  B80_G1.N = Model_Signal_N.N;
  B85_G1.N = Model_Signal_N.N;
  B87_G1.N = Model_Signal_N.N;
  B89_G1.N = Model_Signal_N.N;
  B90_G1.N = Model_Signal_N.N;
  B91_G1.N = Model_Signal_N.N;
  B92_G1.N = Model_Signal_N.N;
  B99_G1.N = Model_Signal_N.N;
  B100_G1.N = Model_Signal_N.N;
  B103_G1.N = Model_Signal_N.N;
  B104_G1.N = Model_Signal_N.N;
  B105_G1.N = Model_Signal_N.N;
  B107_G1.N = Model_Signal_N.N;
  B110_G1.N = Model_Signal_N.N;
  B111_G1.N = Model_Signal_N.N;
  B112_G1.N = Model_Signal_N.N;
  B113_G1.N = Model_Signal_N.N;
  B116_G1.N = Model_Signal_N.N;

  //Topology
  connect(B1_L1.terminal, B1.terminal);
  connect(B2_L1.terminal, B2.terminal);
  connect(B3_L1.terminal, B3.terminal);
  connect(B4_L1.terminal, B4.terminal);
  connect(B8_L1.terminal, B8.terminal);
  connect(B6_L1.terminal, B6.terminal);
  connect(B7_L1.terminal, B7.terminal);
  connect(B11_L1.terminal, B11.terminal);
  connect(B12_L1.terminal, B12.terminal);
  connect(B13_L1.terminal, B13.terminal);
  connect(B14_L1.terminal, B14.terminal);
  connect(B15_L1.terminal, B15.terminal);
  connect(B16_L1.terminal, B16.terminal);
  connect(B17_L1.terminal, B17.terminal);
  connect(B18_L1.terminal, B18.terminal);
  connect(B19_L1.terminal, B19.terminal);
  connect(B20_L1.terminal, B20.terminal);
  connect(B21_L1.terminal, B21.terminal);
  connect(B22_L1.terminal, B22.terminal);
  connect(B23_L1.terminal, B23.terminal);
  connect(B24_L1.terminal, B24.terminal);
  connect(B27_L1.terminal, B27.terminal);
  connect(B28_L1.terminal, B28.terminal);
  connect(B29_L1.terminal, B29.terminal);
  connect(B31_L1.terminal, B31.terminal);
  connect(B32_L1.terminal, B32.terminal);
  connect(B33_L1.terminal, B33.terminal);
  connect(B34_L1.terminal, B34.terminal);
  connect(B35_L1.terminal, B35.terminal);
  connect(B36_L1.terminal, B36.terminal);
  connect(B39_L1.terminal, B39.terminal);
  connect(B40_L1.terminal, B40.terminal);
  connect(B41_L1.terminal, B41.terminal);
  connect(B42_L1.terminal, B42.terminal);
  connect(B43_L1.terminal, B43.terminal);
  connect(B44_L1.terminal, B44.terminal);
  connect(B45_L1.terminal, B45.terminal);
  connect(B46_L1.terminal, B46.terminal);
  connect(B47_L1.terminal, B47.terminal);
  connect(B48_L1.terminal, B48.terminal);
  connect(B49_L1.terminal, B49.terminal);
  connect(B50_L1.terminal, B50.terminal);
  connect(B51_L1.terminal, B51.terminal);
  connect(B52_L1.terminal, B52.terminal);
  connect(B53_L1.terminal, B53.terminal);
  connect(B54_L1.terminal, B54.terminal);
  connect(B55_L1.terminal, B55.terminal);
  connect(B56_L1.terminal, B56.terminal);
  connect(B57_L1.terminal, B57.terminal);
  connect(B58_L1.terminal, B58.terminal);
  connect(B59_L1.terminal, B59.terminal);
  connect(B60_L1.terminal, B60.terminal);
  connect(B62_L1.terminal, B62.terminal);
  connect(B66_L1.terminal, B66.terminal);
  connect(B67_L1.terminal, B67.terminal);
  connect(B70_L1.terminal, B70.terminal);
  connect(B72_L1.terminal, B72.terminal);
  connect(B73_L1.terminal, B73.terminal);
  connect(B74_L1.terminal, B74.terminal);
  connect(B75_L1.terminal, B75.terminal);
  connect(B76_L1.terminal, B76.terminal);
  connect(B77_L1.terminal, B77.terminal);
  connect(B78_L1.terminal, B78.terminal);
  connect(B79_L1.terminal, B79.terminal);
  connect(B80_L1.terminal, B80.terminal);
  connect(B82_L1.terminal, B82.terminal);
  connect(B83_L1.terminal, B83.terminal);
  connect(B84_L1.terminal, B84.terminal);
  connect(B85_L1.terminal, B85.terminal);
  connect(B86_L1.terminal, B86.terminal);
  connect(B88_L1.terminal, B88.terminal);
  connect(B90_L1.terminal, B90.terminal);
  connect(B91_L1.terminal, B91.terminal);
  connect(B92_L1.terminal, B92.terminal);
  connect(B93_L1.terminal, B93.terminal);
  connect(B94_L1.terminal, B94.terminal);
  connect(B95_L1.terminal, B95.terminal);
  connect(B96_L1.terminal, B96.terminal);
  connect(B97_L1.terminal, B97.terminal);
  connect(B98_L1.terminal, B98.terminal);
  connect(B99_L1.terminal, B99.terminal);
  connect(B100_L1.terminal, B100.terminal);
  connect(B101_L1.terminal, B101.terminal);
  connect(B102_L1.terminal, B102.terminal);
  connect(B103_L1.terminal, B103.terminal);
  connect(B104_L1.terminal, B104.terminal);
  connect(B105_L1.terminal, B105.terminal);
  connect(B106_L1.terminal, B106.terminal);
  connect(B107_L1.terminal, B107.terminal);
  connect(B108_L1.terminal, B108.terminal);
  connect(B109_L1.terminal, B109.terminal);
  connect(B110_L1.terminal, B110.terminal);
  connect(B112_L1.terminal, B112.terminal);
  connect(B113_L1.terminal, B113.terminal);
  connect(B114_L1.terminal, B114.terminal);
  connect(B115_L1.terminal, B115.terminal);
  connect(B116_L1.terminal, B116.terminal);
  connect(B117_L1.terminal, B117.terminal);
  connect(B118_L1.terminal, B118.terminal);
  connect(B1_G1.terminal, B1.terminal);
  connect(B4_G1.terminal, B4.terminal);
  connect(B8_G1.terminal, B8.terminal);
  connect(B6_G1.terminal, B6.terminal);
  connect(B10_G1.terminal, B10.terminal);
  connect(B12_G1.terminal, B12.terminal);
  connect(B15_G1.terminal, B15.terminal);
  connect(B18_G1.terminal, B18.terminal);
  connect(B19_G1.terminal, B19.terminal);
  connect(B24_G1.terminal, B24.terminal);
  connect(B25_G1.terminal, B25.terminal);
  connect(B26_G1.terminal, B26.terminal);
  connect(B27_G1.terminal, B27.terminal);
  connect(B31_G1.terminal, B31.terminal);
  connect(B32_G1.terminal, B32.terminal);
  connect(B34_G1.terminal, B34.terminal);
  connect(B36_G1.terminal, B36.terminal);
  connect(B40_G1.terminal, B40.terminal);
  connect(B42_G1.terminal, B42.terminal);
  connect(B46_G1.terminal, B46.terminal);
  connect(B49_G1.terminal, B49.terminal);
  connect(B54_G1.terminal, B54.terminal);
  connect(B55_G1.terminal, B55.terminal);
  connect(B56_G1.terminal, B56.terminal);
  connect(B59_G1.terminal, B59.terminal);
  connect(B61_G1.terminal, B61.terminal);
  connect(B62_G1.terminal, B62.terminal);
  connect(B65_G1.terminal, B65.terminal);
  connect(B66_G1.terminal, B66.terminal);
  connect(B69_G1.terminal, B69.terminal);
  connect(B70_G1.terminal, B70.terminal);
  connect(B72_G1.terminal, B72.terminal);
  connect(B73_G1.terminal, B73.terminal);
  connect(B74_G1.terminal, B74.terminal);
  connect(B76_G1.terminal, B76.terminal);
  connect(B77_G1.terminal, B77.terminal);
  connect(B80_G1.terminal, B80.terminal);
  connect(B85_G1.terminal, B85.terminal);
  connect(B87_G1.terminal, B87.terminal);
  connect(B89_G1.terminal, B89.terminal);
  connect(B90_G1.terminal, B90.terminal);
  connect(B91_G1.terminal, B91.terminal);
  connect(B92_G1.terminal, B92.terminal);
  connect(B99_G1.terminal, B99.terminal);
  connect(B100_G1.terminal, B100.terminal);
  connect(B103_G1.terminal, B103.terminal);
  connect(B104_G1.terminal, B104.terminal);
  connect(B105_G1.terminal, B105.terminal);
  connect(B107_G1.terminal, B107.terminal);
  connect(B110_G1.terminal, B110.terminal);
  connect(B111_G1.terminal, B111.terminal);
  connect(B112_G1.terminal, B112.terminal);
  connect(B113_G1.terminal, B113.terminal);
  connect(B116_G1.terminal, B116.terminal);
  connect(L_1_2_1.terminal1, B1.terminal);
  connect(L_1_2_1.terminal2, B2.terminal);
  connect(L_1_3_1.terminal1, B1.terminal);
  connect(L_1_3_1.terminal2, B3.terminal);
  connect(L_2_12_1.terminal1, B2.terminal);
  connect(L_2_12_1.terminal2, B12.terminal);
  connect(L_3_5_1.terminal1, B3.terminal);
  connect(L_3_5_1.terminal2, B5.terminal);
  connect(L_3_12_1.terminal1, B3.terminal);
  connect(L_3_12_1.terminal2, B12.terminal);
  connect(L_4_5_1.terminal1, B4.terminal);
  connect(L_4_5_1.terminal2, B5.terminal);
  connect(L_4_11_1.terminal1, B4.terminal);
  connect(L_4_11_1.terminal2, B11.terminal);
  connect(L_5_6_1.terminal1, B5.terminal);
  connect(L_5_6_1.terminal2, B6.terminal);
  connect(L_5_11_1.terminal1, B5.terminal);
  connect(L_5_11_1.terminal2, B11.terminal);
  connect(L_6_7_1.terminal1, B6.terminal);
  connect(L_6_7_1.terminal2, B7.terminal);
  connect(L_7_12_1.terminal1, B7.terminal);
  connect(L_7_12_1.terminal2, B12.terminal);
  connect(L_8_9_1.terminal1, B8.terminal);
  connect(L_8_9_1.terminal2, B9.terminal);
  connect(L_8_30_1.terminal1, B8.terminal);
  connect(L_8_30_1.terminal2, B30.terminal);
  connect(L_9_10_1.terminal1, B9.terminal);
  connect(L_9_10_1.terminal2, B10.terminal);
  connect(L_11_12_1.terminal1, B11.terminal);
  connect(L_11_12_1.terminal2, B12.terminal);
  connect(L_11_13_1.terminal1, B11.terminal);
  connect(L_11_13_1.terminal2, B13.terminal);
  connect(L_12_14_1.terminal1, B12.terminal);
  connect(L_12_14_1.terminal2, B14.terminal);
  connect(L_12_16_1.terminal1, B12.terminal);
  connect(L_12_16_1.terminal2, B16.terminal);
  connect(L_12_117_1.terminal1, B12.terminal);
  connect(L_12_117_1.terminal2, B117.terminal);
  connect(L_13_15_1.terminal1, B13.terminal);
  connect(L_13_15_1.terminal2, B15.terminal);
  connect(L_14_15_1.terminal1, B14.terminal);
  connect(L_14_15_1.terminal2, B15.terminal);
  connect(L_15_17_1.terminal1, B15.terminal);
  connect(L_15_17_1.terminal2, B17.terminal);
  connect(L_15_19_1.terminal1, B15.terminal);
  connect(L_15_19_1.terminal2, B19.terminal);
  connect(L_15_33_1.terminal1, B15.terminal);
  connect(L_15_33_1.terminal2, B33.terminal);
  connect(L_16_17_1.terminal1, B16.terminal);
  connect(L_16_17_1.terminal2, B17.terminal);
  connect(L_17_18_1.terminal1, B17.terminal);
  connect(L_17_18_1.terminal2, B18.terminal);
  connect(L_17_31_1.terminal1, B17.terminal);
  connect(L_17_31_1.terminal2, B31.terminal);
  connect(L_17_113_1.terminal1, B17.terminal);
  connect(L_17_113_1.terminal2, B113.terminal);
  connect(L_18_19_1.terminal1, B18.terminal);
  connect(L_18_19_1.terminal2, B19.terminal);
  connect(L_19_20_1.terminal1, B19.terminal);
  connect(L_19_20_1.terminal2, B20.terminal);
  connect(L_19_34_1.terminal1, B19.terminal);
  connect(L_19_34_1.terminal2, B34.terminal);
  connect(L_20_21_1.terminal1, B20.terminal);
  connect(L_20_21_1.terminal2, B21.terminal);
  connect(L_21_22_1.terminal1, B21.terminal);
  connect(L_21_22_1.terminal2, B22.terminal);
  connect(L_22_23_1.terminal1, B22.terminal);
  connect(L_22_23_1.terminal2, B23.terminal);
  connect(L_23_24_1.terminal1, B23.terminal);
  connect(L_23_24_1.terminal2, B24.terminal);
  connect(L_23_25_1.terminal1, B23.terminal);
  connect(L_23_25_1.terminal2, B25.terminal);
  connect(L_23_32_1.terminal1, B23.terminal);
  connect(L_23_32_1.terminal2, B32.terminal);
  connect(L_24_70_1.terminal1, B24.terminal);
  connect(L_24_70_1.terminal2, B70.terminal);
  connect(L_24_72_1.terminal1, B24.terminal);
  connect(L_24_72_1.terminal2, B72.terminal);
  connect(L_25_27_1.terminal1, B25.terminal);
  connect(L_25_27_1.terminal2, B27.terminal);
  connect(L_26_30_1.terminal1, B26.terminal);
  connect(L_26_30_1.terminal2, B30.terminal);
  connect(L_27_28_1.terminal1, B27.terminal);
  connect(L_27_28_1.terminal2, B28.terminal);
  connect(L_27_32_1.terminal1, B27.terminal);
  connect(L_27_32_1.terminal2, B32.terminal);
  connect(L_27_115_1.terminal1, B27.terminal);
  connect(L_27_115_1.terminal2, B115.terminal);
  connect(L_28_29_1.terminal1, B28.terminal);
  connect(L_28_29_1.terminal2, B29.terminal);
  connect(L_29_31_1.terminal1, B29.terminal);
  connect(L_29_31_1.terminal2, B31.terminal);
  connect(L_30_38_1.terminal1, B30.terminal);
  connect(L_30_38_1.terminal2, B38.terminal);
  connect(L_31_32_1.terminal1, B31.terminal);
  connect(L_31_32_1.terminal2, B32.terminal);
  connect(L_32_113_1.terminal1, B32.terminal);
  connect(L_32_113_1.terminal2, B113.terminal);
  connect(L_32_114_1.terminal1, B32.terminal);
  connect(L_32_114_1.terminal2, B114.terminal);
  connect(L_33_37_1.terminal1, B33.terminal);
  connect(L_33_37_1.terminal2, B37.terminal);
  connect(L_34_36_1.terminal1, B34.terminal);
  connect(L_34_36_1.terminal2, B36.terminal);
  connect(L_34_37_1.terminal1, B34.terminal);
  connect(L_34_37_1.terminal2, B37.terminal);
  connect(L_34_43_1.terminal1, B34.terminal);
  connect(L_34_43_1.terminal2, B43.terminal);
  connect(L_35_36_1.terminal1, B35.terminal);
  connect(L_35_36_1.terminal2, B36.terminal);
  connect(L_35_37_1.terminal1, B35.terminal);
  connect(L_35_37_1.terminal2, B37.terminal);
  connect(L_37_39_1.terminal1, B37.terminal);
  connect(L_37_39_1.terminal2, B39.terminal);
  connect(L_37_40_1.terminal1, B37.terminal);
  connect(L_37_40_1.terminal2, B40.terminal);
  connect(L_38_65_1.terminal1, B38.terminal);
  connect(L_38_65_1.terminal2, B65.terminal);
  connect(L_39_40_1.terminal1, B39.terminal);
  connect(L_39_40_1.terminal2, B40.terminal);
  connect(L_40_41_1.terminal1, B40.terminal);
  connect(L_40_41_1.terminal2, B41.terminal);
  connect(L_40_42_1.terminal1, B40.terminal);
  connect(L_40_42_1.terminal2, B42.terminal);
  connect(L_41_42_1.terminal1, B41.terminal);
  connect(L_41_42_1.terminal2, B42.terminal);
  connect(L_42_49_1.terminal1, B42.terminal);
  connect(L_42_49_1.terminal2, B49.terminal);
  connect(L_42_49_2.terminal1, B42.terminal);
  connect(L_42_49_2.terminal2, B49.terminal);
  connect(L_43_44_1.terminal1, B43.terminal);
  connect(L_43_44_1.terminal2, B44.terminal);
  connect(L_44_45_1.terminal1, B44.terminal);
  connect(L_44_45_1.terminal2, B45.terminal);
  connect(L_45_46_1.terminal1, B45.terminal);
  connect(L_45_46_1.terminal2, B46.terminal);
  connect(L_45_49_1.terminal1, B45.terminal);
  connect(L_45_49_1.terminal2, B49.terminal);
  connect(L_46_47_1.terminal1, B46.terminal);
  connect(L_46_47_1.terminal2, B47.terminal);
  connect(L_46_48_1.terminal1, B46.terminal);
  connect(L_46_48_1.terminal2, B48.terminal);
  connect(L_47_49_1.terminal1, B47.terminal);
  connect(L_47_49_1.terminal2, B49.terminal);
  connect(L_47_69_1.terminal1, B47.terminal);
  connect(L_47_69_1.terminal2, B69.terminal);
  connect(L_48_49_1.terminal1, B48.terminal);
  connect(L_48_49_1.terminal2, B49.terminal);
  connect(L_49_50_1.terminal1, B49.terminal);
  connect(L_49_50_1.terminal2, B50.terminal);
  connect(L_49_51_1.terminal1, B49.terminal);
  connect(L_49_51_1.terminal2, B51.terminal);
  connect(L_49_54_1.terminal1, B49.terminal);
  connect(L_49_54_1.terminal2, B54.terminal);
  connect(L_49_54_2.terminal1, B49.terminal);
  connect(L_49_54_2.terminal2, B54.terminal);
  connect(L_49_66_1.terminal1, B49.terminal);
  connect(L_49_66_1.terminal2, B66.terminal);
  connect(L_49_66_2.terminal1, B49.terminal);
  connect(L_49_66_2.terminal2, B66.terminal);
  connect(L_49_69_1.terminal1, B49.terminal);
  connect(L_49_69_1.terminal2, B69.terminal);
  connect(L_50_57_1.terminal1, B50.terminal);
  connect(L_50_57_1.terminal2, B57.terminal);
  connect(L_51_52_1.terminal1, B51.terminal);
  connect(L_51_52_1.terminal2, B52.terminal);
  connect(L_51_58_1.terminal1, B51.terminal);
  connect(L_51_58_1.terminal2, B58.terminal);
  connect(L_52_53_1.terminal1, B52.terminal);
  connect(L_52_53_1.terminal2, B53.terminal);
  connect(L_53_54_1.terminal1, B53.terminal);
  connect(L_53_54_1.terminal2, B54.terminal);
  connect(L_54_55_1.terminal1, B54.terminal);
  connect(L_54_55_1.terminal2, B55.terminal);
  connect(L_54_56_1.terminal1, B54.terminal);
  connect(L_54_56_1.terminal2, B56.terminal);
  connect(L_54_59_1.terminal1, B54.terminal);
  connect(L_54_59_1.terminal2, B59.terminal);
  connect(L_55_56_1.terminal1, B55.terminal);
  connect(L_55_56_1.terminal2, B56.terminal);
  connect(L_55_59_1.terminal1, B55.terminal);
  connect(L_55_59_1.terminal2, B59.terminal);
  connect(L_56_57_1.terminal1, B56.terminal);
  connect(L_56_57_1.terminal2, B57.terminal);
  connect(L_56_58_1.terminal1, B56.terminal);
  connect(L_56_58_1.terminal2, B58.terminal);
  connect(L_56_59_1.terminal1, B56.terminal);
  connect(L_56_59_1.terminal2, B59.terminal);
  connect(L_56_59_2.terminal1, B56.terminal);
  connect(L_56_59_2.terminal2, B59.terminal);
  connect(L_59_60_1.terminal1, B59.terminal);
  connect(L_59_60_1.terminal2, B60.terminal);
  connect(L_59_61_1.terminal1, B59.terminal);
  connect(L_59_61_1.terminal2, B61.terminal);
  connect(L_60_61_1.terminal1, B60.terminal);
  connect(L_60_61_1.terminal2, B61.terminal);
  connect(L_60_62_1.terminal1, B60.terminal);
  connect(L_60_62_1.terminal2, B62.terminal);
  connect(L_61_62_1.terminal1, B61.terminal);
  connect(L_61_62_1.terminal2, B62.terminal);
  connect(L_62_66_1.terminal1, B62.terminal);
  connect(L_62_66_1.terminal2, B66.terminal);
  connect(L_62_67_1.terminal1, B62.terminal);
  connect(L_62_67_1.terminal2, B67.terminal);
  connect(L_63_64_1.terminal1, B63.terminal);
  connect(L_63_64_1.terminal2, B64.terminal);
  connect(L_64_65_1.terminal1, B64.terminal);
  connect(L_64_65_1.terminal2, B65.terminal);
  connect(L_65_68_1.terminal1, B65.terminal);
  connect(L_65_68_1.terminal2, B68.terminal);
  connect(L_66_67_1.terminal1, B66.terminal);
  connect(L_66_67_1.terminal2, B67.terminal);
  connect(L_68_81_1.terminal1, B68.terminal);
  connect(L_68_81_1.terminal2, B81.terminal);
  connect(L_68_116_1.terminal1, B68.terminal);
  connect(L_68_116_1.terminal2, B116.terminal);
  connect(L_69_70_1.terminal1, B69.terminal);
  connect(L_69_70_1.terminal2, B70.terminal);
  connect(L_69_75_1.terminal1, B69.terminal);
  connect(L_69_75_1.terminal2, B75.terminal);
  connect(L_69_77_1.terminal1, B69.terminal);
  connect(L_69_77_1.terminal2, B77.terminal);
  connect(L_70_71_1.terminal1, B70.terminal);
  connect(L_70_71_1.terminal2, B71.terminal);
  connect(L_70_74_1.terminal1, B70.terminal);
  connect(L_70_74_1.terminal2, B74.terminal);
  connect(L_70_75_1.terminal1, B70.terminal);
  connect(L_70_75_1.terminal2, B75.terminal);
  connect(L_71_72_1.terminal1, B71.terminal);
  connect(L_71_72_1.terminal2, B72.terminal);
  connect(L_71_73_1.terminal1, B71.terminal);
  connect(L_71_73_1.terminal2, B73.terminal);
  connect(L_74_75_1.terminal1, B74.terminal);
  connect(L_74_75_1.terminal2, B75.terminal);
  connect(L_75_77_1.terminal1, B75.terminal);
  connect(L_75_77_1.terminal2, B77.terminal);
  connect(L_75_118_1.terminal1, B75.terminal);
  connect(L_75_118_1.terminal2, B118.terminal);
  connect(L_76_77_1.terminal1, B76.terminal);
  connect(L_76_77_1.terminal2, B77.terminal);
  connect(L_76_118_1.terminal1, B76.terminal);
  connect(L_76_118_1.terminal2, B118.terminal);
  connect(L_77_78_1.terminal1, B77.terminal);
  connect(L_77_78_1.terminal2, B78.terminal);
  connect(L_77_80_1.terminal1, B77.terminal);
  connect(L_77_80_1.terminal2, B80.terminal);
  connect(L_77_80_2.terminal1, B77.terminal);
  connect(L_77_80_2.terminal2, B80.terminal);
  connect(L_77_82_1.terminal1, B77.terminal);
  connect(L_77_82_1.terminal2, B82.terminal);
  connect(L_78_79_1.terminal1, B78.terminal);
  connect(L_78_79_1.terminal2, B79.terminal);
  connect(L_79_80_1.terminal1, B79.terminal);
  connect(L_79_80_1.terminal2, B80.terminal);
  connect(L_80_96_1.terminal1, B80.terminal);
  connect(L_80_96_1.terminal2, B96.terminal);
  connect(L_80_97_1.terminal1, B80.terminal);
  connect(L_80_97_1.terminal2, B97.terminal);
  connect(L_80_98_1.terminal1, B80.terminal);
  connect(L_80_98_1.terminal2, B98.terminal);
  connect(L_80_99_1.terminal1, B80.terminal);
  connect(L_80_99_1.terminal2, B99.terminal);
  connect(L_82_83_1.terminal1, B82.terminal);
  connect(L_82_83_1.terminal2, B83.terminal);
  connect(L_82_96_1.terminal1, B82.terminal);
  connect(L_82_96_1.terminal2, B96.terminal);
  connect(L_83_84_1.terminal1, B83.terminal);
  connect(L_83_84_1.terminal2, B84.terminal);
  connect(L_83_85_1.terminal1, B83.terminal);
  connect(L_83_85_1.terminal2, B85.terminal);
  connect(L_84_85_1.terminal1, B84.terminal);
  connect(L_84_85_1.terminal2, B85.terminal);
  connect(L_85_86_1.terminal1, B85.terminal);
  connect(L_85_86_1.terminal2, B86.terminal);
  connect(L_85_88_1.terminal1, B85.terminal);
  connect(L_85_88_1.terminal2, B88.terminal);
  connect(L_85_89_1.terminal1, B85.terminal);
  connect(L_85_89_1.terminal2, B89.terminal);
  connect(L_86_87_1.terminal1, B86.terminal);
  connect(L_86_87_1.terminal2, B87.terminal);
  connect(L_88_89_1.terminal1, B88.terminal);
  connect(L_88_89_1.terminal2, B89.terminal);
  connect(L_89_90_1.terminal1, B89.terminal);
  connect(L_89_90_1.terminal2, B90.terminal);
  connect(L_89_90_2.terminal1, B89.terminal);
  connect(L_89_90_2.terminal2, B90.terminal);
  connect(L_89_92_1.terminal1, B89.terminal);
  connect(L_89_92_1.terminal2, B92.terminal);
  connect(L_89_92_2.terminal1, B89.terminal);
  connect(L_89_92_2.terminal2, B92.terminal);
  connect(L_90_91_1.terminal1, B90.terminal);
  connect(L_90_91_1.terminal2, B91.terminal);
  connect(L_91_92_1.terminal1, B91.terminal);
  connect(L_91_92_1.terminal2, B92.terminal);
  connect(L_92_93_1.terminal1, B92.terminal);
  connect(L_92_93_1.terminal2, B93.terminal);
  connect(L_92_94_1.terminal1, B92.terminal);
  connect(L_92_94_1.terminal2, B94.terminal);
  connect(L_92_100_1.terminal1, B92.terminal);
  connect(L_92_100_1.terminal2, B100.terminal);
  connect(L_92_102_1.terminal1, B92.terminal);
  connect(L_92_102_1.terminal2, B102.terminal);
  connect(L_93_94_1.terminal1, B93.terminal);
  connect(L_93_94_1.terminal2, B94.terminal);
  connect(L_94_95_1.terminal1, B94.terminal);
  connect(L_94_95_1.terminal2, B95.terminal);
  connect(L_94_96_1.terminal1, B94.terminal);
  connect(L_94_96_1.terminal2, B96.terminal);
  connect(L_94_100_1.terminal1, B94.terminal);
  connect(L_94_100_1.terminal2, B100.terminal);
  connect(L_95_96_1.terminal1, B95.terminal);
  connect(L_95_96_1.terminal2, B96.terminal);
  connect(L_96_97_1.terminal1, B96.terminal);
  connect(L_96_97_1.terminal2, B97.terminal);
  connect(L_98_100_1.terminal1, B98.terminal);
  connect(L_98_100_1.terminal2, B100.terminal);
  connect(L_99_100_1.terminal1, B99.terminal);
  connect(L_99_100_1.terminal2, B100.terminal);
  connect(L_100_101_1.terminal1, B100.terminal);
  connect(L_100_101_1.terminal2, B101.terminal);
  connect(L_100_103_1.terminal1, B100.terminal);
  connect(L_100_103_1.terminal2, B103.terminal);
  connect(L_100_104_1.terminal1, B100.terminal);
  connect(L_100_104_1.terminal2, B104.terminal);
  connect(L_100_106_1.terminal1, B100.terminal);
  connect(L_100_106_1.terminal2, B106.terminal);
  connect(L_101_102_1.terminal1, B101.terminal);
  connect(L_101_102_1.terminal2, B102.terminal);
  connect(L_103_104_1.terminal1, B103.terminal);
  connect(L_103_104_1.terminal2, B104.terminal);
  connect(L_103_105_1.terminal1, B103.terminal);
  connect(L_103_105_1.terminal2, B105.terminal);
  connect(L_103_110_1.terminal1, B103.terminal);
  connect(L_103_110_1.terminal2, B110.terminal);
  connect(L_104_105_1.terminal1, B104.terminal);
  connect(L_104_105_1.terminal2, B105.terminal);
  connect(L_105_106_1.terminal1, B105.terminal);
  connect(L_105_106_1.terminal2, B106.terminal);
  connect(L_105_107_1.terminal1, B105.terminal);
  connect(L_105_107_1.terminal2, B107.terminal);
  connect(L_105_108_1.terminal1, B105.terminal);
  connect(L_105_108_1.terminal2, B108.terminal);
  connect(L_106_107_1.terminal1, B106.terminal);
  connect(L_106_107_1.terminal2, B107.terminal);
  connect(L_108_109_1.terminal1, B108.terminal);
  connect(L_108_109_1.terminal2, B109.terminal);
  connect(L_109_110_1.terminal1, B109.terminal);
  connect(L_109_110_1.terminal2, B110.terminal);
  connect(L_110_111_1.terminal1, B110.terminal);
  connect(L_110_111_1.terminal2, B111.terminal);
  connect(L_110_112_1.terminal1, B110.terminal);
  connect(L_110_112_1.terminal2, B112.terminal);
  connect(L_114_115_1.terminal1, B114.terminal);
  connect(L_114_115_1.terminal2, B115.terminal);
  connect(T_8_5_1.terminal1, B8.terminal);
  connect(T_8_5_1.terminal2, B5.terminal);
  connect(T_30_17_1.terminal1, B30.terminal);
  connect(T_30_17_1.terminal2, B17.terminal);
  connect(T_26_25_1.terminal1, B26.terminal);
  connect(T_26_25_1.terminal2, B25.terminal);
  connect(T_38_37_1.terminal1, B38.terminal);
  connect(T_38_37_1.terminal2, B37.terminal);
  connect(T_63_59_1.terminal1, B63.terminal);
  connect(T_63_59_1.terminal2, B59.terminal);
  connect(T_64_61_1.terminal1, B64.terminal);
  connect(T_64_61_1.terminal2, B61.terminal);
  connect(T_65_66_1.terminal1, B65.terminal);
  connect(T_65_66_1.terminal2, B66.terminal);
  connect(T_68_69_1.terminal1, B68.terminal);
  connect(T_68_69_1.terminal2, B69.terminal);
  connect(T_81_80_1.terminal1, B81.terminal);
  connect(T_81_80_1.terminal2, B80.terminal);
  connect(B5_SH1.terminal, B5.terminal);
  connect(B34_SH1.terminal, B34.terminal);
  connect(B37_SH1.terminal, B37.terminal);
  connect(B44_SH1.terminal, B44.terminal);
  connect(B45_SH1.terminal, B45.terminal);
  connect(B46_SH1.terminal, B46.terminal);
  connect(B48_SH1.terminal, B48.terminal);
  connect(B74_SH1.terminal, B74.terminal);
  connect(B79_SH1.terminal, B79.terminal);
  connect(B82_SH1.terminal, B82.terminal);
  connect(B83_SH1.terminal, B83.terminal);
  connect(B105_SH1.terminal, B105.terminal);
  connect(B107_SH1.terminal, B107.terminal);
  connect(B110_SH1.terminal, B110.terminal);

  //Annotations and calculation parameters
  annotation(
    preferredView = "text",
    __OpenModelica_commandLineOptions = "--matchingAlgorithm=PFPlusExt --indexReductionMethod=dynamicStateSelection -d=initialization,NLSanalyticJacobian --daeMode",
    __OpenModelica_simulationFlags(ls = "klu", lv = "LOG_STATS", nls = "kinsol", s = "euler"));
end IEEE118Base;
