within Dynawo.Examples.RVS.Grid;

/*
* Copyright (c) 2023, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source suite
* of simulation tools for power systems.
*/

model FullStatic1 "RVS test grid with buses, lines, shunts, PQ loads and transformers, used for load flow calculation (OpenModelica 1.17.0)"
  import Modelica.Units.Conversions.from_deg;

  extends BaseClasses.NetworkWithPQLoads;

  parameter Types.VoltageModule UNom_lower = 138;
  parameter Types.VoltageModule UNom_upper = 230;

  Dynawo.Electrical.Controls.Basics.SetPoint N(Value0 = 0);
  Dynawo.Electrical.Buses.InfiniteBus infiniteBus(UPhase = from_deg(13.4), UPu = 1.04685) annotation(
    Placement(visible = true, transformation(origin = {-134, 322}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_10121_121(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 471, XPu = 0.15 * 100 / 471, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {-114, 282}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1118_118(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 450, Tap0 = 11, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 11) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {26, 260}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_10118_118(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 471, XPu = 0.15 * 100 / 471, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {-14, 200}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_10118_ASTOR_G1(KGover = 0, PGen0Pu = PGen0Pu_gen_10118, PMaxPu = 999, PMinPu = 0, PNom = 400, PRef0Pu = -PGen0Pu_gen_10118, QMaxPu = 2, QMinPu = -0.5, QPercent = 1, U0Pu = U0Pu_gen_10118, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {-54, 200}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_20115_ARTHUR_G2(KGover = 0, PGen0Pu = PGen0Pu_gen_20115, PMaxPu = 999, PMinPu = 0, PNom = 12, PRef0Pu = -PGen0Pu_gen_20115, QMaxPu = 0.06, QMinPu = 0, QPercent = 0.05410822, U0Pu = U0Pu_gen_20115, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {-264, 252}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_30115_ARTHUR_G3(KGover = 0, PGen0Pu = PGen0Pu_gen_30115, PMaxPu = 999, PMinPu = 0, PNom = 12, PRef0Pu = -PGen0Pu_gen_30115, QMaxPu = 0.06, QMinPu = 0, QPercent = 0.05410822, U0Pu = U0Pu_gen_30115, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {-264, 212}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_40115_ARTHUR_G4(KGover = 0, PGen0Pu = PGen0Pu_gen_40115, PMaxPu = 999, PMinPu = 0, PNom = 12, PRef0Pu = -PGen0Pu_gen_40115, QMaxPu = 0.06, QMinPu = 0, QPercent = 0.05410822, U0Pu = U0Pu_gen_40115, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {-264, 172}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_60115_ARTHUR_G6(KGover = 0, PGen0Pu = PGen0Pu_gen_60115, PMaxPu = 999, PMinPu = 0, PNom = 155, PRef0Pu = -PGen0Pu_gen_60115, QMaxPu = 0.8, QMinPu = -0.5, QPercent = 0.7294589, U0Pu = U0Pu_gen_60115, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {-264, 92}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_10115_ARTHUR_G1(KGover = 0, PGen0Pu = PGen0Pu_gen_10115, PMaxPu = 999, PMinPu = 0, PNom = 12, PRef0Pu = -PGen0Pu_gen_10115, QMaxPu = 0.06, QMinPu = 0, QPercent = 0.05410822, U0Pu = U0Pu_gen_10115, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {-264, 292}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_50115_ARTHUR_G5(KGover = 0, PGen0Pu = PGen0Pu_gen_50115, PMaxPu = 999, PMinPu = 0, PNom = 12, PRef0Pu = -PGen0Pu_gen_50115, QMaxPu = 0.06, QMinPu = 0, QPercent = 0.05410822, U0Pu = U0Pu_gen_50115, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {-264, 132}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Controls.Voltage.VRRemote vRRemote_bus_115(Gain = 1, NbGenMax = 6, U0Pu = URef0Pu_bus_115 * UNom_upper, URef0Pu = URef0Pu_bus_115 * UNom_upper, tIntegral = 0.1) annotation(
    Placement(visible = true, transformation(origin = {-204, 312}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_30115_115(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 14, XPu = 0.15 * 100 / 14, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {-224, 212}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_40115_115(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 14, XPu = 0.15 * 100 / 14, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {-224, 172}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_60115_115(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 182, XPu = 0.15 * 100 / 182, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {-224, 92}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_50115_115(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 14, XPu = 0.15 * 100 / 14, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {-224, 132}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_20115_115(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 14, XPu = 0.15 * 100 / 14, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {-224, 252}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_10115_115(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 14, XPu = 0.15 * 100 / 14, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {-224, 292}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1115_115(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 400, Tap0 = 6, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 6) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {-186, 164}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.StaticVarCompensators.SVarCPV sVarC_10114_ARNOLD_SVC(B0Pu = Q0Pu_sVarC_10114 / 1.05 ^ 2, BMaxPu = 0.5, BMinPu = -2, BShuntPu = 0, U0Pu = 1.05, URef0Pu = 1.05, i0Pu = Complex(0, Q0Pu_sVarC_10114), u0Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {14, 124}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_10114_114(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 200, XPu = 0.15 * 100 / 200, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {-26, 124}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1114_114(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 250, Tap0 = 6, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 6) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {-26, 84}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_10116_116(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 182, XPu = 0.15 * 100 / 182, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {-106, 144}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1116_116(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 150, Tap0 = 8, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 8) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {-104, 124}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Controls.Voltage.VRRemote vRRemote_bus_116(Gain = 1, NbGenMax = 1, U0Pu = URef0Pu_bus_116 * UNom_upper, URef0Pu = URef0Pu_bus_116 * UNom_upper, tIntegral = 0.1) annotation(
    Placement(visible = true, transformation(origin = {-84, 182}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_10116_ASSER_G1(KGover = 0, PGen0Pu = PGen0Pu_gen_10116, PMaxPu = 999, PMinPu = 0, PNom = 155, PRef0Pu = -PGen0Pu_gen_10116, QMaxPu = 0.8, QMinPu = -0.5, QPercent = 1, U0Pu = U0Pu_gen_10116, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {-146, 144}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Controls.Voltage.VRRemote vRRemote_bus_118(Gain = 1, NbGenMax = 1, U0Pu = URef0Pu_bus_118 * UNom_upper, URef0Pu = URef0Pu_bus_118 * UNom_upper, tIntegral = 0.1) annotation(
    Placement(visible = true, transformation(origin = {6, 280}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_20101_ABEL_G2(KGover = 0, PGen0Pu = PGen0Pu_gen_20101, PMaxPu = 999, PMinPu = 0, PNom = 20, PRef0Pu = -PGen0Pu_gen_20101, QMaxPu = 0.1, QMinPu = 0, QPercent = 0.126, U0Pu = U0Pu_gen_20101, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {-208, -266}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_40101_ABEL_G4(KGover = 0, PGen0Pu = PGen0Pu_gen_40101, PMaxPu = 999, PMinPu = 0, PNom = 76, PRef0Pu = -PGen0Pu_gen_40101, QMaxPu = 0.3, QMinPu = -0.25, QPercent = 0.374, U0Pu = U0Pu_gen_40101, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {-128, -266}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_10101_ABEL_G1(KGover = 0, PGen0Pu = PGen0Pu_gen_10101, PMaxPu = 999, PMinPu = 0, PNom = 20, PRef0Pu = -PGen0Pu_gen_10101, QMaxPu = 0.1, QMinPu = 0, QPercent = 0.126, U0Pu = U0Pu_gen_10101, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {-248, -266}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_30101_ABEL_G3(KGover = 0, PGen0Pu = PGen0Pu_gen_30101, PMaxPu = 999, PMinPu = 0, PNom = 76, PRef0Pu = -PGen0Pu_gen_30101, QMaxPu = 0.3, QMinPu = -0.25, QPercent = 0.374, U0Pu = U0Pu_gen_30101, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {-168, -266}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_30101_101(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 89, XPu = 0.15 * 100 / 89, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {-168, -226}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_40101_101(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 89, XPu = 0.15 * 100 / 89, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {-128, -226}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1101_101(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 150, Tap0 = 10, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 10) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {-248, -186}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1103_103(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 250, Tap0 = 5, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 5) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {-208, -126}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_10101_101(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 24, XPu = 0.15 * 100 / 24, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {-248, -226}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_103_124(B = 0, G = 0, NbTap = 33, R = 0.008 * 100, SNom = 400, Tap0 = 1, X = 0.336 * 100, rTfo0Pu = 1 - 0.1 * (16 - 1) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {-168, 16}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_20101_101(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 24, XPu = 0.15 * 100 / 24, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {-208, -226}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Controls.Voltage.VRRemote vRRemote_bus_101(Gain = 1, NbGenMax = 4, U0Pu = URef0Pu_bus_101 * UNom_lower, URef0Pu = URef0Pu_bus_101 * UNom_lower, tIntegral = 0.1) annotation(
    Placement(visible = true, transformation(origin = {-268, -206}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_20102_102(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 24, XPu = 0.15 * 100 / 24, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {-4, -266}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_30102_102(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 89, XPu = 0.15 * 100 / 89, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {36, -266}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_40102_ADAMS_G4(KGover = 0, PGen0Pu = PGen0Pu_gen_40102, PMaxPu = 999, PMinPu = 0, PNom = 76, PRef0Pu = -PGen0Pu_gen_40102, QMaxPu = 0.3, QMinPu = -0.25, QPercent = 0.322, U0Pu = U0Pu_gen_40102, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {76, -306}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_30102_ADAMS_G3(KGover = 0, PGen0Pu = PGen0Pu_gen_30102, PMaxPu = 999, PMinPu = 0, PNom = 76, PRef0Pu = -PGen0Pu_gen_30102, QMaxPu = 0.3, QMinPu = -0.25, QPercent = 0.322, U0Pu = U0Pu_gen_30102, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {36, -306}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_10102_ADAMS_G1(KGover = 0, PGen0Pu = PGen0Pu_gen_10102, PMaxPu = 999, PMinPu = 0, PNom = 20, PRef0Pu = -PGen0Pu_gen_10102, QMaxPu = 0.1, QMinPu = 0, QPercent = 0.178, U0Pu = U0Pu_gen_10102, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {-44, -306}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_20102_ADAMS_G2(KGover = 0, PGen0Pu = PGen0Pu_gen_20102, PMaxPu = 999, PMinPu = 0, PNom = 20, PRef0Pu = -PGen0Pu_gen_20102, QMaxPu = 0.1, QMinPu = 0, QPercent = 0.178, U0Pu = U0Pu_gen_20102, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {-4, -306}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_10102_102(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 24, XPu = 0.15 * 100 / 24, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {-44, -266}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_40102_102(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 89, XPu = 0.15 * 100 / 89, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {76, -266}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1102_102(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 150, Tap0 = 11, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 11) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {-74, -266}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Controls.Voltage.VRRemote vRRemote_bus_102(Gain = 1, NbGenMax = 4, U0Pu = URef0Pu_bus_102 * UNom_lower, URef0Pu = URef0Pu_bus_102 * UNom_lower, tIntegral = 0.1) annotation(
    Placement(visible = true, transformation(origin = {-104, -246}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.StaticVarCompensators.SVarCPV sVarC_10106_ALBER_SVC(B0Pu = Q0Pu_sVarC_10106 / 1.05 ^ 2, BMaxPu = 0.5, BMinPu = -1, BShuntPu = 0, U0Pu = 1.05, URef0Pu = 1.05, i0Pu = Complex(0, Q0Pu_sVarC_10106), u0Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {172, -226}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_10106_106(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 120, XPu = 0.15 * 100 / 120, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {132, -226}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1106_106(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 200, Tap0 = 10, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 10) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {132, -266}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_10122_AUBREY_G1(KGover = 0, PGen0Pu = PGen0Pu_gen_10122, PMaxPu = 999, PMinPu = 0, PNom = 50, PRef0Pu = -PGen0Pu_gen_10122, QMaxPu = 0.16, QMinPu = -0.1, QPercent = 0.1666667, U0Pu = U0Pu_gen_10122, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {166, 278}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_40122_AUBREY_G4(KGover = 0, PGen0Pu = PGen0Pu_gen_40122, PMaxPu = 999, PMinPu = 0, PNom = 50, PRef0Pu = -PGen0Pu_gen_40122, QMaxPu = 0.16, QMinPu = -0.1, QPercent = 0.1666667, U0Pu = U0Pu_gen_40122, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {298, 268}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_30122_122(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 53, XPu = 0.15 * 100 / 53, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {246, 308}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_60122_AUBREY_G6(KGover = 0, PGen0Pu = PGen0Pu_gen_60122, PMaxPu = 999, PMinPu = 0, PNom = 50, PRef0Pu = -PGen0Pu_gen_60122, QMaxPu = 0.16, QMinPu = -0.1, QPercent = 0.1666667, U0Pu = U0Pu_gen_60122, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {298, 188}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_20122_122(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 53, XPu = 0.15 * 100 / 53, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {206, 238}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_50122_122(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 53, XPu = 0.15 * 100 / 53, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {246, 228}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_50122_AUBREY_G5(KGover = 0, PGen0Pu = PGen0Pu_gen_50122, PMaxPu = 999, PMinPu = 0, PNom = 50, PRef0Pu = -PGen0Pu_gen_50122, QMaxPu = 0.16, QMinPu = -0.1, QPercent = 0.1666667, U0Pu = U0Pu_gen_50122, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {298, 228}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_40122_122(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 53, XPu = 0.15 * 100 / 53, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {246, 268}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_60122_122(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 53, XPu = 0.15 * 100 / 53, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {246, 188}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_20122_AUBREY_G2(KGover = 0, PGen0Pu = PGen0Pu_gen_20122, PMaxPu = 999, PMinPu = 0, PNom = 50, PRef0Pu = -PGen0Pu_gen_20122, QMaxPu = 0.16, QMinPu = -0.1, QPercent = 0.1666667, U0Pu = U0Pu_gen_20122, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {166, 238}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_10122_122(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 53, XPu = 0.15 * 100 / 53, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {206, 278}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_30122_AUBREY_G3(KGover = 0, PGen0Pu = PGen0Pu_gen_30122, PMaxPu = 999, PMinPu = 0, PNom = 50, PRef0Pu = -PGen0Pu_gen_30122, QMaxPu = 0.16, QMinPu = -0.1, QPercent = 0.1666667, U0Pu = U0Pu_gen_30122, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {298, 308}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Controls.Voltage.VRRemote vRRemote_bus_122(Gain = 1, NbGenMax = 6, U0Pu = URef0Pu_bus_122 * UNom_upper, URef0Pu = URef0Pu_bus_122 * UNom_upper, tIntegral = 0.1) annotation(
    Placement(visible = true, transformation(origin = {226, 328}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1120_120(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 200, Tap0 = 10, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 10) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {146, 106}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1119_119(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 250, Tap0 = 7, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 7) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {66, 106}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_20123_123(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 182, XPu = 0.15 * 100 / 182, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {246, 106}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_30123_123(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 412, XPu = 0.15 * 100 / 412, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {246, 66}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_10123_123(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 182, XPu = 0.15 * 100 / 182, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {246, 146}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_10123_AUSTEN_G1(KGover = 0, PGen0Pu = PGen0Pu_gen_10123, PMaxPu = 999, PMinPu = 0, PNom = 155, PRef0Pu = -PGen0Pu_gen_10123, QMaxPu = 0.8, QMinPu = -0.5, QPercent = 0.258, U0Pu = U0Pu_gen_10123, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {296, 146}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_20123_AUSTEN_G2(KGover = 0, PGen0Pu = PGen0Pu_gen_20123, PMaxPu = 999, PMinPu = 0, PNom = 155, PRef0Pu = -PGen0Pu_gen_20123, QMaxPu = 0.8, QMinPu = -0.5, QPercent = 0.258, U0Pu = U0Pu_gen_20123, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {296, 106}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Controls.Voltage.VRRemote vRRemote_bus_123(Gain = 1, NbGenMax = 3, U0Pu = URef0Pu_bus_123 * UNom_upper, URef0Pu = URef0Pu_bus_123 * UNom_upper, tIntegral = 0.1) annotation(
    Placement(visible = true, transformation(origin = {226, 46}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_30123_AUSTEN_G3(KGover = 0, PGen0Pu = PGen0Pu_gen_30123, PMaxPu = 999, PMinPu = 0, PNom = 350, PRef0Pu = -PGen0Pu_gen_30123, QMaxPu = 1.5, QMinPu = -0.5, QPercent = 0.484, U0Pu = U0Pu_gen_30123, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {296, 66}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_10113_ARNE_G1(KGover = 0, PGen0Pu = PGen0Pu_gen_10113, PMaxPu = 999, PMinPu = 0, PNom = 197, PRef0Pu = -PGen0Pu_gen_10113, QMaxPu = 0.827791, QMinPu = 0, QPercent = 0.01492537, U0Pu = U0Pu_gen_10113, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {186, 46}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_30113_ARNE_G3(KGover = 0, PGen0Pu = PGen0Pu_gen_30113, PMaxPu = 999, PMinPu = 0, PNom = 197, PRef0Pu = -PGen0Pu_gen_30113, QMaxPu = 80, QMinPu = 0, QPercent = 0.4925373, U0Pu = U0Pu_gen_30113, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {186, -34}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_10113_113(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 232, XPu = 0.15 * 100 / 232, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {146, 46}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Controls.Voltage.VRRemote vRRemote_bus_113(Gain = 1, NbGenMax = 3, U0Pu = URef0Pu_bus_113 * UNom_upper, URef0Pu = URef0Pu_bus_113 * UNom_upper, tIntegral = 0.1) annotation(
    Placement(visible = true, transformation(origin = {126, -54}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_30113_113(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 232, XPu = 0.15 * 100 / 232, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {146, -34}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_20113_ARNE_G2(KGover = 0, PGen0Pu = PGen0Pu_gen_20113, PMaxPu = 999, PMinPu = 0, PNom = 197, PRef0Pu = -PGen0Pu_gen_20113, QMaxPu = 80, QMinPu = 0, QPercent = 0.4925373, U0Pu = U0Pu_gen_20113, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {186, 6}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_20113_113(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 232, XPu = 0.15 * 100 / 232, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {146, 6}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1113_113(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 350, Tap0 = 7, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 7) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {106, -14}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_30107_107(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 118, XPu = 0.15 * 100 / 118, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {256, -214}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_20107_107(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 118, XPu = 0.15 * 100 / 118, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {256, -174}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersFixedTap.TransformerFixedRatio tfo_10107_107(BPu = 0, GPu = 0, RPu = 0.003 * 100 / 118, XPu = 0.15 * 100 / 118, rTfoPu = 1 / 1.05) annotation(
    Placement(visible = true, transformation(origin = {256, -134}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_10107_ALDER_G1(KGover = 0, PGen0Pu = PGen0Pu_gen_10107, PMaxPu = 999, PMinPu = 0, PNom = 100, PRef0Pu = -PGen0Pu_gen_10107, QMaxPu = 0.6, QMinPu = 0, QPercent = 0.3333333, U0Pu = U0Pu_gen_10107, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {296, -134}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Controls.Voltage.VRRemote vRRemote_bus_107(Gain = 1, NbGenMax = 3, U0Pu = URef0Pu_bus_107 * UNom_lower, URef0Pu = URef0Pu_bus_107 * UNom_lower, tIntegral = 0.1) annotation(
    Placement(visible = true, transformation(origin = {236, -114}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_30107_ALDER_G3(KGover = 0, PGen0Pu = PGen0Pu_gen_30107, PMaxPu = 999, PMinPu = 0, PNom = 100, PRef0Pu = -PGen0Pu_gen_30107, QMaxPu = 0.6, QMinPu = 0, QPercent = 0.3333333, U0Pu = U0Pu_gen_30107, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {296, -214}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Machines.SignalN.GeneratorPQProp gen_20107_ALDER_G2(KGover = 0, PGen0Pu = PGen0Pu_gen_20107, PMaxPu = 999, PMinPu = 0, PNom = 100, PRef0Pu = -PGen0Pu_gen_20107, QMaxPu = 0.6, QMinPu = 0, QPercent = 0.3333333, U0Pu = U0Pu_gen_20107, qStatus0 = Dynawo.Electrical.Machines.SignalN.GeneratorPQProp.QStatus.Standard, QDeadBandPu=1e-4) annotation(
    Placement(visible = true, transformation(origin = {296, -174}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1107_107(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 200, Tap0 = 10, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 10) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {216, -214}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1108_108(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 250, Tap0 = 7, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 7) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {176, -174}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_109_111(B = 0, G = 0, NbTap = 33, R = 0.008 * 100, SNom = 400, Tap0 = 12, X = 0.336 * 100, rTfo0Pu = 1 - 0.1 * (16 - 12) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {-74, 16}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1109_109(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 250, Tap0 = 7, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 7) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {-80, -128}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1104_104(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 100, Tap0 = 4, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 4) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {-80, -168}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_110_112(B = 0, G = 0, NbTap = 33, R = 0.008 * 100, SNom = 400, Tap0 = 12, X = 0.336 * 100, rTfo0Pu = 1 - 0.1 * (16 - 12) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {28, 16}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_110_111(B = 0, G = 0, NbTap = 33, R = 0.008 * 100, SNom = 400, Tap0 = 13, X = 0.336 * 100, rTfo0Pu = 1 - 0.1 * (16 - 13) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {-24, -44}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_109_112(B = 0, G = 0, NbTap = 33, R = 0.008 * 100, SNom = 400, Tap0 = 0, X = 0.336 * 100, rTfo0Pu = 1 - 0.1 * (16 - 0) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {-24, -14}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1105_105(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 100, Tap0 = 5, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 5) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {8, -224}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformersVariableTap.TransformerVariableTap tfo_1110_110(B = 0, G = 0, NbTap = 33, R = 0.003 * 100, SNom = 250, Tap0 = 6, X = 0.15 * 100, rTfo0Pu = 1 - 0.1 * (16 - 6) / 16, rTfoMaxPu = 1.1, rTfoMinPu = 0.9, u10Pu = Complex(1, 0)) annotation(
    Placement(visible = true, transformation(origin = {46, -74}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));

  //Buses
  parameter Types.VoltageModulePu URef0Pu_bus_101;
  parameter Types.VoltageModulePu URef0Pu_bus_102;
  parameter Types.VoltageModulePu URef0Pu_bus_107;
  parameter Types.VoltageModulePu URef0Pu_bus_113;
  parameter Types.VoltageModulePu URef0Pu_bus_115;
  parameter Types.VoltageModulePu URef0Pu_bus_116;
  parameter Types.VoltageModulePu URef0Pu_bus_118;
  parameter Types.VoltageModulePu URef0Pu_bus_122;
  parameter Types.VoltageModulePu URef0Pu_bus_123;

  //Generators
  parameter Types.ActivePowerPu PGen0Pu_gen_10101;
  parameter Types.ActivePowerPu PGen0Pu_gen_10102;
  parameter Types.ActivePowerPu PGen0Pu_gen_10107;
  parameter Types.ActivePowerPu PGen0Pu_gen_10113;
  parameter Types.ActivePowerPu PGen0Pu_gen_10115;
  parameter Types.ActivePowerPu PGen0Pu_gen_10116;
  parameter Types.ActivePowerPu PGen0Pu_gen_10118;
  parameter Types.ActivePowerPu PGen0Pu_gen_10122;
  parameter Types.ActivePowerPu PGen0Pu_gen_10123;
  parameter Types.ActivePowerPu PGen0Pu_gen_20101;
  parameter Types.ActivePowerPu PGen0Pu_gen_20102;
  parameter Types.ActivePowerPu PGen0Pu_gen_20107;
  parameter Types.ActivePowerPu PGen0Pu_gen_20113;
  parameter Types.ActivePowerPu PGen0Pu_gen_20115;
  parameter Types.ActivePowerPu PGen0Pu_gen_20122;
  parameter Types.ActivePowerPu PGen0Pu_gen_20123;
  parameter Types.ActivePowerPu PGen0Pu_gen_30101;
  parameter Types.ActivePowerPu PGen0Pu_gen_30102;
  parameter Types.ActivePowerPu PGen0Pu_gen_30107;
  parameter Types.ActivePowerPu PGen0Pu_gen_30113;
  parameter Types.ActivePowerPu PGen0Pu_gen_30115;
  parameter Types.ActivePowerPu PGen0Pu_gen_30122;
  parameter Types.ActivePowerPu PGen0Pu_gen_30123;
  parameter Types.ActivePowerPu PGen0Pu_gen_40101;
  parameter Types.ActivePowerPu PGen0Pu_gen_40102;
  parameter Types.ActivePowerPu PGen0Pu_gen_40115;
  parameter Types.ActivePowerPu PGen0Pu_gen_40122;
  parameter Types.ActivePowerPu PGen0Pu_gen_50115;
  parameter Types.ActivePowerPu PGen0Pu_gen_50122;
  parameter Types.ActivePowerPu PGen0Pu_gen_60115;
  parameter Types.ActivePowerPu PGen0Pu_gen_60122;
  parameter Types.VoltageModulePu U0Pu_gen_10101;
  parameter Types.VoltageModulePu U0Pu_gen_10102;
  parameter Types.VoltageModulePu U0Pu_gen_10107;
  parameter Types.VoltageModulePu U0Pu_gen_10113;
  parameter Types.VoltageModulePu U0Pu_gen_10115;
  parameter Types.VoltageModulePu U0Pu_gen_10116;
  parameter Types.VoltageModulePu U0Pu_gen_10118;
  parameter Types.VoltageModulePu U0Pu_gen_10122;
  parameter Types.VoltageModulePu U0Pu_gen_10123;
  parameter Types.VoltageModulePu U0Pu_gen_20101;
  parameter Types.VoltageModulePu U0Pu_gen_20102;
  parameter Types.VoltageModulePu U0Pu_gen_20107;
  parameter Types.VoltageModulePu U0Pu_gen_20113;
  parameter Types.VoltageModulePu U0Pu_gen_20115;
  parameter Types.VoltageModulePu U0Pu_gen_20122;
  parameter Types.VoltageModulePu U0Pu_gen_20123;
  parameter Types.VoltageModulePu U0Pu_gen_30101;
  parameter Types.VoltageModulePu U0Pu_gen_30102;
  parameter Types.VoltageModulePu U0Pu_gen_30107;
  parameter Types.VoltageModulePu U0Pu_gen_30113;
  parameter Types.VoltageModulePu U0Pu_gen_30115;
  parameter Types.VoltageModulePu U0Pu_gen_30122;
  parameter Types.VoltageModulePu U0Pu_gen_30123;
  parameter Types.VoltageModulePu U0Pu_gen_40101;
  parameter Types.VoltageModulePu U0Pu_gen_40102;
  parameter Types.VoltageModulePu U0Pu_gen_40115;
  parameter Types.VoltageModulePu U0Pu_gen_40122;
  parameter Types.VoltageModulePu U0Pu_gen_50115;
  parameter Types.VoltageModulePu U0Pu_gen_50122;
  parameter Types.VoltageModulePu U0Pu_gen_60115;
  parameter Types.VoltageModulePu U0Pu_gen_60122;

  //SVarC
  parameter Types.ReactivePowerPu Q0Pu_sVarC_10106;
  parameter Types.ReactivePowerPu Q0Pu_sVarC_10114;

equation
  when time >= 0 then
    tfo_103_124.tap = tfo_103_124.Tap0;
    tfo_109_111.tap = tfo_109_111.Tap0;
    tfo_109_112.tap = tfo_109_112.Tap0;
    tfo_110_111.tap = tfo_110_111.Tap0;
    tfo_110_112.tap = tfo_110_112.Tap0;
    tfo_1101_101.tap = tfo_1101_101.Tap0;
    tfo_1102_102.tap = tfo_1102_102.Tap0;
    tfo_1103_103.tap = tfo_1103_103.Tap0;
    tfo_1104_104.tap = tfo_1104_104.Tap0;
    tfo_1105_105.tap = tfo_1105_105.Tap0;
    tfo_1106_106.tap = tfo_1106_106.Tap0;
    tfo_1107_107.tap = tfo_1107_107.Tap0;
    tfo_1108_108.tap = tfo_1108_108.Tap0;
    tfo_1109_109.tap = tfo_1109_109.Tap0;
    tfo_1110_110.tap = tfo_1110_110.Tap0;
    tfo_1113_113.tap = tfo_1113_113.Tap0;
    tfo_1114_114.tap = tfo_1114_114.Tap0;
    tfo_1115_115.tap = tfo_1115_115.Tap0;
    tfo_1116_116.tap = tfo_1116_116.Tap0;
    tfo_1118_118.tap = tfo_1118_118.Tap0;
    tfo_1119_119.tap = tfo_1119_119.Tap0;
    tfo_1120_120.tap = tfo_1120_120.Tap0;
  end when;

  tfo_1101_101.switchOffSignal1 = false;
  tfo_1101_101.switchOffSignal2 = false;
  tfo_10101_101.switchOffSignal1 = false;
  tfo_10101_101.switchOffSignal2 = false;
  tfo_20101_101.switchOffSignal1 = false;
  tfo_20101_101.switchOffSignal2 = false;
  tfo_30101_101.switchOffSignal1 = false;
  tfo_30101_101.switchOffSignal2 = false;
  tfo_40101_101.switchOffSignal1 = false;
  tfo_40101_101.switchOffSignal2 = false;
  tfo_1102_102.switchOffSignal1 = false;
  tfo_1102_102.switchOffSignal2 = false;
  tfo_10102_102.switchOffSignal1 = false;
  tfo_10102_102.switchOffSignal2 = false;
  tfo_20102_102.switchOffSignal1 = false;
  tfo_20102_102.switchOffSignal2 = false;
  tfo_30102_102.switchOffSignal1 = false;
  tfo_30102_102.switchOffSignal2 = false;
  tfo_40102_102.switchOffSignal1 = false;
  tfo_40102_102.switchOffSignal2 = false;
  tfo_1103_103.switchOffSignal1 = false;
  tfo_1103_103.switchOffSignal2 = false;
  tfo_103_124.switchOffSignal1 = false;
  tfo_103_124.switchOffSignal2 = false;
  tfo_1104_104.switchOffSignal1 = false;
  tfo_1104_104.switchOffSignal2 = false;
  tfo_1105_105.switchOffSignal1 = false;
  tfo_1105_105.switchOffSignal2 = false;
  tfo_1106_106.switchOffSignal1 = false;
  tfo_1106_106.switchOffSignal2 = false;
  tfo_10106_106.switchOffSignal1 = false;
  tfo_10106_106.switchOffSignal2 = false;
  tfo_1107_107.switchOffSignal1 = false;
  tfo_1107_107.switchOffSignal2 = false;
  tfo_10107_107.switchOffSignal1 = false;
  tfo_10107_107.switchOffSignal2 = false;
  tfo_20107_107.switchOffSignal1 = false;
  tfo_20107_107.switchOffSignal2 = false;
  tfo_30107_107.switchOffSignal1 = false;
  tfo_30107_107.switchOffSignal2 = false;
  tfo_1108_108.switchOffSignal1 = false;
  tfo_1108_108.switchOffSignal2 = false;
  tfo_1109_109.switchOffSignal1 = false;
  tfo_1109_109.switchOffSignal2 = false;
  tfo_109_111.switchOffSignal1 = false;
  tfo_109_111.switchOffSignal2 = false;
  tfo_109_112.switchOffSignal1 = false;
  tfo_109_112.switchOffSignal2 = false;
  tfo_110_111.switchOffSignal1 = false;
  tfo_110_111.switchOffSignal2 = false;
  tfo_110_112.switchOffSignal1 = false;
  tfo_110_112.switchOffSignal2 = false;
  tfo_1110_110.switchOffSignal1 = false;
  tfo_1110_110.switchOffSignal2 = false;
  tfo_1113_113.switchOffSignal1 = false;
  tfo_1113_113.switchOffSignal2 = false;
  tfo_10113_113.switchOffSignal1 = false;
  tfo_10113_113.switchOffSignal2 = false;
  tfo_20113_113.switchOffSignal1 = false;
  tfo_20113_113.switchOffSignal2 = false;
  tfo_30113_113.switchOffSignal1 = false;
  tfo_30113_113.switchOffSignal2 = false;
  tfo_1114_114.switchOffSignal1 = false;
  tfo_1114_114.switchOffSignal2 = false;
  tfo_10114_114.switchOffSignal1 = false;
  tfo_10114_114.switchOffSignal2 = false;
  tfo_1115_115.switchOffSignal1 = false;
  tfo_1115_115.switchOffSignal2 = false;
  tfo_10115_115.switchOffSignal1 = false;
  tfo_10115_115.switchOffSignal2 = false;
  tfo_20115_115.switchOffSignal1 = false;
  tfo_20115_115.switchOffSignal2 = false;
  tfo_30115_115.switchOffSignal1 = false;
  tfo_30115_115.switchOffSignal2 = false;
  tfo_40115_115.switchOffSignal1 = false;
  tfo_40115_115.switchOffSignal2 = false;
  tfo_50115_115.switchOffSignal1 = false;
  tfo_50115_115.switchOffSignal2 = false;
  tfo_60115_115.switchOffSignal1 = false;
  tfo_60115_115.switchOffSignal2 = false;
  tfo_1116_116.switchOffSignal1 = false;
  tfo_1116_116.switchOffSignal2 = false;
  tfo_10116_116.switchOffSignal1 = false;
  tfo_10116_116.switchOffSignal2 = false;
  tfo_1118_118.switchOffSignal1 = false;
  tfo_1118_118.switchOffSignal2 = false;
  tfo_10118_118.switchOffSignal1 = false;
  tfo_10118_118.switchOffSignal2 = false;
  tfo_1119_119.switchOffSignal1 = false;
  tfo_1119_119.switchOffSignal2 = false;
  tfo_1120_120.switchOffSignal1 = false;
  tfo_1120_120.switchOffSignal2 = false;
  tfo_10121_121.switchOffSignal1 = false;
  tfo_10121_121.switchOffSignal2 = false;
  tfo_10122_122.switchOffSignal1 = false;
  tfo_10122_122.switchOffSignal2 = false;
  tfo_20122_122.switchOffSignal1 = false;
  tfo_20122_122.switchOffSignal2 = false;
  tfo_30122_122.switchOffSignal1 = false;
  tfo_30122_122.switchOffSignal2 = false;
  tfo_40122_122.switchOffSignal1 = false;
  tfo_40122_122.switchOffSignal2 = false;
  tfo_50122_122.switchOffSignal1 = false;
  tfo_50122_122.switchOffSignal2 = false;
  tfo_60122_122.switchOffSignal1 = false;
  tfo_60122_122.switchOffSignal2 = false;
  tfo_10123_123.switchOffSignal1 = false;
  tfo_10123_123.switchOffSignal2 = false;
  tfo_20123_123.switchOffSignal1 = false;
  tfo_20123_123.switchOffSignal2 = false;
  tfo_30123_123.switchOffSignal1 = false;
  tfo_30123_123.switchOffSignal2 = false;
  vRRemote_bus_101.URegulatedPu = ComplexMath.abs(bus_101_ABEL.terminal.V) * UNom_lower;
  vRRemote_bus_101.URefPu = URef0Pu_bus_101 * UNom_lower;
  vRRemote_bus_101.limUQUp[1] = gen_10101_ABEL_G1.limUQUp;
  vRRemote_bus_101.limUQUp[2] = gen_20101_ABEL_G2.limUQUp;
  vRRemote_bus_101.limUQUp[3] = gen_30101_ABEL_G3.limUQUp;
  vRRemote_bus_101.limUQUp[4] = gen_40101_ABEL_G4.limUQUp;
  vRRemote_bus_101.limUQDown[1] = gen_10101_ABEL_G1.limUQDown;
  vRRemote_bus_101.limUQDown[2] = gen_20101_ABEL_G2.limUQDown;
  vRRemote_bus_101.limUQDown[3] = gen_30101_ABEL_G3.limUQDown;
  vRRemote_bus_101.limUQDown[4] = gen_40101_ABEL_G4.limUQDown;
  gen_10101_ABEL_G1.switchOffSignal1 = false;
  gen_10101_ABEL_G1.switchOffSignal2 = false;
  gen_10101_ABEL_G1.switchOffSignal3 = false;
  gen_10101_ABEL_G1.N = N.setPoint;
  gen_10101_ABEL_G1.NQ = vRRemote_bus_101.NQ;
  gen_10101_ABEL_G1.PRefPu = -PGen0Pu_gen_10101;
  gen_20101_ABEL_G2.switchOffSignal1 = false;
  gen_20101_ABEL_G2.switchOffSignal2 = false;
  gen_20101_ABEL_G2.switchOffSignal3 = false;
  gen_20101_ABEL_G2.N = N.setPoint;
  gen_20101_ABEL_G2.NQ = vRRemote_bus_101.NQ;
  gen_20101_ABEL_G2.PRefPu = -PGen0Pu_gen_20101;
  gen_30101_ABEL_G3.switchOffSignal1 = false;
  gen_30101_ABEL_G3.switchOffSignal2 = false;
  gen_30101_ABEL_G3.switchOffSignal3 = false;
  gen_30101_ABEL_G3.N = N.setPoint;
  gen_30101_ABEL_G3.NQ = vRRemote_bus_101.NQ;
  gen_30101_ABEL_G3.PRefPu = -PGen0Pu_gen_30101;
  gen_40101_ABEL_G4.switchOffSignal1 = false;
  gen_40101_ABEL_G4.switchOffSignal2 = false;
  gen_40101_ABEL_G4.switchOffSignal3 = false;
  gen_40101_ABEL_G4.N = N.setPoint;
  gen_40101_ABEL_G4.NQ = vRRemote_bus_101.NQ;
  gen_40101_ABEL_G4.PRefPu = -PGen0Pu_gen_40101;
  vRRemote_bus_102.URegulatedPu = ComplexMath.abs(bus_102_ADAMS.terminal.V) * UNom_lower;
  vRRemote_bus_102.URefPu = URef0Pu_bus_102 * UNom_lower;
  vRRemote_bus_102.limUQUp[1] = gen_10102_ADAMS_G1.limUQUp;
  vRRemote_bus_102.limUQUp[2] = gen_20102_ADAMS_G2.limUQUp;
  vRRemote_bus_102.limUQUp[3] = gen_30102_ADAMS_G3.limUQUp;
  vRRemote_bus_102.limUQUp[4] = gen_40102_ADAMS_G4.limUQUp;
  vRRemote_bus_102.limUQDown[1] = gen_10102_ADAMS_G1.limUQDown;
  vRRemote_bus_102.limUQDown[2] = gen_20102_ADAMS_G2.limUQDown;
  vRRemote_bus_102.limUQDown[3] = gen_30102_ADAMS_G3.limUQDown;
  vRRemote_bus_102.limUQDown[4] = gen_40102_ADAMS_G4.limUQDown;
  gen_10102_ADAMS_G1.switchOffSignal1 = false;
  gen_10102_ADAMS_G1.switchOffSignal2 = false;
  gen_10102_ADAMS_G1.switchOffSignal3 = false;
  gen_10102_ADAMS_G1.N = N.setPoint;
  gen_10102_ADAMS_G1.NQ = vRRemote_bus_102.NQ;
  gen_10102_ADAMS_G1.PRefPu = -PGen0Pu_gen_10102;
  gen_20102_ADAMS_G2.switchOffSignal1 = false;
  gen_20102_ADAMS_G2.switchOffSignal2 = false;
  gen_20102_ADAMS_G2.switchOffSignal3 = false;
  gen_20102_ADAMS_G2.N = N.setPoint;
  gen_20102_ADAMS_G2.NQ = vRRemote_bus_102.NQ;
  gen_20102_ADAMS_G2.PRefPu = -PGen0Pu_gen_20102;
  gen_30102_ADAMS_G3.switchOffSignal1 = false;
  gen_30102_ADAMS_G3.switchOffSignal2 = false;
  gen_30102_ADAMS_G3.switchOffSignal3 = false;
  gen_30102_ADAMS_G3.N = N.setPoint;
  gen_30102_ADAMS_G3.NQ = vRRemote_bus_102.NQ;
  gen_30102_ADAMS_G3.PRefPu = -PGen0Pu_gen_30102;
  gen_40102_ADAMS_G4.switchOffSignal1 = false;
  gen_40102_ADAMS_G4.switchOffSignal2 = false;
  gen_40102_ADAMS_G4.switchOffSignal3 = false;
  gen_40102_ADAMS_G4.N = N.setPoint;
  gen_40102_ADAMS_G4.NQ = vRRemote_bus_102.NQ;
  gen_40102_ADAMS_G4.PRefPu = -PGen0Pu_gen_40102;
  vRRemote_bus_107.URegulatedPu = ComplexMath.abs(bus_107_ALDER.terminal.V) * UNom_lower;
  vRRemote_bus_107.URefPu = URef0Pu_bus_107 * UNom_lower;
  vRRemote_bus_107.limUQUp[1] = gen_10107_ALDER_G1.limUQUp;
  vRRemote_bus_107.limUQUp[2] = gen_20107_ALDER_G2.limUQUp;
  vRRemote_bus_107.limUQUp[3] = gen_30107_ALDER_G3.limUQUp;
  vRRemote_bus_107.limUQDown[1] = gen_10107_ALDER_G1.limUQDown;
  vRRemote_bus_107.limUQDown[2] = gen_20107_ALDER_G2.limUQDown;
  vRRemote_bus_107.limUQDown[3] = gen_30107_ALDER_G3.limUQDown;
  gen_10107_ALDER_G1.switchOffSignal1 = false;
  gen_10107_ALDER_G1.switchOffSignal2 = false;
  gen_10107_ALDER_G1.switchOffSignal3 = false;
  gen_10107_ALDER_G1.N = N.setPoint;
  gen_10107_ALDER_G1.NQ = vRRemote_bus_107.NQ;
  gen_10107_ALDER_G1.PRefPu = -PGen0Pu_gen_10107;
  gen_20107_ALDER_G2.switchOffSignal1 = false;
  gen_20107_ALDER_G2.switchOffSignal2 = false;
  gen_20107_ALDER_G2.switchOffSignal3 = false;
  gen_20107_ALDER_G2.N = N.setPoint;
  gen_20107_ALDER_G2.NQ = vRRemote_bus_107.NQ;
  gen_20107_ALDER_G2.PRefPu = -PGen0Pu_gen_20107;
  gen_30107_ALDER_G3.switchOffSignal1 = false;
  gen_30107_ALDER_G3.switchOffSignal2 = false;
  gen_30107_ALDER_G3.switchOffSignal3 = false;
  gen_30107_ALDER_G3.N = N.setPoint;
  gen_30107_ALDER_G3.NQ = vRRemote_bus_107.NQ;
  gen_30107_ALDER_G3.PRefPu = -PGen0Pu_gen_30107;
  vRRemote_bus_113.URegulatedPu = ComplexMath.abs(bus_113_ARNE.terminal.V) * UNom_upper;
  vRRemote_bus_113.URefPu = URef0Pu_bus_113 * UNom_upper;
  vRRemote_bus_113.limUQUp[1] = gen_10113_ARNE_G1.limUQUp;
  vRRemote_bus_113.limUQUp[2] = gen_20113_ARNE_G2.limUQUp;
  vRRemote_bus_113.limUQUp[3] = gen_30113_ARNE_G3.limUQUp;
  vRRemote_bus_113.limUQDown[1] = gen_10113_ARNE_G1.limUQDown;
  vRRemote_bus_113.limUQDown[2] = gen_20113_ARNE_G2.limUQDown;
  vRRemote_bus_113.limUQDown[3] = gen_30113_ARNE_G3.limUQDown;
  gen_10113_ARNE_G1.switchOffSignal1 = false;
  gen_10113_ARNE_G1.switchOffSignal2 = false;
  gen_10113_ARNE_G1.switchOffSignal3 = false;
  gen_10113_ARNE_G1.N = N.setPoint;
  gen_10113_ARNE_G1.NQ = vRRemote_bus_113.NQ;
  gen_10113_ARNE_G1.PRefPu = -PGen0Pu_gen_10113;
  gen_20113_ARNE_G2.switchOffSignal1 = false;
  gen_20113_ARNE_G2.switchOffSignal2 = false;
  gen_20113_ARNE_G2.switchOffSignal3 = false;
  gen_20113_ARNE_G2.N = N.setPoint;
  gen_20113_ARNE_G2.NQ = vRRemote_bus_113.NQ;
  gen_20113_ARNE_G2.PRefPu = -PGen0Pu_gen_20113;
  gen_30113_ARNE_G3.switchOffSignal1 = false;
  gen_30113_ARNE_G3.switchOffSignal2 = false;
  gen_30113_ARNE_G3.switchOffSignal3 = false;
  gen_30113_ARNE_G3.N = N.setPoint;
  gen_30113_ARNE_G3.NQ = vRRemote_bus_113.NQ;
  gen_30113_ARNE_G3.PRefPu = -PGen0Pu_gen_30113;
  vRRemote_bus_118.URegulatedPu = ComplexMath.abs(bus_118_ASTOR.terminal.V) * UNom_upper;
  vRRemote_bus_118.URefPu = URef0Pu_bus_118 * UNom_upper;
  vRRemote_bus_118.limUQUp[1] = gen_10118_ASTOR_G1.limUQUp;
  vRRemote_bus_118.limUQDown[1] = gen_10118_ASTOR_G1.limUQDown;
  gen_10118_ASTOR_G1.switchOffSignal1 = false;
  gen_10118_ASTOR_G1.switchOffSignal2 = false;
  gen_10118_ASTOR_G1.switchOffSignal3 = false;
  gen_10118_ASTOR_G1.N = N.setPoint;
  gen_10118_ASTOR_G1.NQ = vRRemote_bus_118.NQ;
  gen_10118_ASTOR_G1.PRefPu = -PGen0Pu_gen_10118;
  vRRemote_bus_115.URegulatedPu = ComplexMath.abs(bus_115_ARTHUR.terminal.V) * UNom_upper;
  vRRemote_bus_115.URefPu = URef0Pu_bus_115 * UNom_upper;
  vRRemote_bus_115.limUQUp[1] = gen_10115_ARTHUR_G1.limUQUp;
  vRRemote_bus_115.limUQUp[2] = gen_20115_ARTHUR_G2.limUQUp;
  vRRemote_bus_115.limUQUp[3] = gen_30115_ARTHUR_G3.limUQUp;
  vRRemote_bus_115.limUQUp[4] = gen_40115_ARTHUR_G4.limUQUp;
  vRRemote_bus_115.limUQUp[5] = gen_50115_ARTHUR_G5.limUQUp;
  vRRemote_bus_115.limUQUp[6] = gen_60115_ARTHUR_G6.limUQUp;
  vRRemote_bus_115.limUQDown[1] = gen_10115_ARTHUR_G1.limUQDown;
  vRRemote_bus_115.limUQDown[2] = gen_20115_ARTHUR_G2.limUQDown;
  vRRemote_bus_115.limUQDown[3] = gen_30115_ARTHUR_G3.limUQDown;
  vRRemote_bus_115.limUQDown[4] = gen_40115_ARTHUR_G4.limUQDown;
  vRRemote_bus_115.limUQDown[5] = gen_50115_ARTHUR_G5.limUQDown;
  vRRemote_bus_115.limUQDown[6] = gen_60115_ARTHUR_G6.limUQDown;
  gen_10115_ARTHUR_G1.switchOffSignal1 = false;
  gen_10115_ARTHUR_G1.switchOffSignal2 = false;
  gen_10115_ARTHUR_G1.switchOffSignal3 = false;
  gen_10115_ARTHUR_G1.N = N.setPoint;
  gen_10115_ARTHUR_G1.NQ = vRRemote_bus_115.NQ;
  gen_10115_ARTHUR_G1.PRefPu = -PGen0Pu_gen_10115;
  gen_20115_ARTHUR_G2.switchOffSignal1 = false;
  gen_20115_ARTHUR_G2.switchOffSignal2 = false;
  gen_20115_ARTHUR_G2.switchOffSignal3 = false;
  gen_20115_ARTHUR_G2.N = N.setPoint;
  gen_20115_ARTHUR_G2.NQ = vRRemote_bus_115.NQ;
  gen_20115_ARTHUR_G2.PRefPu = -PGen0Pu_gen_20115;
  gen_30115_ARTHUR_G3.switchOffSignal1 = false;
  gen_30115_ARTHUR_G3.switchOffSignal2 = false;
  gen_30115_ARTHUR_G3.switchOffSignal3 = false;
  gen_30115_ARTHUR_G3.N = N.setPoint;
  gen_30115_ARTHUR_G3.NQ = vRRemote_bus_115.NQ;
  gen_30115_ARTHUR_G3.PRefPu = -PGen0Pu_gen_30115;
  gen_40115_ARTHUR_G4.switchOffSignal1 = false;
  gen_40115_ARTHUR_G4.switchOffSignal2 = false;
  gen_40115_ARTHUR_G4.switchOffSignal3 = false;
  gen_40115_ARTHUR_G4.N = N.setPoint;
  gen_40115_ARTHUR_G4.NQ = vRRemote_bus_115.NQ;
  gen_40115_ARTHUR_G4.PRefPu = -PGen0Pu_gen_40115;
  gen_50115_ARTHUR_G5.switchOffSignal1 = false;
  gen_50115_ARTHUR_G5.switchOffSignal2 = false;
  gen_50115_ARTHUR_G5.switchOffSignal3 = false;
  gen_50115_ARTHUR_G5.N = N.setPoint;
  gen_50115_ARTHUR_G5.NQ = vRRemote_bus_115.NQ;
  gen_50115_ARTHUR_G5.PRefPu = -PGen0Pu_gen_50115;
  gen_60115_ARTHUR_G6.switchOffSignal1 = false;
  gen_60115_ARTHUR_G6.switchOffSignal2 = false;
  gen_60115_ARTHUR_G6.switchOffSignal3 = false;
  gen_60115_ARTHUR_G6.N = N.setPoint;
  gen_60115_ARTHUR_G6.NQ = vRRemote_bus_115.NQ;
  gen_60115_ARTHUR_G6.PRefPu = -PGen0Pu_gen_60115;
  vRRemote_bus_122.URegulatedPu = ComplexMath.abs(bus_122_AUBREY.terminal.V) * UNom_upper;
  vRRemote_bus_122.URefPu = URef0Pu_bus_122 * UNom_upper;
  vRRemote_bus_122.limUQUp[1] = gen_10122_AUBREY_G1.limUQUp;
  vRRemote_bus_122.limUQUp[2] = gen_20122_AUBREY_G2.limUQUp;
  vRRemote_bus_122.limUQUp[3] = gen_30122_AUBREY_G3.limUQUp;
  vRRemote_bus_122.limUQUp[4] = gen_40122_AUBREY_G4.limUQUp;
  vRRemote_bus_122.limUQUp[5] = gen_50122_AUBREY_G5.limUQUp;
  vRRemote_bus_122.limUQUp[6] = gen_60122_AUBREY_G6.limUQUp;
  vRRemote_bus_122.limUQDown[1] = gen_10122_AUBREY_G1.limUQDown;
  vRRemote_bus_122.limUQDown[2] = gen_20122_AUBREY_G2.limUQDown;
  vRRemote_bus_122.limUQDown[3] = gen_30122_AUBREY_G3.limUQDown;
  vRRemote_bus_122.limUQDown[4] = gen_40122_AUBREY_G4.limUQDown;
  vRRemote_bus_122.limUQDown[5] = gen_50122_AUBREY_G5.limUQDown;
  vRRemote_bus_122.limUQDown[6] = gen_60122_AUBREY_G6.limUQDown;
  gen_10122_AUBREY_G1.switchOffSignal1 = false;
  gen_10122_AUBREY_G1.switchOffSignal2 = false;
  gen_10122_AUBREY_G1.switchOffSignal3 = false;
  gen_10122_AUBREY_G1.N = N.setPoint;
  gen_10122_AUBREY_G1.NQ = vRRemote_bus_122.NQ;
  gen_10122_AUBREY_G1.PRefPu = -PGen0Pu_gen_10122;
  gen_20122_AUBREY_G2.switchOffSignal1 = false;
  gen_20122_AUBREY_G2.switchOffSignal2 = false;
  gen_20122_AUBREY_G2.switchOffSignal3 = false;
  gen_20122_AUBREY_G2.N = N.setPoint;
  gen_20122_AUBREY_G2.NQ = vRRemote_bus_122.NQ;
  gen_20122_AUBREY_G2.PRefPu = -PGen0Pu_gen_20122;
  gen_30122_AUBREY_G3.switchOffSignal1 = false;
  gen_30122_AUBREY_G3.switchOffSignal2 = false;
  gen_30122_AUBREY_G3.switchOffSignal3 = false;
  gen_30122_AUBREY_G3.N = N.setPoint;
  gen_30122_AUBREY_G3.NQ = vRRemote_bus_122.NQ;
  gen_30122_AUBREY_G3.PRefPu = -PGen0Pu_gen_30122;
  gen_40122_AUBREY_G4.switchOffSignal1 = false;
  gen_40122_AUBREY_G4.switchOffSignal2 = false;
  gen_40122_AUBREY_G4.switchOffSignal3 = false;
  gen_40122_AUBREY_G4.N = N.setPoint;
  gen_40122_AUBREY_G4.NQ = vRRemote_bus_122.NQ;
  gen_40122_AUBREY_G4.PRefPu = -PGen0Pu_gen_40122;
  gen_50122_AUBREY_G5.switchOffSignal1 = false;
  gen_50122_AUBREY_G5.switchOffSignal2 = false;
  gen_50122_AUBREY_G5.switchOffSignal3 = false;
  gen_50122_AUBREY_G5.N = N.setPoint;
  gen_50122_AUBREY_G5.NQ = vRRemote_bus_122.NQ;
  gen_50122_AUBREY_G5.PRefPu = -PGen0Pu_gen_50122;
  gen_60122_AUBREY_G6.switchOffSignal1 = false;
  gen_60122_AUBREY_G6.switchOffSignal2 = false;
  gen_60122_AUBREY_G6.switchOffSignal3 = false;
  gen_60122_AUBREY_G6.N = N.setPoint;
  gen_60122_AUBREY_G6.NQ = vRRemote_bus_122.NQ;
  gen_60122_AUBREY_G6.PRefPu = -PGen0Pu_gen_60122;
  vRRemote_bus_116.URegulatedPu = ComplexMath.abs(bus_116_ASSER.terminal.V) * UNom_upper;
  vRRemote_bus_116.URefPu = URef0Pu_bus_116 * UNom_upper;
  vRRemote_bus_116.limUQUp[1] = gen_10116_ASSER_G1.limUQUp;
  vRRemote_bus_116.limUQDown[1] = gen_10116_ASSER_G1.limUQDown;
  gen_10116_ASSER_G1.switchOffSignal1 = false;
  gen_10116_ASSER_G1.switchOffSignal2 = false;
  gen_10116_ASSER_G1.switchOffSignal3 = false;
  gen_10116_ASSER_G1.N = N.setPoint;
  gen_10116_ASSER_G1.NQ = vRRemote_bus_116.NQ;
  gen_10116_ASSER_G1.PRefPu = -PGen0Pu_gen_10116;
  vRRemote_bus_123.URegulatedPu = ComplexMath.abs(bus_123_AUSTEN.terminal.V) * UNom_upper;
  vRRemote_bus_123.URefPu = URef0Pu_bus_123 * UNom_upper;
  vRRemote_bus_123.limUQUp[1] = gen_10123_AUSTEN_G1.limUQUp;
  vRRemote_bus_123.limUQUp[2] = gen_20123_AUSTEN_G2.limUQUp;
  vRRemote_bus_123.limUQUp[3] = gen_30123_AUSTEN_G3.limUQUp;
  vRRemote_bus_123.limUQDown[1] = gen_10123_AUSTEN_G1.limUQDown;
  vRRemote_bus_123.limUQDown[2] = gen_20123_AUSTEN_G2.limUQDown;
  vRRemote_bus_123.limUQDown[3] = gen_30123_AUSTEN_G3.limUQDown;
  gen_10123_AUSTEN_G1.switchOffSignal1 = false;
  gen_10123_AUSTEN_G1.switchOffSignal2 = false;
  gen_10123_AUSTEN_G1.switchOffSignal3 = false;
  gen_10123_AUSTEN_G1.N = N.setPoint;
  gen_10123_AUSTEN_G1.NQ = vRRemote_bus_123.NQ;
  gen_10123_AUSTEN_G1.PRefPu = -PGen0Pu_gen_10123;
  gen_20123_AUSTEN_G2.switchOffSignal1 = false;
  gen_20123_AUSTEN_G2.switchOffSignal2 = false;
  gen_20123_AUSTEN_G2.switchOffSignal3 = false;
  gen_20123_AUSTEN_G2.N = N.setPoint;
  gen_20123_AUSTEN_G2.NQ = vRRemote_bus_123.NQ;
  gen_20123_AUSTEN_G2.PRefPu = -PGen0Pu_gen_20123;
  gen_30123_AUSTEN_G3.switchOffSignal1 = false;
  gen_30123_AUSTEN_G3.switchOffSignal2 = false;
  gen_30123_AUSTEN_G3.switchOffSignal3 = false;
  gen_30123_AUSTEN_G3.N = N.setPoint;
  gen_30123_AUSTEN_G3.NQ = vRRemote_bus_123.NQ;
  gen_30123_AUSTEN_G3.PRefPu = -PGen0Pu_gen_30123;
  sVarC_10114_ARNOLD_SVC.switchOffSignal1 = false;
  sVarC_10114_ARNOLD_SVC.switchOffSignal2 = false;
  sVarC_10114_ARNOLD_SVC.URefPu = 1.05;
  sVarC_10106_ALBER_SVC.switchOffSignal1 = false;
  sVarC_10106_ALBER_SVC.switchOffSignal2 = false;
  sVarC_10106_ALBER_SVC.URefPu = 1.05;

  connect(sVarC_10114_ARNOLD_SVC.terminal, bus_10114_ARNOLD_SVC.terminal);
  connect(sVarC_10106_ALBER_SVC.terminal, bus_10106_ALBER_SVC.terminal);
  connect(gen_10101_ABEL_G1.terminal, bus_10101_ABEL_G1.terminal) annotation(
    Line(points = {{-248, -266}, {-248, -246}}, color = {0, 0, 255}));
  connect(gen_20101_ABEL_G2.terminal, bus_20101_ABEL_G2.terminal) annotation(
    Line(points = {{-208, -266}, {-208, -246}}, color = {0, 0, 255}));
  connect(gen_30101_ABEL_G3.terminal, bus_30101_ABEL_G3.terminal) annotation(
    Line(points = {{-168, -266}, {-168, -246}}, color = {0, 0, 255}));
  connect(gen_40101_ABEL_G4.terminal, bus_40101_ABEL_G4.terminal) annotation(
    Line(points = {{-128, -266}, {-128, -246}}, color = {0, 0, 255}));
  connect(gen_10102_ADAMS_G1.terminal, bus_10102_ADAMS_G1.terminal) annotation(
    Line(points = {{-44, -306}, {-44, -286}}, color = {0, 0, 255}));
  connect(gen_20102_ADAMS_G2.terminal, bus_20102_ADAMS_G2.terminal) annotation(
    Line(points = {{-4, -306}, {-4, -286}}, color = {0, 0, 255}));
  connect(gen_30102_ADAMS_G3.terminal, bus_30102_ADAMS_G3.terminal) annotation(
    Line(points = {{36, -306}, {36, -286}}, color = {0, 0, 255}));
  connect(gen_40102_ADAMS_G4.terminal, bus_40102_ADAMS_G4.terminal) annotation(
    Line(points = {{76, -306}, {76, -286}}, color = {0, 0, 255}));
  connect(gen_10107_ALDER_G1.terminal, bus_10107_ALDER_G1.terminal) annotation(
    Line(points = {{296, -134}, {276, -134}}, color = {0, 0, 255}));
  connect(gen_20107_ALDER_G2.terminal, bus_20107_ALDER_G2.terminal) annotation(
    Line(points = {{296, -174}, {276, -174}}, color = {0, 0, 255}));
  connect(gen_30107_ALDER_G3.terminal, bus_30107_ALDER_G3.terminal) annotation(
    Line(points = {{296, -214}, {276, -214}}, color = {0, 0, 255}));
  connect(gen_10113_ARNE_G1.terminal, bus_10113_ARNE_G1.terminal) annotation(
    Line(points = {{186, 46}, {166, 46}}, color = {0, 0, 255}));
  connect(gen_20113_ARNE_G2.terminal, bus_20113_ARNE_G2.terminal) annotation(
    Line(points = {{186, 6}, {166, 6}}, color = {0, 0, 255}));
  connect(gen_30113_ARNE_G3.terminal, bus_30113_ARNE_G3.terminal) annotation(
    Line(points = {{186, -34}, {166, -34}}, color = {0, 0, 255}));
  connect(gen_10115_ARTHUR_G1.terminal, bus_10115_ARTHUR_G1.terminal) annotation(
    Line(points = {{-264, 292}, {-244, 292}}, color = {0, 0, 255}));
  connect(gen_20115_ARTHUR_G2.terminal, bus_20115_ARTHUR_G2.terminal) annotation(
    Line(points = {{-264, 252}, {-244, 252}}, color = {0, 0, 255}));
  connect(gen_30115_ARTHUR_G3.terminal, bus_30115_ARTHUR_G3.terminal) annotation(
    Line(points = {{-264, 212}, {-244, 212}}, color = {0, 0, 255}));
  connect(gen_40115_ARTHUR_G4.terminal, bus_40115_ARTHUR_G4.terminal) annotation(
    Line(points = {{-264, 172}, {-244, 172}}, color = {0, 0, 255}));
  connect(gen_50115_ARTHUR_G5.terminal, bus_50115_ARTHUR_G5.terminal) annotation(
    Line(points = {{-264, 132}, {-244, 132}}, color = {0, 0, 255}));
  connect(gen_60115_ARTHUR_G6.terminal, bus_60115_ARTHUR_G6.terminal) annotation(
    Line(points = {{-264, 92}, {-244, 92}}, color = {0, 0, 255}));
  connect(gen_10116_ASSER_G1.terminal, bus_10116_ASSER_G1.terminal) annotation(
    Line(points = {{-146, 144}, {-124, 144}}, color = {0, 0, 255}));
  connect(gen_10118_ASTOR_G1.terminal, bus_10118_ASTOR_G1.terminal) annotation(
    Line(points = {{-54, 200}, {-34, 200}}, color = {0, 0, 255}));
  connect(infiniteBus.terminal, bus_10121_ATTLEE_G1.terminal) annotation(
    Line(points = {{-134, 322}, {-134, 282}}, color = {0, 0, 255}));
  connect(gen_10122_AUBREY_G1.terminal, bus_10122_AUBREY_G1.terminal) annotation(
    Line(points = {{166, 278}, {186, 278}}, color = {0, 0, 255}));
  connect(gen_20122_AUBREY_G2.terminal, bus_20122_AUBREY_G2.terminal) annotation(
    Line(points = {{166, 238}, {186, 238}}, color = {0, 0, 255}));
  connect(gen_30122_AUBREY_G3.terminal, bus_30122_AUBREY_G3.terminal) annotation(
    Line(points = {{298, 308}, {266, 308}}, color = {0, 0, 255}));
  connect(gen_40122_AUBREY_G4.terminal, bus_40122_AUBREY_G4.terminal) annotation(
    Line(points = {{298, 268}, {266, 268}}, color = {0, 0, 255}));
  connect(gen_50122_AUBREY_G5.terminal, bus_50122_AUBREY_G5.terminal) annotation(
    Line(points = {{298, 228}, {266, 228}}, color = {0, 0, 255}));
  connect(gen_60122_AUBREY_G6.terminal, bus_60122_AUBREY_G6.terminal) annotation(
    Line(points = {{298, 188}, {266, 188}}, color = {0, 0, 255}));
  connect(gen_10123_AUSTEN_G1.terminal, bus_10123_AUSTEN_G1.terminal) annotation(
    Line(points = {{296, 146}, {266, 146}}, color = {0, 0, 255}));
  connect(gen_20123_AUSTEN_G2.terminal, bus_20123_AUSTEN_G2.terminal) annotation(
    Line(points = {{296, 106}, {266, 106}}, color = {0, 0, 255}));
  connect(gen_30123_AUSTEN_G3.terminal, bus_30123_AUSTEN_G3.terminal) annotation(
    Line(points = {{296, 66}, {266, 66}}, color = {0, 0, 255}));
  connect(tfo_1101_101.terminal1, bus_1101_ABEL.terminal) annotation(
    Line(points = {{-258, -186}, {-268, -186}}, color = {0, 0, 255}));
  connect(tfo_1101_101.terminal2, bus_101_ABEL.terminal) annotation(
    Line(points = {{-238, -186}, {-226, -186}, {-226, -206}, {-168, -206}}, color = {0, 0, 255}));
  connect(tfo_1102_102.terminal1, bus_1102_ADAMS.terminal) annotation(
    Line(points = {{-84, -266}, {-94, -266}}, color = {0, 0, 255}));
  connect(tfo_1102_102.terminal2, bus_102_ADAMS.terminal) annotation(
    Line(points = {{-64, -266}, {-54, -266}, {-54, -246}, {-4, -246}}, color = {0, 0, 255}));
  connect(tfo_1103_103.terminal1, bus_1103_ADLER.terminal) annotation(
    Line(points = {{-218, -126}, {-228, -126}}, color = {0, 0, 255}));
  connect(tfo_1103_103.terminal2, bus_103_ADLER.terminal) annotation(
    Line(points = {{-198, -126}, {-184, -126}, {-184, -100}, {-164, -100}}, color = {0, 0, 255}));
  connect(tfo_1104_104.terminal1, bus_1104_AGRICOLA.terminal) annotation(
    Line(points = {{-90, -168}, {-104, -168}}, color = {0, 0, 255}));
  connect(tfo_1104_104.terminal2, bus_104_AGRICOLA.terminal) annotation(
    Line(points = {{-70, -168}, {-64, -168}, {-64, -148}, {-54, -148}}, color = {0, 0, 255}));
  connect(tfo_1105_105.terminal1, bus_1105_AIKEN.terminal) annotation(
    Line(points = {{-2, -224}, {-14, -224}}, color = {0, 0, 255}));
  connect(tfo_1105_105.terminal2, bus_105_AIKEN.terminal) annotation(
    Line(points = {{18, -224}, {26, -224}, {26, -204}, {16, -204}}, color = {0, 0, 255}));
  connect(tfo_1106_106.terminal1, bus_1106_ALBER.terminal) annotation(
    Line(points = {{142, -266}, {152, -266}}, color = {0, 0, 255}));
  connect(tfo_1106_106.terminal2, bus_106_ALBER.terminal) annotation(
    Line(points = {{122, -266}, {106, -266}, {106, -206}, {92, -206}}, color = {0, 0, 255}));
  connect(tfo_1107_107.terminal1, bus_1107_ALDER.terminal) annotation(
    Line(points = {{216, -224}, {216, -234}}, color = {0, 0, 255}));
  connect(tfo_1107_107.terminal2, bus_107_ALDER.terminal) annotation(
    Line(points = {{216, -204}, {216, -192}, {236, -192}, {236, -174}}, color = {0, 0, 255}));
  connect(tfo_1108_108.terminal1, bus_1108_ALGER.terminal) annotation(
    Line(points = {{186, -174}, {196, -174}}, color = {0, 0, 255}));
  connect(tfo_1108_108.terminal2, bus_108_ALGER.terminal) annotation(
    Line(points = {{166, -174}, {156, -174}, {156, -154}}, color = {0, 0, 255}));
  connect(tfo_1109_109.terminal1, bus_1109_ALI.terminal) annotation(
    Line(points = {{-90, -128}, {-104, -128}}, color = {0, 0, 255}));
  connect(tfo_1109_109.terminal2, bus_109_ALI.terminal) annotation(
    Line(points = {{-70, -128}, {-64, -128}, {-64, -102}}, color = {0, 0, 255}));
  connect(tfo_1110_110.terminal1, bus_1110_ALLEN.terminal) annotation(
    Line(points = {{56, -74}, {66, -74}}, color = {0, 0, 255}));
  connect(tfo_1110_110.terminal2, bus_110_ALLEN.terminal) annotation(
    Line(points = {{36, -74}, {32, -74}, {32, -102}, {48, -102}}, color = {0, 0, 255}));
  connect(tfo_1113_113.terminal1, bus_1113_ARNE.terminal) annotation(
    Line(points = {{106, -24}, {106, -34}}, color = {0, 0, 255}));
  connect(tfo_1113_113.terminal2, bus_113_ARNE.terminal) annotation(
    Line(points = {{106, -4}, {106, 16}, {126, 16}}, color = {0, 0, 255}));
  connect(tfo_1114_114.terminal1, bus_1114_ARNOLD.terminal) annotation(
    Line(points = {{-16, 84}, {-6, 84}}, color = {0, 0, 255}));
  connect(tfo_1114_114.terminal2, bus_114_ARNOLD.terminal) annotation(
    Line(points = {{-36, 84}, {-44, 84}, {-44, 110}}, color = {0, 0, 255}));
  connect(tfo_1115_115.terminal1, bus_1115_ARTHUR.terminal) annotation(
    Line(points = {{-176, 164}, {-164, 164}}, color = {0, 0, 255}));
  connect(tfo_1115_115.terminal2, bus_115_ARTHUR.terminal) annotation(
    Line(points = {{-196, 164}, {-204, 164}, {-204, 192}}, color = {0, 0, 255}));
  connect(tfo_1116_116.terminal2, bus_116_ASSER.terminal) annotation(
    Line(points = {{-94, 124}, {-84, 124}, {-84, 134}}, color = {0, 0, 255}));
  connect(tfo_1116_116.terminal1, bus_1116_ASSER.terminal) annotation(
    Line(points = {{-114, 124}, {-124, 124}}, color = {0, 0, 255}));
  connect(tfo_1118_118.terminal1, bus_1118_ASTOR.terminal) annotation(
    Line(points = {{36, 260}, {46, 260}}, color = {0, 0, 255}));
  connect(tfo_1118_118.terminal2, bus_118_ASTOR.terminal) annotation(
    Line(points = {{16, 260}, {6, 260}, {6, 230}}, color = {0, 0, 255}));
  connect(tfo_1119_119.terminal1, bus_1119_ATTAR.terminal) annotation(
    Line(points = {{76, 106}, {86, 106}}, color = {0, 0, 255}));
  connect(tfo_1119_119.terminal2, bus_119_ATTAR.terminal) annotation(
    Line(points = {{56, 106}, {46, 106}, {46, 126}}, color = {0, 0, 255}));
  connect(tfo_1120_120.terminal1, bus_1120_ATTILA.terminal) annotation(
    Line(points = {{156, 106}, {166, 106}}, color = {0, 0, 255}));
  connect(tfo_1120_120.terminal2, bus_120_ATTILA.terminal) annotation(
    Line(points = {{136, 106}, {126, 106}, {126, 126}}, color = {0, 0, 255}));
  connect(tfo_10101_101.terminal1, bus_101_ABEL.terminal) annotation(
    Line(points = {{-248, -216}, {-248, -206}, {-168, -206}}, color = {0, 0, 255}));
  connect(tfo_10101_101.terminal2, bus_10101_ABEL_G1.terminal) annotation(
    Line(points = {{-248, -236}, {-248, -246}}, color = {0, 0, 255}));
  connect(tfo_20101_101.terminal1, bus_101_ABEL.terminal) annotation(
    Line(points = {{-208, -216}, {-208, -206}, {-168, -206}}, color = {0, 0, 255}));
  connect(tfo_20101_101.terminal2, bus_20101_ABEL_G2.terminal) annotation(
    Line(points = {{-208, -236}, {-208, -246}}, color = {0, 0, 255}));
  connect(tfo_30101_101.terminal1, bus_101_ABEL.terminal) annotation(
    Line(points = {{-168, -216}, {-168, -206}}, color = {0, 0, 255}));
  connect(tfo_30101_101.terminal2, bus_30101_ABEL_G3.terminal) annotation(
    Line(points = {{-168, -236}, {-168, -246}}, color = {0, 0, 255}));
  connect(tfo_40101_101.terminal1, bus_101_ABEL.terminal) annotation(
    Line(points = {{-128, -216}, {-128, -206}, {-168, -206}}, color = {0, 0, 255}));
  connect(tfo_40101_101.terminal2, bus_40101_ABEL_G4.terminal) annotation(
    Line(points = {{-128, -236}, {-128, -246}}, color = {0, 0, 255}));
  connect(tfo_10102_102.terminal1, bus_102_ADAMS.terminal) annotation(
    Line(points = {{-44, -256}, {-44, -246}, {-4, -246}}, color = {0, 0, 255}));
  connect(tfo_10102_102.terminal2, bus_10102_ADAMS_G1.terminal) annotation(
    Line(points = {{-44, -276}, {-44, -286}}, color = {0, 0, 255}));
  connect(tfo_20102_102.terminal1, bus_102_ADAMS.terminal) annotation(
    Line(points = {{-4, -256}, {-4, -246}}, color = {0, 0, 255}));
  connect(tfo_20102_102.terminal2, bus_20102_ADAMS_G2.terminal) annotation(
    Line(points = {{-4, -276}, {-4, -286}}, color = {0, 0, 255}));
  connect(tfo_30102_102.terminal1, bus_102_ADAMS.terminal) annotation(
    Line(points = {{36, -256}, {36, -246}, {-4, -246}}, color = {0, 0, 255}));
  connect(tfo_30102_102.terminal2, bus_30102_ADAMS_G3.terminal) annotation(
    Line(points = {{36, -276}, {36, -286}}, color = {0, 0, 255}));
  connect(tfo_40102_102.terminal1, bus_102_ADAMS.terminal) annotation(
    Line(points = {{76, -256}, {76, -246}, {-4, -246}}, color = {0, 0, 255}));
  connect(tfo_40102_102.terminal2, bus_40102_ADAMS_G4.terminal) annotation(
    Line(points = {{76, -276}, {76, -286}}, color = {0, 0, 255}));
  connect(tfo_10107_107.terminal1, bus_107_ALDER.terminal) annotation(
    Line(points = {{246, -134}, {236, -134}, {236, -174}}, color = {0, 0, 255}));
  connect(tfo_10107_107.terminal2, bus_10107_ALDER_G1.terminal) annotation(
    Line(points = {{266, -134}, {276, -134}}, color = {0, 0, 255}));
  connect(tfo_20107_107.terminal1, bus_107_ALDER.terminal) annotation(
    Line(points = {{246, -174}, {236, -174}}, color = {0, 0, 255}));
  connect(tfo_20107_107.terminal2, bus_20107_ALDER_G2.terminal) annotation(
    Line(points = {{266, -174}, {276, -174}}, color = {0, 0, 255}));
  connect(tfo_30107_107.terminal1, bus_107_ALDER.terminal) annotation(
    Line(points = {{246, -214}, {236, -214}, {236, -174}}, color = {0, 0, 255}));
  connect(tfo_30107_107.terminal2, bus_30107_ALDER_G3.terminal) annotation(
    Line(points = {{266, -214}, {276, -214}}, color = {0, 0, 255}));
  connect(tfo_10113_113.terminal1, bus_113_ARNE.terminal) annotation(
    Line(points = {{136, 46}, {126, 46}, {126, 16}}, color = {0, 0, 255}));
  connect(tfo_10113_113.terminal2, bus_10113_ARNE_G1.terminal) annotation(
    Line(points = {{156, 46}, {166, 46}}, color = {0, 0, 255}));
  connect(tfo_20113_113.terminal1, bus_113_ARNE.terminal) annotation(
    Line(points = {{136, 6}, {126, 6}, {126, 16}}, color = {0, 0, 255}));
  connect(tfo_20113_113.terminal2, bus_20113_ARNE_G2.terminal) annotation(
    Line(points = {{156, 6}, {166, 6}}, color = {0, 0, 255}));
  connect(tfo_30113_113.terminal1, bus_113_ARNE.terminal) annotation(
    Line(points = {{136, -34}, {126, -34}, {126, 16}}, color = {0, 0, 255}));
  connect(tfo_30113_113.terminal2, bus_30113_ARNE_G3.terminal) annotation(
    Line(points = {{156, -34}, {166, -34}}, color = {0, 0, 255}));
  connect(tfo_10115_115.terminal1, bus_115_ARTHUR.terminal) annotation(
    Line(points = {{-214, 292}, {-204, 292}, {-204, 192}}, color = {0, 0, 255}));
  connect(tfo_10115_115.terminal2, bus_10115_ARTHUR_G1.terminal) annotation(
    Line(points = {{-234, 292}, {-244, 292}}, color = {0, 0, 255}));
  connect(tfo_20115_115.terminal1, bus_115_ARTHUR.terminal) annotation(
    Line(points = {{-214, 252}, {-204, 252}, {-204, 192}}, color = {0, 0, 255}));
  connect(tfo_20115_115.terminal2, bus_20115_ARTHUR_G2.terminal) annotation(
    Line(points = {{-234, 252}, {-244, 252}}, color = {0, 0, 255}));
  connect(tfo_30115_115.terminal1, bus_115_ARTHUR.terminal) annotation(
    Line(points = {{-214, 212}, {-204, 212}, {-204, 192}}, color = {0, 0, 255}));
  connect(tfo_30115_115.terminal2, bus_30115_ARTHUR_G3.terminal) annotation(
    Line(points = {{-234, 212}, {-244, 212}}, color = {0, 0, 255}));
  connect(tfo_40115_115.terminal1, bus_115_ARTHUR.terminal) annotation(
    Line(points = {{-214, 172}, {-204, 172}, {-204, 192}}, color = {0, 0, 255}));
  connect(tfo_40115_115.terminal2, bus_40115_ARTHUR_G4.terminal) annotation(
    Line(points = {{-234, 172}, {-244, 172}}, color = {0, 0, 255}));
  connect(tfo_50115_115.terminal1, bus_115_ARTHUR.terminal) annotation(
    Line(points = {{-214, 132}, {-204, 132}, {-204, 192}}, color = {0, 0, 255}));
  connect(tfo_50115_115.terminal2, bus_50115_ARTHUR_G5.terminal) annotation(
    Line(points = {{-234, 132}, {-244, 132}}, color = {0, 0, 255}));
  connect(tfo_60115_115.terminal1, bus_115_ARTHUR.terminal) annotation(
    Line(points = {{-214, 92}, {-204, 92}, {-204, 192}}, color = {0, 0, 255}));
  connect(tfo_60115_115.terminal2, bus_60115_ARTHUR_G6.terminal) annotation(
    Line(points = {{-234, 92}, {-244, 92}}, color = {0, 0, 255}));
  connect(tfo_10116_116.terminal1, bus_116_ASSER.terminal) annotation(
    Line(points = {{-96, 144}, {-84, 144}, {-84, 134}}, color = {0, 0, 255}));
  connect(tfo_10116_116.terminal2, bus_10116_ASSER_G1.terminal) annotation(
    Line(points = {{-116, 144}, {-124, 144}}, color = {0, 0, 255}));
  connect(tfo_10118_118.terminal1, bus_118_ASTOR.terminal) annotation(
    Line(points = {{-4, 200}, {6, 200}, {6, 230}}, color = {0, 0, 255}));
  connect(tfo_10118_118.terminal2, bus_10118_ASTOR_G1.terminal) annotation(
    Line(points = {{-24, 200}, {-34, 200}}, color = {0, 0, 255}));
  connect(tfo_10121_121.terminal1, bus_121_ATTLEE.terminal) annotation(
    Line(points = {{-104, 282}, {-94, 282}, {-94, 262}}, color = {0, 0, 255}));
  connect(tfo_10121_121.terminal2, bus_10121_ATTLEE_G1.terminal) annotation(
    Line(points = {{-124, 282}, {-134, 282}}, color = {0, 0, 255}));
  connect(tfo_10122_122.terminal1, bus_122_AUBREY.terminal) annotation(
    Line(points = {{216, 278}, {226, 278}, {226, 248}}, color = {0, 0, 255}));
  connect(tfo_10122_122.terminal2, bus_10122_AUBREY_G1.terminal) annotation(
    Line(points = {{196, 278}, {186, 278}}, color = {0, 0, 255}));
  connect(tfo_20122_122.terminal1, bus_122_AUBREY.terminal) annotation(
    Line(points = {{216, 238}, {226, 238}, {226, 248}}, color = {0, 0, 255}));
  connect(tfo_20122_122.terminal2, bus_20122_AUBREY_G2.terminal) annotation(
    Line(points = {{196, 238}, {186, 238}}, color = {0, 0, 255}));
  connect(tfo_30122_122.terminal1, bus_122_AUBREY.terminal) annotation(
    Line(points = {{236, 308}, {226, 308}, {226, 248}}, color = {0, 0, 255}));
  connect(tfo_30122_122.terminal2, bus_30122_AUBREY_G3.terminal) annotation(
    Line(points = {{256, 308}, {266, 308}}, color = {0, 0, 255}));
  connect(tfo_40122_122.terminal1, bus_122_AUBREY.terminal) annotation(
    Line(points = {{236, 268}, {226, 268}, {226, 248}}, color = {0, 0, 255}));
  connect(tfo_40122_122.terminal2, bus_40122_AUBREY_G4.terminal) annotation(
    Line(points = {{256, 268}, {266, 268}}, color = {0, 0, 255}));
  connect(tfo_50122_122.terminal1, bus_122_AUBREY.terminal) annotation(
    Line(points = {{236, 228}, {226, 228}, {226, 248}}, color = {0, 0, 255}));
  connect(tfo_50122_122.terminal2, bus_50122_AUBREY_G5.terminal) annotation(
    Line(points = {{256, 228}, {266, 228}}, color = {0, 0, 255}));
  connect(tfo_60122_122.terminal1, bus_122_AUBREY.terminal) annotation(
    Line(points = {{236, 188}, {226, 188}, {226, 248}}, color = {0, 0, 255}));
  connect(tfo_60122_122.terminal2, bus_60122_AUBREY_G6.terminal) annotation(
    Line(points = {{256, 188}, {266, 188}}, color = {0, 0, 255}));
  connect(tfo_10123_123.terminal1, bus_123_AUSTEN.terminal) annotation(
    Line(points = {{236, 146}, {226, 146}, {226, 106}}, color = {0, 0, 255}));
  connect(tfo_10123_123.terminal2, bus_10123_AUSTEN_G1.terminal) annotation(
    Line(points = {{256, 146}, {266, 146}}, color = {0, 0, 255}));
  connect(tfo_20123_123.terminal1, bus_123_AUSTEN.terminal) annotation(
    Line(points = {{236, 106}, {226, 106}}, color = {0, 0, 255}));
  connect(tfo_20123_123.terminal2, bus_20123_AUSTEN_G2.terminal) annotation(
    Line(points = {{256, 106}, {266, 106}}, color = {0, 0, 255}));
  connect(tfo_30123_123.terminal1, bus_123_AUSTEN.terminal) annotation(
    Line(points = {{236, 66}, {226, 66}, {226, 106}}, color = {0, 0, 255}));
  connect(tfo_30123_123.terminal2, bus_30123_AUSTEN_G3.terminal) annotation(
    Line(points = {{256, 66}, {266, 66}}, color = {0, 0, 255}));
  connect(tfo_103_124.terminal1, bus_103_ADLER.terminal) annotation(
    Line(points = {{-168, 6}, {-168, -100}, {-164, -100}}, color = {0, 0, 255}));
  connect(tfo_103_124.terminal2, bus_124_AVERY.terminal) annotation(
    Line(points = {{-168, 26}, {-168, 36}}, color = {0, 0, 255}));
  connect(tfo_109_111.terminal1, bus_109_ALI.terminal) annotation(
    Line(points = {{-74, 6}, {-74, -102}, {-64, -102}}, color = {0, 0, 255}));
  connect(tfo_109_111.terminal2, bus_111_ANNA.terminal) annotation(
    Line(points = {{-74, 26}, {-74, 36}}, color = {0, 0, 255}));
  connect(tfo_110_112.terminal1, bus_110_ALLEN.terminal) annotation(
    Line(points = {{28, 6}, {28, -102}, {48, -102}}, color = {0, 0, 255}));
  connect(tfo_110_112.terminal2, bus_112_ARCHER.terminal) annotation(
    Line(points = {{28, 26}, {28, 36}}, color = {0, 0, 255}));
  connect(tfo_109_112.terminal1, bus_109_ALI.terminal) annotation(
    Line(points = {{-34, -14}, {-64, -14}, {-64, -102}}, color = {0, 0, 255}));
  connect(tfo_109_112.terminal2, bus_112_ARCHER.terminal) annotation(
    Line(points = {{-14, -14}, {12, -14}, {12, 36}, {28, 36}}, color = {0, 0, 255}));
  connect(tfo_110_111.terminal1, bus_110_ALLEN.terminal) annotation(
    Line(points = {{-14, -44}, {16, -44}, {16, -102}, {48, -102}}, color = {0, 0, 255}));
  connect(tfo_110_111.terminal2, bus_111_ANNA.terminal) annotation(
    Line(points = {{-34, -44}, {-60, -44}, {-60, 36}, {-74, 36}}, color = {0, 0, 255}));
  connect(tfo_10106_106.terminal2, bus_10106_ALBER_SVC.terminal) annotation(
    Line(points = {{142, -226}, {152, -226}}, color = {0, 0, 255}));
  connect(tfo_10106_106.terminal1, bus_106_ALBER.terminal) annotation(
    Line(points = {{122, -226}, {114, -226}, {114, -206}, {92, -206}}, color = {0, 0, 255}));
  connect(tfo_10114_114.terminal2, bus_10114_ARNOLD_SVC.terminal) annotation(
    Line(points = {{-16, 124}, {-6, 124}}, color = {0, 0, 255}));
  connect(tfo_10114_114.terminal1, bus_114_ARNOLD.terminal) annotation(
    Line(points = {{-36, 124}, {-44, 124}, {-44, 110}}, color = {0, 0, 255}));

  annotation(
    preferredView = "diagram",
    Diagram(coordinateSystem(extent = {{-300, -340}, {300, 340}})));
end FullStatic1;
