within Dynawo.Examples.SMIB;

model SMIBLineTest
  import Dynawo;
  extends Icons.Example;

  Dynawo.Electrical.Transformers.TransformerFixedRatio transformerFixedRatio(BPu = 0, GPu = 0, RPu = 0, XPu = 0.00675, rTfoPu = 1)  annotation(
    Placement(visible = true, transformation(origin = {48, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Buses.InfiniteBus infiniteBus(UPhase = 0, UPu = 0.90081)  annotation(
    Placement(visible = true, transformation(origin = {-74, -4}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous generatorSynchronous(Ce0Pu = 0.903, Cm0Pu = 0.903, Cos2Eta0 = 0.68888, DPu = 0, Efd0Pu = 2.4659, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NominalStatorVoltageNoLoad, H = 3.5, IRotor0Pu = 2.4659, IStator0Pu = 22.2009, Id0Pu = -0.91975, If0Pu = 1.4855, Iq0Pu = -0.39262, LDPPu = 0.16634, LQ1PPu = 0.92815, LQ2PPu = 0.12046, LambdaAD0Pu = 0.89347, LambdaAQ0Pu = -0.60044, LambdaAirGap0Pu = 1.0764, LambdaD0Pu = 0.89243, LambdaQ10Pu = -0.60044, LambdaQ20Pu = -0.60044, Lambdad0Pu = 0.75547, Lambdaf0Pu = 1.1458, Lambdaq0Pu = -0.65934, LdPPu = 0.15, LfPPu = 0.16990, LqPPu = 0.15, MdPPu = 1.66, MdSat0PPu = 1.5792, Mds0Pu = 1.5785, Mi0Pu = 1.5637, MqPPu = 1.61, MqSat0PPu = 1.5292, Mqs0Pu = 1.5309, MrcPPu = 0, MsalPu = 0.05, P0Pu = -19.98, PGen0Pu = 19.98, PNomAlt = 2200, PNomTurb = 2220, Pm0Pu = 0.903, Q0Pu = -9.68, QGen0Pu = 9.6789, QStator0Pu = 9.6789, RDPPu = 0.03339, RQ1PPu = 0.00924, RQ2PPu = 0.02821, RTfPu = 0, RaPPu = 0.003, RfPPu = 0.00074, SNom = 2220, Sin2Eta0 = 0.31111, SnTfo = 2220, Theta0 = 1.2107, ThetaInternal0 = 0.71622, U0Pu = 1, UBaseHV = 24, UBaseLV = 24, UNom = 24, UNomHV = 24, UNomLV = 24, UPhase0 = 0.494442, UStator0Pu = 1, Ud0Pu = 0.65654, Uf0Pu = 0.00109, Uq0Pu = 0.75434, XTfPu = 0, md = 0.031, mq = 0.031, nd = 6.93, nq = 6.93) annotation(
    Placement(visible = true, transformation(origin = {80, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 180)));
  Dynawo.Electrical.Controls.Basics.Step PmPu(Value0 = 0.903, Height = 0.02, tStep = 1200);
  Dynawo.Electrical.Controls.Basics.SetPoint Omega0Pu(Value0 = 1);
  Dynawo.Electrical.Controls.Basics.SetPoint EfdPu(Value0 = 2.4659);
  Dynawo.Electrical.Lines.Line line2(BPu = 0.0000375, GPu = 0, RPu = 0.00375, XPu = 0.0375) annotation(
    Placement(visible = true, transformation(origin = {-13, 21}, extent = {{-11, -11}, {11, 11}}, rotation = 0)));
  Dynawo.Electrical.Lines.Line line1(BPu = 0.0000375, GPu = 0, RPu = 0.00375, XPu = 0.0375) annotation(
    Placement(visible = true, transformation(origin = {-12, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Events.NodeFault nodeFault(RPu = 0.00001, XPu = 0.00001, tBegin = 5, tEnd = 5.150) annotation(
    Placement(visible = true, transformation(origin = {18, 50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
initial equation
  der(generatorSynchronous.lambdafPu) = 0;
  der(generatorSynchronous.lambdaDPu) = 0;
  der(generatorSynchronous.lambdaQ1Pu) = 0;
  der(generatorSynchronous.lambdaQ2Pu) = 0;
  der(generatorSynchronous.theta) = 0;
  der(generatorSynchronous.omegaPu.value) = 0;
equation
  connect(transformerFixedRatio.terminal2, generatorSynchronous.terminal) annotation(
    Line(points = {{58, 0}, {80, 0}}, color = {0, 0, 255}));
  connect(generatorSynchronous.omegaRefPu, Omega0Pu.setPoint);
  connect(generatorSynchronous.PmPu, PmPu.step);
  connect(generatorSynchronous.efdPu, EfdPu.setPoint);
  line2.switchOffSignal1.value = false;
  line2.switchOffSignal2.value = false;
  line1.switchOffSignal1.value = false;
  line1.switchOffSignal2.value = false;
  transformerFixedRatio.switchOffSignal1.value = false;
  transformerFixedRatio.switchOffSignal2.value = false;
  generatorSynchronous.switchOffSignal1.value = false;
  generatorSynchronous.switchOffSignal2.value = false;
  generatorSynchronous.switchOffSignal3.value = false;
  connect(transformerFixedRatio.terminal1, line2.terminal2) annotation(
    Line(points = {{38, 0}, {18, 0}, {18, 21}, {-2, 21}}, color = {0, 0, 255}));
  connect(transformerFixedRatio.terminal1, line1.terminal2) annotation(
    Line(points = {{38, 0}, {18, 0}, {18, -20}, {-2, -20}}, color = {0, 0, 255}));
  connect(nodeFault.terminal, transformerFixedRatio.terminal1) annotation(
    Line(points = {{18, 50}, {38, 50}, {38, 0}}, color = {0, 0, 255}));
  connect(line1.terminal1, infiniteBus.terminal) annotation(
    Line(points = {{-22, -20}, {-74, -20}, {-74, -4}}, color = {0, 0, 255}));
  connect(line2.terminal1, infiniteBus.terminal) annotation(
    Line(points = {{-24, 21}, {-74, 21}, {-74, -4}}, color = {0, 0, 255}));
end SMIBLineTest;
