within Dynawo.Examples.SMIB.Standard;

model generatorLoad_dynamicLineFault
  import Dynawo;
  import Modelica;
  extends Icons.Example;
  parameter Real x = 0.5;
  Real theta_seuil = 4.71239;
  parameter Types.Time delta_t = 0;
  parameter Types.ActivePowerPu PLoadPu = 15.8263;
  parameter Types.ReactivePowerPu QLoadPu = -1.95242;
  parameter Real A = 2;
  parameter Real B = 2;


  Dynawo.Electrical.Machines.OmegaRef.GeneratorSynchronous generatorSynchronous(Ce0Pu = 0.903, Cm0Pu = 0.903, Cos2Eta0 = 0.68888, DPu = 0, Efd0Pu = 2.4659, ExcitationPu = Dynawo.Electrical.Machines.OmegaRef.BaseClasses.GeneratorSynchronousParameters.ExcitationPuType.NominalStatorVoltageNoLoad, H = 3.5, IRotor0Pu = 2.4659, IStator0Pu = 22.2009, Id0Pu = -0.91975, If0Pu = 1.4855, Iq0Pu = -0.39262, LDPPu = 0.16634, LQ1PPu = 0.92815, LQ2PPu = 0.12046, LambdaAD0Pu = 0.89347, LambdaAQ0Pu = -0.60044, LambdaAirGap0Pu = 1.0764, LambdaD0Pu = 0.89243, LambdaQ10Pu = -0.60044, LambdaQ20Pu = -0.60044, Lambdad0Pu = 0.75547, Lambdaf0Pu = 1.1458, Lambdaq0Pu = -0.65934, LdPPu = 0.15, LfPPu = 0.16990, LqPPu = 0.15, MdPPu = 1.66, MdSat0PPu = 1.5792, Mds0Pu = 1.5785, Mi0Pu = 1.5637, MqPPu = 1.61, MqSat0PPu = 1.5292, Mqs0Pu = 1.530930, MrcPPu = 0, MsalPu = 0.05, P0Pu = -19.98, PGen0Pu = 19.98, PNomAlt = 2200, PNomTurb = 2220, Pm0Pu = 0.903, Q0Pu = -9.68, QGen0Pu = 9.6789, QStator0Pu = 9.6789, RDPPu = 0.03339, RQ1PPu = 0.00924, RQ2PPu = 0.02821, RTfPu = 0, RaPPu = 0.003, RfPPu = 0.00074, SNom = 2220, Sin2Eta0 = 0.31111, SnTfo = 2220, Theta0 = 1.2107, ThetaInternal0 = 0.71622, U0Pu = 1, UBaseHV = 24, UBaseLV = 24, UNom = 24, UNomHV = 24, UNomLV = 24, UPhase0 = 0.494442, UStator0Pu = 1, Ud0Pu = 0.65654, Uf0Pu = 0.00109, Uq0Pu = 0.75434, XTfPu = 0, md = 0.031, mq = 0.031, nd = 6.93, nq = 6.93) annotation(
    Placement(visible = true, transformation(origin = {80, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  Dynawo.Electrical.Transformers.TransformerFixedRatio transformer(BPu = 0, GPu = 0, RPu = 0, XPu = 0.00675, rTfoPu = 1) annotation(
    Placement(visible = true, transformation(origin = {46, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  Dynawo.Electrical.Controls.Basics.Step PmPu(Value0 = 0.903, Height = 0.02, tStep = 1000);
  Dynawo.Electrical.Controls.Basics.SetPoint Omega0Pu(Value0 = 1);
  Dynawo.Electrical.Controls.Basics.SetPoint EfdPu(Value0 = 2.4659);
  Dynawo.Electrical.Lines.DynamicLine line2(CPu = 0.0000375, GPu = 0, LPu = 0.03370, RPu = 0.016854, i10Pu = Complex(-11.0904, -0.48034), i20Pu = Complex(11.0904, 0.48034), iGC10Pu = Complex(0, 0), iGC20Pu = Complex(0, 0), iRL0Pu = Complex(-11.0904, -0.48034), u10Pu = Complex(0.715983, -0.0570824), u20Pu = Complex(0.886712, 0.32476)) annotation(
    Placement(visible = true, transformation(origin = {-12, -28}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  Dynawo.Electrical.Lines.DynamicLine line1(CPu = (1 - x) * 0.0000375, GPu = 0, LPu = (1 - x) * 0.03370, RPu = (1 - x) * 0.016854, i10Pu = Complex(-11.0904, -0.48034), i20Pu = Complex(11.0904, 0.48034), iGC10Pu = Complex(0, 0), iGC20Pu = Complex(0, 0), iRL0Pu = Complex(-11.0904, -0.48034), u10Pu = Complex(0.715983, -0.0570824), u20Pu = Complex(0.801348, 0.133839)) annotation(
    Placement(visible = true, transformation(origin = {-35, 17}, extent = {{-17, -17}, {17, 17}}, rotation = 0)));
  /* x */
  Dynawo.Electrical.Lines.DynamicLine line3(CPu = x * 0.0000375, GPu = 0, LPu = x * 0.03370, RPu = x * 0.016854, i10Pu = Complex(-11.0904, -0.48034), i20Pu = Complex(11.0904, 0.48034), iGC10Pu = Complex(0, 0), iGC20Pu = Complex(0, 0), iRL0Pu = Complex(-11.0904, -0.48034), u10Pu = Complex(0.801348, 0.133839), u20Pu = Complex(0.886712, 0.32476)) annotation(
    Placement(visible = true, transformation(origin = {5, 17}, extent = {{-17, -17}, {17, 17}}, rotation = 0)));
  /* x */
  //  Dynawo.Electrical.Lines.Line line2(BPu = 0.0000375, GPu = 0, RPu = 0.00375, XPu = 0.0375) annotation(
  //    Placement(visible = true, transformation(origin = {-28, -20}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  //  Dynawo.Electrical.Lines.Line line1(BPu = (1 - x) * 0.0000375, GPu = 0, RPu = (1 - x) * 0.00375, XPu = (1 - x) * 0.0375) annotation(
  //    Placement(visible = true, transformation(origin = {-60, 30}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  //  Dynawo.Electrical.Lines.Line line3(BPu = x * 0.0000375, GPu = 0, RPu = x * 0.00375, XPu = x * 0.0375) annotation(
  //    Placement(visible = true, transformation(origin = {-8, 30}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  Dynawo.Electrical.Events.NodeFault nodeFault(RPu = 0.00001, XPu = 0.00001, tBegin = 1, tEnd = 1 + delta_t) annotation(
    Placement(visible = true, transformation(origin = {-24, 52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.Electrical.Loads.LoadAlphaBeta loadAlphaBeta(alpha = A, beta = B, u0Pu = Complex(0.715988, -0.0570174)) annotation(
    Placement(visible = true, transformation(origin = {-52, -14}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Blocks.Sources.Constant constant1(k = PLoadPu) annotation(
    Placement(visible = true, transformation(origin = {-84, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant constant2(k = QLoadPu) annotation(
    Placement(visible = true, transformation(origin = {-84, -38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
initial equation
  der(generatorSynchronous.lambdafPu) = 0;
  der(generatorSynchronous.lambdaDPu) = 0;
  der(generatorSynchronous.lambdaQ1Pu) = 0;
  der(generatorSynchronous.lambdaQ2Pu) = 0;
  der(generatorSynchronous.theta) = 0;
  der(generatorSynchronous.omegaPu.value) = 0;
equation
  assert(generatorSynchronous.theta < Modelica.Constants.pi * 270 / 180, "temps critique atteint");
  line1.omegaPu = generatorSynchronous.omegaRefPu.value;
  line2.omegaPu = generatorSynchronous.omegaRefPu.value;
  line3.omegaPu = generatorSynchronous.omegaRefPu.value;
  connect(generatorSynchronous.omegaRefPu, Omega0Pu.setPoint);
  connect(generatorSynchronous.PmPu, PmPu.step);
  connect(generatorSynchronous.efdPu, EfdPu.setPoint);
  line1.switchOffSignal1.value = false;
  line1.switchOffSignal2.value = false;
  line2.switchOffSignal1.value = false;
  line2.switchOffSignal2.value = false;
  line3.switchOffSignal1.value = false;
  line3.switchOffSignal2.value = false;
  loadAlphaBeta.switchOffSignal1.value = false;
  loadAlphaBeta.switchOffSignal2.value = false;
  transformer.switchOffSignal1.value = false;
  transformer.switchOffSignal2.value = false;
  generatorSynchronous.switchOffSignal1.value = false;
  generatorSynchronous.switchOffSignal2.value = false;
  generatorSynchronous.switchOffSignal3.value = false;
  connect(line1.terminal2, line3.terminal1) annotation(
    Line(points = {{-18, 17}, {-12, 17}}, color = {0, 0, 255}));
  connect(line3.terminal2, transformer.terminal1) annotation(
    Line(points = {{22, 17}, {26, 17}, {26, 0}}, color = {0, 0, 255}));
  connect(line2.terminal2, transformer.terminal1) annotation(
    Line(points = {{8, -28}, {26, -28}, {26, 0}}, color = {0, 0, 255}));
  connect(transformer.terminal2, generatorSynchronous.terminal) annotation(
    Line(points = {{66, 0}, {80, 0}}, color = {0, 0, 255}));
  connect(nodeFault.terminal, line1.terminal2) annotation(
    Line(points = {{-24, 52}, {-24, 34.5}, {-18, 34.5}, {-18, 17}}, color = {0, 0, 255}));
  connect(line2.terminal1, loadAlphaBeta.terminal) annotation(
    Line(points = {{-32, -28}, {-52, -28}, {-52, -14}}, color = {0, 0, 255}));
  connect(line1.terminal1, loadAlphaBeta.terminal) annotation(
    Line(points = {{-52, 17}, {-52, -14}}, color = {0, 0, 255}));
  connect(constant1.y, loadAlphaBeta.PRefPu) annotation(
    Line(points = {{-73, 0}, {-69, 0}, {-69, -8}, {-60.5, -8}}, color = {0, 0, 127}));
  connect(constant2.y, loadAlphaBeta.QRefPu) annotation(
    Line(points = {{-73, -38}, {-68, -38}, {-68, -20}, {-60, -20}}, color = {0, 0, 127}));
  annotation(
    experiment(StartTime = 0, StopTime = 3, Tolerance = 0.0001, Interval = 0.001));
end generatorLoad_dynamicLineFault;
