within Dynawo.Examples.Wind.IEC.Neplan;

/*
* Copyright (c) 2026, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, a hybrid C++/Modelica open source suite
* of simulation tools for power systems.
*/

model WT3BCurrentSource2020 "Wind Turbine Type 3B model from IEC 61400-27-1 standard with infinite bus - P reference step test"
  extends Icons.Example;

  Dynawo.Electrical.Wind.IEC.WT.WT3BCurrentSource2020 wt(
    BLvTrPu = 0,
    CdrtPu = 2.344,
    ConverterLVControl = false,
    DPMaxPu = 999,
    DPOmega0Pu = 0.48,
    DPOmegaThetaPu = 0.028,
    DPRefMax4abPu = 0.3,
    DPRefMin4abPu = -0.3,
    DPThetaPu = -0.03,
    DTauMaxPu = 0.25,
    DTauUvrtMaxPu = 0,
    DThetaCMax = 6,
    DThetaCMin = -3,
    DThetaMax = 6,
    DThetaMin = -3,
    DThetaOmegaMax = 6,
    DThetaOmegaMin = -3,
    DUdb1Pu = -0.1,
    DUdb2Pu = 0.1,
    DfcMaxPu = 5,
    DfpMaxPu = 5,
    DipMaxPu = 1,
    DiqMaxPu = 100,
    GLvTrPu = 0,
    Hgen = 3.395,
    Hwtr = 0.962,
    IMaxDipPu = 1.3,
    IMaxPu = 1.3,
    Ip0Pu(fixed = false),
    IpMax0Pu(fixed = false),
    Iq0Pu(fixed = false),
    IqH1Pu = 1.05,
    IqMax0Pu(fixed = false),
    IqMaxPu = 1.05,
    IqMin0Pu(fixed = false),
    IqMinPu = -1.05,
    IqPostPu = 0,
    KDtd = 1.5,
    KIcPu = 0,
    KIomegaPu = 15,
    KIp = 5,
    KPXPu = 1,
    KPcPu = 0,
    KPomegaPu = 15,
    KPp = 3,
    KdrtPu = 1.378,
    Kiq = 2,
    Kiu = 2,
    Kpq = 0,
    Kpqu = 20,
    Kpu = 2,
    Kpufrt = 1e-9,
    Kqv = 2,
    MCrb = false,
    MOmegaTMax = true,
    MOmegaTqpi = false,
    MPUvrt = true,
    MdfsLim = false,
    MpUScale = false,
    MqG = 1,
    Mqfrt = 2,
    Mqpri = true,
    OmegaDtdPu = 11.3,
    OmegaOffsetPu = 0,
    P0Pu = -0.6,
    PAvailPu = 0.6,
    PDtdMaxPu = 0.15,
    PWTRef0Pu = 1.1,
    Q0Pu = 0,
    QMax0Pu(fixed = false),
    QMaxPu = 0.8,
    QMin0Pu(fixed = false),
    QMinPu = -0.8,
    QlConst = false,
    RDropPu = 0,
    RLvTrPu = 0,
    SNom = 100,
    TTheta = 0.25,
    TableIpMaxUwt11 = 0,
    TableIpMaxUwt12 = 0,
    TableIpMaxUwt21 = 0.1,
    TableIpMaxUwt22 = 0,
    TableIpMaxUwt31 = 0.15,
    TableIpMaxUwt32 = 1,
    TableIpMaxUwt41 = 0.9,
    TableIpMaxUwt42 = 1,
    TableIpMaxUwt51 = 0.91,
    TableIpMaxUwt52 = 1.2,
    TableIpMaxUwt61 = 1.2,
    TableIpMaxUwt62 = 1.2,
    TableIpMaxUwt71 = 10,
    TableIpMaxUwt72 = 1.2,
    TableIqMaxUwt11 = 0,
    TableIqMaxUwt12 = 0.1,
    TableIqMaxUwt21 = 0.2,
    TableIqMaxUwt22 = 0.95,
    TableIqMaxUwt31 = 0.2 + 1e-6,
    TableIqMaxUwt32 = 1,
    TableIqMaxUwt41 = 0.9,
    TableIqMaxUwt42 = 1,
    TableIqMaxUwt51 = 0.9 + 1e-6,
    TableIqMaxUwt52 = 0.36,
    TableIqMaxUwt61 = 1.1,
    TableIqMaxUwt62 = 0.3,
    TableIqMaxUwt71 = 10,
    TableIqMaxUwt72 = 0.3,
    TableIqMaxUwt81 = 20,
    TableIqMaxUwt82 = 0.3,
    TableOmegaPPu = [0, 0.76; 0.3, 0.76; 0.31, 0.86; 0.4, 0.94; 0.5, 1; 1, 1],
    TableQMaxPwtcFilt11 = 0,
    TableQMaxPwtcFilt12 = 0,
    TableQMaxPwtcFilt21 = 0.3,
    TableQMaxPwtcFilt22 = 0.33,
    TableQMaxPwtcFilt31 = 1,
    TableQMaxPwtcFilt32 = 0.33,
    TableQMaxPwtcFilt41 = 10,
    TableQMaxPwtcFilt42 = 0.33,
    TableQMaxUwtcFilt11 = -1,
    TableQMaxUwtcFilt12 = 0,
    TableQMaxUwtcFilt21 = 0,
    TableQMaxUwtcFilt22 = 0,
    TableQMaxUwtcFilt31 = 0.8,
    TableQMaxUwtcFilt32 = 0.33,
    TableQMaxUwtcFilt41 = 0.9,
    TableQMaxUwtcFilt42 = 0.33,
    TableQMaxUwtcFilt51 = 10,
    TableQMaxUwtcFilt52 = 0.33,
    TableQMaxUwtcFilt61 = 20,
    TableQMaxUwtcFilt62 = 0.33,
    TableQMinPwtcFilt11 = 0,
    TableQMinPwtcFilt12 = 0,
    TableQMinPwtcFilt21 = 0.3,
    TableQMinPwtcFilt22 = -0.33,
    TableQMinPwtcFilt31 = 1,
    TableQMinPwtcFilt32 = -0.33,
    TableQMinPwtcFilt41 = 10,
    TableQMinPwtcFilt42 = -0.33,
    TableQMinUwtcFilt11 = 0,
    TableQMinUwtcFilt12 = 0,
    TableQMinUwtcFilt21 = 0.8,
    TableQMinUwtcFilt22 = -0.33,
    TableQMinUwtcFilt31 = 0.9,
    TableQMinUwtcFilt32 = -0.33,
    TableQMinUwtcFilt41 = 10,
    TableQMinUwtcFilt42 = -0.33,
    TabletUoverUwtfilt11 = 1.2,
    TabletUoverUwtfilt12 = 60,
    TabletUoverUwtfilt21 = 1.2 + 1e-9,
    TabletUoverUwtfilt22 = 0.1,
    TabletUoverUwtfilt31 = 1.3,
    TabletUoverUwtfilt32 = 0.1,
    TabletUoverUwtfilt41 = 10,
    TabletUoverUwtfilt42 = 0.1,
    TabletUoverUwtfilt51 = 20,
    TabletUoverUwtfilt52 = 0.1,
    TabletUoverUwtfilt61 = 30,
    TabletUoverUwtfilt62 = 0.1,
    TabletUoverUwtfilt71 = 40,
    TabletUoverUwtfilt72 = 0.1,
    TabletUoverUwtfilt81 = 50,
    TabletUoverUwtfilt82 = 0.1,
    TabletUunderUwtfilt11 = 0,
    TabletUunderUwtfilt12 = 0.15,
    TabletUunderUwtfilt21 = 0.85,
    TabletUunderUwtfilt22 = 3,
    TabletUunderUwtfilt31 = 0.85 + 1e-9,
    TabletUunderUwtfilt32 = 9999,
    TabletUunderUwtfilt41 = 10,
    TabletUunderUwtfilt42 = 9999,
    TabletUunderUwtfilt51 = 20,
    TabletUunderUwtfilt52 = 9999,
    TabletUunderUwtfilt61 = 30,
    TabletUunderUwtfilt62 = 9999,
    TabletUunderUwtfilt71 = 40,
    TabletUunderUwtfilt72 = 9999,
    Tabletfoverfwtfilt11 = 1.02,
    Tabletfoverfwtfilt12 = 1800,
    Tabletfoverfwtfilt21 = 1.03,
    Tabletfoverfwtfilt22 = 1800,
    Tabletfoverfwtfilt31 = 1.03 + 1e-9,
    Tabletfoverfwtfilt32 = 0.1,
    Tabletfoverfwtfilt41 = 10,
    Tabletfoverfwtfilt42 = 0.1,
    Tabletfunderfwtfilt11 = 0.95,
    Tabletfunderfwtfilt12 = 0.1,
    Tabletfunderfwtfilt21 = 0.95 + 1e-9,
    Tabletfunderfwtfilt22 = 1800,
    Tabletfunderfwtfilt31 = 0.98,
    Tabletfunderfwtfilt32 = 1800,
    Tabletfunderfwtfilt41 = 10,
    Tabletfunderfwtfilt42 = 1800,
    Tabletfunderfwtfilt51 = 20,
    Tabletfunderfwtfilt52 = 1800,
    Tabletfunderfwtfilt61 = 30,
    Tabletfunderfwtfilt62 = 1800,
    TauEMinPu = 0.001,
    TauUscalePu = 1,
    Theta0 = 0,
    ThetaCMax = 35,
    ThetaCMin = 0,
    ThetaMax = 35,
    ThetaMin = 0,
    ThetaOmegaMax = 35,
    ThetaOmegaMin = 0,
    U0Pu = 1,
    UDvsPu = 0.15,
    UMaxPu = 2,
    UMinPu = 0,
    UOverPu = 1.2,
    UPhase0 = 0,
    UPll1Pu = 9,
    UPll2Pu = 0.13,
    URef0Pu = 0,
    UUnderPu = 0.85,
    UWt0DroppedPu(fixed = false),
    UpDipPu = 0.9,
    UpquMaxPu = 1.1,
    UqDipPu = 0.9,
    UqRisePu = 1.1,
    XDropPu = 0,
    XEqv = 10,
    XLvTrPu = 0.1,
    XWT0Pu(fixed = false),
    Zeta = 0.5,
    fOverPu = 1.02,
    fUnderPu = 0.98,
    i0Pu(re(fixed = false), im(fixed = false)),
    iGs0Pu(re(fixed = false), im(fixed = false)),
    tDvs = 0.05,
    tG = 0.01,
    tIcFilt = 0.005,
    tIpFilt = 0.005,
    tOmegaRef = 0.005,
    tOmegafiltp3 = 0.005,
    tPcFilt = 0.005,
    tPll = 0.02,
    tPord = 0.01,
    tPost = 1e-9,
    tPpFilt = 0.005,
    tQcFilt = 0.005,
    tQord = 1e-9,
    tQpFilt = 0.005,
    tS = 1e-6,
    tUcFilt = 0.005,
    tUpFilt = 0.005,
    tUss = 30,
    tWo = 0.001,
    tfcFilt = 0.005,
    tfpFilt = 0.005,
    u0Pu(re(fixed = false), im(fixed = false)),
    uGs0Pu(re(fixed = false), im(fixed = false))) annotation(
    Placement(transformation(origin = {10, 0}, extent = {{-10, -10}, {10, 10}})));
  Dynawo.Electrical.Buses.InfiniteBusWithVariations infiniteBusWithVariations(U0Pu = 1, UEvtPu = 0.1, UPhase = 0, omega0Pu = 1, omegaEvtPu = 1, tOmegaEvtEnd = 999, tOmegaEvtStart = 999, tUEvtEnd = 1.2 * 9999, tUEvtStart = 1 * 9999) annotation(
    Placement(transformation(origin = {80, 0}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  Modelica.Blocks.Sources.Step tanPhi(height = 0, offset = -1, startTime = 999) annotation(
    Placement(transformation(origin = {-90, 60}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Sources.Step xRefPu(height = 0.15, offset = 0, startTime = 999) annotation(
    Placement(transformation(origin = {-90, -20}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Sources.Pulse omegaRefPu(amplitude = -0.01, nperiod = 1, offset = 1, period = 2, startTime = 999) annotation(
    Placement(transformation(origin = {-90, -60}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Blocks.Sources.Step PRefPu(height = -0.7, offset = wt.PWTRef0Pu, startTime = 1) annotation(
    Placement(transformation(origin = {-90, 20}, extent = {{-10, -10}, {10, 10}})));

  //Initialization
  Dynawo.Electrical.Wind.IEC.WT.WT3CurrentSource_INIT init(
    BLvTrPu = wt.BLvTrPu,
    ConverterLVControl = wt.ConverterLVControl,
    GLvTrPu = wt.GLvTrPu,
    IMaxPu = wt.IMaxPu,
    Kpqu = wt.Kpqu,
    MqG = wt.MqG,
    P0Pu = wt.P0Pu,
    Q0Pu = wt.Q0Pu,
    QMaxPu = wt.QMaxPu,
    QMinPu = wt.QMinPu,
    QlConst = wt.QlConst,
    RDropPu = wt.RDropPu,
    RLvTrPu = wt.RLvTrPu,
    SNom = wt.SNom,
    TableIpMaxUwt = wt.TableIpMaxUwt,
    TableIqMaxUwt = wt.TableIqMaxUwt,
    TableQMaxPwtcFilt = wt.TableQMaxPwtcFilt,
    TableQMaxUwtcFilt = wt.TableQMaxUwtcFilt,
    TableQMinPwtcFilt = wt.TableQMinPwtcFilt,
    TableQMinUwtcFilt = wt.TableQMinUwtcFilt,
    U0Pu = wt.U0Pu,
    UPhase0 = wt.UPhase0,
    UpquMaxPu = wt.UpquMaxPu,
    URef0Pu = wt.URef0Pu,
    XDropPu = wt.XDropPu,
    XLvTrPu = wt.XLvTrPu) annotation(
    Placement(transformation(origin = {70, 70}, extent = {{-10, -10}, {10, 10}})));

initial algorithm
  wt.Ip0Pu := init.Ip0Pu;
  wt.IpMax0Pu := init.IpMax0Pu;
  wt.Iq0Pu := init.Iq0Pu;
  wt.IqMax0Pu := init.IqMax0Pu;
  wt.IqMin0Pu := init.IqMin0Pu;
  wt.QMax0Pu := init.QMax0Pu;
  wt.QMin0Pu := init.QMin0Pu;
  wt.XWT0Pu := init.XWT0Pu;
  wt.i0Pu.re := init.i0Pu.re;
  wt.i0Pu.im := init.i0Pu.im;
  wt.iGs0Pu.re := init.iGs0Pu.re;
  wt.iGs0Pu.im := init.iGs0Pu.im;
  wt.u0Pu.re := init.u0Pu.re;
  wt.u0Pu.im := init.u0Pu.im;
  wt.uGs0Pu.re := init.uGs0Pu.re;
  wt.uGs0Pu.im := init.uGs0Pu.im;

equation
  wt.switchOffSignal1 = false;
  wt.switchOffSignal2 = false;
  wt.switchOffSignal3 = false;

  connect(tanPhi.y, wt.tanPhi) annotation(
    Line(points = {{-79, 60}, {-40, 60}, {-40, 6}, {-1, 6}}, color = {0, 0, 127}));
  connect(PRefPu.y, wt.PWTRefPu) annotation(
    Line(points = {{-79, 20}, {-60, 20}, {-60, 2}, {-1, 2}}, color = {0, 0, 127}));
  connect(xRefPu.y, wt.xWTRefPu) annotation(
    Line(points = {{-79, -20}, {-60, -20}, {-60, -2}, {-1, -2}}, color = {0, 0, 127}));
  connect(omegaRefPu.y, wt.omegaRefPu) annotation(
    Line(points = {{-79, -60}, {-40, -60}, {-40, -6}, {-1, -6}}, color = {0, 0, 127}));
  connect(wt.terminal, infiniteBusWithVariations.terminal) annotation(
    Line(points = {{21, 0}, {80, 0}}, color = {0, 0, 255}));

  annotation(
    preferredView = "diagram",
    experiment(StartTime = 0, StopTime = 100, Tolerance = 1e-05, Interval = 0.001),
    __OpenModelica_simulationFlags(initialStepSize = "0.001", lv = "LOG_STATS", nls = "kinsol", s = "ida", nlsLS = "klu", maxIntegrationOrder = "2", maxStepSize = "10", emit_protected = "()"),
    __OpenModelica_commandLineOptions = "--matchingAlgorithm=PFPlusExt --indexReductionMethod=dynamicStateSelection -d=initialization,NLSanalyticJacobian --daeMode",
    Documentation(info = "<html><head></head>
  <body><div>This test case implements the IEC 61400-27-1
<b>Type 3 B</b> wind turbine model
(inner current loop modeled by PT1 lag element,
with crowbar model)
in a single machine infinite bus system.
As an event, a P reference step&nbsp;</div><div>down to 0.4 pu is applied at 1 s.</div><div><br></div><div>

The following image shows the reference step&nbsp;</div><div>and the model's P response as well as the&nbsp;</div><div>mechanical module's rotation speed responses.</div><div><br></div><div>

<b>Active power and rotation speed responses:</b></div><div> <img width=\"450\" src=\"modelica://Dynawo/Examples/Wind/IEC/Resources/Images/type3bPrefstepP.png\"><br></div><div><br></div><div>

<div>Attention should be paid when parameterizing the&nbsp;</div><div>active power control parameter KPp. Too high values&nbsp;</div><div>have lead to stability problems on PRef changes.</div></div><div><br></div><div>&nbsp;
</div></div></body></html>"));
end WT3BCurrentSource2020;
