within OpenEMTP.Examples.WBline.IEEE_39Bus;
model IEEE_39Bus "IEEE-39 Bus test platform for EMT simulation"
  extends Modelica.Icons.Example;
  OpenEMTP.Electrical.Lines.WBmodel.WBline L01_02(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-2.552355527318e+00, 0.000000000000e+00), Complex(-2.283776806695e+01, 0.000000000000e+00), Complex(-1.313058209030e+04, 0.000000000000e+00), Complex(-1.600550908058e+05, 0.000000000000e+00), Complex(-7.337317691097e+05, 0.000000000000e+00), Complex(-2.523700663306e+06, 0.000000000000e+00), Complex(-1.308177935670e+07, 0.000000000000e+00)}, {Complex(-4.409213580698e+01, 0.000000000000e+00), Complex(-2.896142980319e+03, 0.000000000000e+00), Complex(-1.739331079302e+04, 0.000000000000e+00), Complex(-6.884886379827e+04, 0.000000000000e+00), Complex(-9.253237559935e+04, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(7.324175300479e-03, 0.000000000000e+00), Complex(-7.140407066655e-04, 0.000000000000e+00), Complex(-7.140407066661e-04, 0.000000000000e+00)}, {Complex(-7.140407066659e-04, 0.000000000000e+00), Complex(7.324175300480e-03, 0.000000000000e+00), Complex(-7.140407066664e-04, 0.000000000000e+00)}, {Complex(-7.140407066660e-04, 0.000000000000e+00), Complex(-7.140407066663e-04, 0.000000000000e+00), Complex(7.324175300479e-03, 0.000000000000e+00)}}, {{Complex(2.718495367189e-02, 0.000000000000e+00), Complex(-4.608551169507e-02, 0.000000000000e+00), Complex(-4.608551169507e-02, 0.000000000000e+00)}, {Complex(-4.608551169508e-02, 0.000000000000e+00), Complex(2.718495367188e-02, 0.000000000000e+00), Complex(-4.608551169508e-02, 0.000000000000e+00)}, {Complex(-4.608551169507e-02, 0.000000000000e+00), Complex(-4.608551169507e-02, 0.000000000000e+00), Complex(2.718495367188e-02, 0.000000000000e+00)}}, {{Complex(1.276041773583e+02, 0.000000000000e+00), Complex(1.313311773941e+02, 0.000000000000e+00), Complex(1.313311773941e+02, 0.000000000000e+00)}, {Complex(1.313311773942e+02, 0.000000000000e+00), Complex(1.276041773584e+02, 0.000000000000e+00), Complex(1.313311773937e+02, 0.000000000000e+00)}, {Complex(1.313311773941e+02, 0.000000000000e+00), Complex(1.313311773938e+02, 0.000000000000e+00), Complex(1.276041773585e+02, 0.000000000000e+00)}}, {{Complex(1.310255726116e+04, 0.000000000000e+00), Complex(-5.776034105561e+03, 0.000000000000e+00), Complex(-5.776034105561e+03, 0.000000000000e+00)}, {Complex(-5.776034105560e+03, 0.000000000000e+00), Complex(1.310255726116e+04, 0.000000000000e+00), Complex(-5.776034105567e+03, 0.000000000000e+00)}, {Complex(-5.776034105563e+03, 0.000000000000e+00), Complex(-5.776034105566e+03, 0.000000000000e+00), Complex(1.310255726116e+04, 0.000000000000e+00)}}, {{Complex(2.157330711406e+05, 0.000000000000e+00), Complex(-1.116175656824e+05, 0.000000000000e+00), Complex(-1.116175656824e+05, 0.000000000000e+00)}, {Complex(-1.116175656824e+05, 0.000000000000e+00), Complex(2.157330711406e+05, 0.000000000000e+00), Complex(-1.116175656823e+05, 0.000000000000e+00)}, {Complex(-1.116175656824e+05, 0.000000000000e+00), Complex(-1.116175656823e+05, 0.000000000000e+00), Complex(2.157330711406e+05, 0.000000000000e+00)}}, {{Complex(9.352435569497e+05, 0.000000000000e+00), Complex(-4.613744173821e+05, 0.000000000000e+00), Complex(-4.613744173821e+05, 0.000000000000e+00)}, {Complex(-4.613744173821e+05, 0.000000000000e+00), Complex(9.352435569498e+05, 0.000000000000e+00), Complex(-4.613744173823e+05, 0.000000000000e+00)}, {Complex(-4.613744173822e+05, 0.000000000000e+00), Complex(-4.613744173822e+05, 0.000000000000e+00), Complex(9.352435569499e+05, 0.000000000000e+00)}}, {{Complex(-1.183978779725e+06, 0.000000000000e+00), Complex(5.855040820115e+05, 0.000000000000e+00), Complex(5.855040820115e+05, 0.000000000000e+00)}, {Complex(5.855040820114e+05, 0.000000000000e+00), Complex(-1.183978779725e+06, 0.000000000000e+00), Complex(5.855040820117e+05, 0.000000000000e+00)}, {Complex(5.855040820116e+05, 0.000000000000e+00), Complex(5.855040820116e+05, 0.000000000000e+00), Complex(-1.183978779725e+06, 0.000000000000e+00)}}}, {{{Complex(2.055779366270e-01, 0.000000000000e+00), Complex(2.257171461190e-01, 0.000000000000e+00), Complex(2.257171461190e-01, 0.000000000000e+00)}, {Complex(2.257171461190e-01, 0.000000000000e+00), Complex(2.055779366270e-01, 0.000000000000e+00), Complex(2.257171461190e-01, 0.000000000000e+00)}, {Complex(2.257171461190e-01, 0.000000000000e+00), Complex(2.257171461190e-01, 0.000000000000e+00), Complex(2.055779366270e-01, 0.000000000000e+00)}}, {{Complex(6.870153715103e+01, 0.000000000000e+00), Complex(5.888192390602e+01, 0.000000000000e+00), Complex(5.888192390602e+01, 0.000000000000e+00)}, {Complex(5.888192390602e+01, 0.000000000000e+00), Complex(6.870153715103e+01, 0.000000000000e+00), Complex(5.888192390603e+01, 0.000000000000e+00)}, {Complex(5.888192390602e+01, 0.000000000000e+00), Complex(5.888192390603e+01, 0.000000000000e+00), Complex(6.870153715103e+01, 0.000000000000e+00)}}, {{Complex(2.630603053616e+03, 0.000000000000e+00), Complex(2.494870043787e+03, 0.000000000000e+00), Complex(2.494870043787e+03, 0.000000000000e+00)}, {Complex(2.494870043787e+03, 0.000000000000e+00), Complex(2.630603053616e+03, 0.000000000000e+00), Complex(2.494870043788e+03, 0.000000000000e+00)}, {Complex(2.494870043787e+03, 0.000000000000e+00), Complex(2.494870043787e+03, 0.000000000000e+00), Complex(2.630603053616e+03, 0.000000000000e+00)}}, {{Complex(5.020805702193e+04, 0.000000000000e+00), Complex(4.864432028031e+04, 0.000000000000e+00), Complex(4.864432028031e+04, 0.000000000000e+00)}, {Complex(4.864432028032e+04, 0.000000000000e+00), Complex(5.020805702193e+04, 0.000000000000e+00), Complex(4.864432028031e+04, 0.000000000000e+00)}, {Complex(4.864432028031e+04, 0.000000000000e+00), Complex(4.864432028031e+04, 0.000000000000e+00), Complex(5.020805702194e+04, 0.000000000000e+00)}}, {{Complex(-5.364302083119e+04, 0.000000000000e+00), Complex(-5.151928771561e+04, 0.000000000000e+00), Complex(-5.151928771561e+04, 0.000000000000e+00)}, {Complex(-5.151928771561e+04, 0.000000000000e+00), Complex(-5.364302083119e+04, 0.000000000000e+00), Complex(-5.151928771561e+04, 0.000000000000e+00)}, {Complex(-5.151928771561e+04, 0.000000000000e+00), Complex(-5.151928771561e+04, 0.000000000000e+00), Complex(-5.364302083120e+04, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {4.510986605189e-04, 4.589171664390e-04}) annotation (
    Placement(visible = true, transformation(origin = {-320, 64}, extent = {{-20, -10}, {20, 10}}, rotation = 90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L01_39(G = {{{-2.823579704847e-04, -6.867160973931e-06, -6.867160973931e-06}, {-6.867160973931e-06, -2.823579704847e-04, -6.867160973931e-06}, {-6.867160973931e-06, -6.867160973931e-06, -2.823579704847e-04}}, {{-2.413363333569e-03, 3.753909650395e-04, 3.753909650395e-04}, {3.753909650395e-04, -2.413363333569e-03, 3.753909650395e-04}, {3.753909650395e-04, 3.753909650395e-04, -2.413363333569e-03}}, {{-1.670006504204e-02, 7.857483812633e-03, 7.857483812633e-03}, {7.857483812633e-03, -1.670006504204e-02, 7.857483812633e-03}, {7.857483812633e-03, 7.857483812633e-03, -1.670006504204e-02}}, {{-6.397457114090e-02, -5.979427061482e-02, -5.979427061482e-02}, {-5.979427061482e-02, -6.397457114090e-02, -5.979427061482e-02}, {-5.979427061482e-02, -5.979427061482e-02, -6.397457114090e-02}}, {{-1.698514009368e-01, -1.444253394745e-01, -1.444253394745e-01}, {-1.444253394745e-01, -1.698514009368e-01, -1.444253394745e-01}, {-1.444253394745e-01, -1.444253394745e-01, -1.698514009368e-01}}, {{-5.154518960376e+00, -4.841241406493e+00, -4.841241406493e+00}, {-4.841241406493e+00, -5.154518960376e+00, -4.841241406493e+00}, {-4.841241406493e+00, -4.841241406493e+00, -5.154518960376e+00}}, {{-5.160786238483e+01, -3.989556248345e+01, -3.989556248345e+01}, {-3.989556248345e+01, -5.160786238483e+01, -3.989556248345e+01}, {-3.989556248345e+01, -3.989556248345e+01, -5.160786238483e+01}}}, G0 = {{3.252973070702e-03, -5.052421272973e-04, -5.052421272973e-04}, {-5.052421272973e-04, 3.252973070702e-03, -5.052421272973e-04}, {-5.052421272973e-04, -5.052421272973e-04, 3.252973070702e-03}}, Pm_H = {{Complex(-8.868627278916e+00, 0.000000000000e+00), Complex(-2.151601569056e+05, 0.000000000000e+00), Complex(-1.146315833880e+06, 0.000000000000e+00), Complex(-4.441424678385e+06, 0.000000000000e+00), Complex(-2.739742530300e+07, 0.000000000000e+00)}, {Complex(-2.502102611984e+02, 0.000000000000e+00), Complex(-5.257948848233e+03, 0.000000000000e+00), Complex(-2.698802694785e+04, 0.000000000000e+00), Complex(-9.812929889723e+04, 3.576922750206e+04), Complex(-9.812929889723e+04, -3.576922750206e+04)}}, Rm_H = {{{{Complex(1.409613039150e-02, 0.000000000000e+00), Complex(1.485350429885e-04, 0.000000000000e+00), Complex(1.485350429889e-04, 0.000000000000e+00)}, {Complex(1.485350429886e-04, 0.000000000000e+00), Complex(1.409613039150e-02, 0.000000000000e+00), Complex(1.485350429898e-04, 0.000000000000e+00)}, {Complex(1.485350429891e-04, 0.000000000000e+00), Complex(1.485350429888e-04, 0.000000000000e+00), Complex(1.409613039150e-02, 0.000000000000e+00)}}, {{Complex(1.420825565981e+04, 0.000000000000e+00), Complex(-5.913548729712e+03, 0.000000000000e+00), Complex(-5.913548729712e+03, 0.000000000000e+00)}, {Complex(-5.913548729715e+03, 0.000000000000e+00), Complex(1.420825565980e+04, 0.000000000000e+00), Complex(-5.913548729696e+03, 0.000000000000e+00)}, {Complex(-5.913548729710e+03, 0.000000000000e+00), Complex(-5.913548729700e+03, 0.000000000000e+00), Complex(1.420825565979e+04, 0.000000000000e+00)}}, {{Complex(3.304015665670e+05, 0.000000000000e+00), Complex(-1.696480934433e+05, 0.000000000000e+00), Complex(-1.696480934433e+05, 0.000000000000e+00)}, {Complex(-1.696480934433e+05, 0.000000000000e+00), Complex(3.304015665672e+05, 0.000000000000e+00), Complex(-1.696480934435e+05, 0.000000000000e+00)}, {Complex(-1.696480934434e+05, 0.000000000000e+00), Complex(-1.696480934435e+05, 0.000000000000e+00), Complex(3.304015665672e+05, 0.000000000000e+00)}}, {{Complex(1.726286578966e+06, 0.000000000000e+00), Complex(-8.554807890110e+05, 0.000000000000e+00), Complex(-8.554807890110e+05, 0.000000000000e+00)}, {Complex(-8.554807890111e+05, 0.000000000000e+00), Complex(1.726286578965e+06, 0.000000000000e+00), Complex(-8.554807890104e+05, 0.000000000000e+00)}, {Complex(-8.554807890109e+05, 0.000000000000e+00), Complex(-8.554807890105e+05, 0.000000000000e+00), Complex(1.726286578965e+06, 0.000000000000e+00)}}, {{Complex(-2.064613029540e+06, 0.000000000000e+00), Complex(1.023386864922e+06, 0.000000000000e+00), Complex(1.023386864922e+06, 0.000000000000e+00)}, {Complex(1.023386864923e+06, 0.000000000000e+00), Complex(-2.064613029539e+06, 0.000000000000e+00), Complex(1.023386864921e+06, 0.000000000000e+00)}, {Complex(1.023386864922e+06, 0.000000000000e+00), Complex(1.023386864921e+06, 0.000000000000e+00), Complex(-2.064613029539e+06, 0.000000000000e+00)}}}, {{{Complex(3.929008629385e+00, 0.000000000000e+00), Complex(3.727877768405e+00, 0.000000000000e+00), Complex(3.727877768405e+00, 0.000000000000e+00)}, {Complex(3.727877768405e+00, 0.000000000000e+00), Complex(3.929008629385e+00, 0.000000000000e+00), Complex(3.727877768405e+00, 0.000000000000e+00)}, {Complex(3.727877768405e+00, 0.000000000000e+00), Complex(3.727877768405e+00, 0.000000000000e+00), Complex(3.929008629385e+00, 0.000000000000e+00)}}, {{Complex(1.452360762063e+02, 0.000000000000e+00), Complex(1.412567986648e+02, 0.000000000000e+00), Complex(1.412567986648e+02, 0.000000000000e+00)}, {Complex(1.412567986648e+02, 0.000000000000e+00), Complex(1.452360762063e+02, 0.000000000000e+00), Complex(1.412567986648e+02, 0.000000000000e+00)}, {Complex(1.412567986648e+02, 0.000000000000e+00), Complex(1.412567986648e+02, 0.000000000000e+00), Complex(1.452360762063e+02, 0.000000000000e+00)}}, {{Complex(5.178779458076e+03, 0.000000000000e+00), Complex(5.152914603901e+03, 0.000000000000e+00), Complex(5.152914603901e+03, 0.000000000000e+00)}, {Complex(5.152914603901e+03, 0.000000000000e+00), Complex(5.178779458076e+03, 0.000000000000e+00), Complex(5.152914603900e+03, 0.000000000000e+00)}, {Complex(5.152914603901e+03, 0.000000000000e+00), Complex(5.152914603900e+03, 0.000000000000e+00), Complex(5.178779458076e+03, 0.000000000000e+00)}}, {{Complex(-3.176427643463e+03, -2.313904391833e+04), Complex(-2.697012054771e+03, -2.237633420954e+04), Complex(-2.697012054771e+03, -2.237633420954e+04)}, {Complex(-2.697012054771e+03, -2.237633420954e+04), Complex(-3.176427643461e+03, -2.313904391833e+04), Complex(-2.697012054773e+03, -2.237633420955e+04)}, {Complex(-2.697012054772e+03, -2.237633420954e+04), Complex(-2.697012054773e+03, -2.237633420955e+04), Complex(-3.176427643461e+03, -2.313904391833e+04)}}, {{Complex(-3.176427643463e+03, 2.313904391833e+04), Complex(-2.697012054771e+03, 2.237633420954e+04), Complex(-2.697012054771e+03, 2.237633420954e+04)}, {Complex(-2.697012054771e+03, 2.237633420954e+04), Complex(-3.176427643461e+03, 2.313904391833e+04), Complex(-2.697012054773e+03, 2.237633420955e+04)}, {Complex(-2.697012054772e+03, 2.237633420954e+04), Complex(-2.697012054773e+03, 2.237633420955e+04), Complex(-3.176427643461e+03, 2.313904391833e+04)}}}}, m = 3, q = {-6.181568463033e-01, -3.003877615881e+00, -1.183810670217e+01, -2.981333084492e+02, -3.743277191004e+03, -1.130689471977e+05, -2.145843887553e+06}, tau = {3.651870119011e-04, 3.712106032931e-04}) annotation (
    Placement(visible = true, transformation(origin = {-320, -66}, extent = {{-20, -10}, {20, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L09_39(G = {{{-4.969127617241e-04, 1.021900784612e-05, 1.021900784612e-05}, {1.021900784612e-05, -4.969127617241e-04, 1.021900784612e-05}, {1.021900784612e-05, 1.021900784612e-05, -4.969127617241e-04}}, {{-4.108709486937e-03, 1.251093528361e-03, 1.251093528361e-03}, {1.251093528361e-03, -4.108709486937e-03, 1.251093528361e-03}, {1.251093528361e-03, 1.251093528361e-03, -4.108709486937e-03}}, {{-3.463863605275e-02, 1.645593648773e-02, 1.645593648773e-02}, {1.645593648773e-02, -3.463863605275e-02, 1.645593648773e-02}, {1.645593648773e-02, 1.645593648773e-02, -3.463863605275e-02}}, {{-2.620483413146e-02, -1.989756812031e-02, -1.989756812031e-02}, {-1.989756812031e-02, -2.620483413146e-02, -1.989756812031e-02}, {-1.989756812031e-02, -1.989756812031e-02, -2.620483413146e-02}}, {{-5.476604678576e-01, -3.785143415990e-01, -3.785143415990e-01}, {-3.785143415990e-01, -5.476604678576e-01, -3.785143415990e-01}, {-3.785143415990e-01, -3.785143415990e-01, -5.476604678576e-01}}, {{-9.711322923755e+00, -6.189338072503e+00, -6.189338072503e+00}, {-6.189338072503e+00, -9.711322923755e+00, -6.189338072503e+00}, {-6.189338072503e+00, -6.189338072503e+00, -9.711322923755e+00}}, {{-8.264229399125e+01, -4.529652318913e+01, -4.529652318913e+01}, {-4.529652318913e+01, -8.264229399125e+01, -4.529652318913e+01}, {-4.529652318913e+01, -4.529652318913e+01, -8.264229399125e+01}}}, G0 = {{5.501193537985e-03, -1.284048350618e-03, -1.284048350618e-03}, {-1.284048350618e-03, 5.501193537985e-03, -1.284048350618e-03}, {-1.284048350618e-03, -1.284048350618e-03, 5.501193537985e-03}}, Pm_H = {{Complex(-2.608779723440e+00, 0.000000000000e+00), Complex(-3.324916966694e+01, 0.000000000000e+00), Complex(-1.446914034749e+04, 0.000000000000e+00), Complex(-9.641984012797e+04, 0.000000000000e+00), Complex(-3.876635822188e+05, 0.000000000000e+00), Complex(-1.254541953067e+06, 0.000000000000e+00), Complex(-5.791182678972e+06, 0.000000000000e+00)}, {Complex(-9.080867099293e+01, 0.000000000000e+00), Complex(-5.907467776135e+03, 0.000000000000e+00), Complex(-3.031547134052e+04, 0.000000000000e+00), Complex(-9.787996393191e+04, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(6.319966462022e-03, 0.000000000000e+00), Complex(-3.678307850412e-04, 0.000000000000e+00), Complex(-3.678307850415e-04, 0.000000000000e+00)}, {Complex(-3.678307850410e-04, 0.000000000000e+00), Complex(6.319966462022e-03, 0.000000000000e+00), Complex(-3.678307850415e-04, 0.000000000000e+00)}, {Complex(-3.678307850412e-04, 0.000000000000e+00), Complex(-3.678307850412e-04, 0.000000000000e+00), Complex(6.319966462023e-03, 0.000000000000e+00)}}, {{Complex(1.923324888818e-02, 0.000000000000e+00), Complex(-5.386124128268e-03, 0.000000000000e+00), Complex(-5.386124128265e-03, 0.000000000000e+00)}, {Complex(-5.386124128274e-03, 0.000000000000e+00), Complex(1.923324888820e-02, 0.000000000000e+00), Complex(-5.386124128259e-03, 0.000000000000e+00)}, {Complex(-5.386124128267e-03, 0.000000000000e+00), Complex(-5.386124128251e-03, 0.000000000000e+00), Complex(1.923324888819e-02, 0.000000000000e+00)}}, {{Complex(2.150689264982e+02, 0.000000000000e+00), Complex(2.906516988502e+00, 0.000000000000e+00), Complex(2.906516988488e+00, 0.000000000000e+00)}, {Complex(2.906516988552e+00, 0.000000000000e+00), Complex(2.150689264985e+02, 0.000000000000e+00), Complex(2.906516988225e+00, 0.000000000000e+00)}, {Complex(2.906516988386e+00, 0.000000000000e+00), Complex(2.906516988286e+00, 0.000000000000e+00), Complex(2.150689264985e+02, 0.000000000000e+00)}}, {{Complex(1.047834530614e+04, 0.000000000000e+00), Complex(-4.162932703751e+03, 0.000000000000e+00), Complex(-4.162932703751e+03, 0.000000000000e+00)}, {Complex(-4.162932703751e+03, 0.000000000000e+00), Complex(1.047834530614e+04, 0.000000000000e+00), Complex(-4.162932703747e+03, 0.000000000000e+00)}, {Complex(-4.162932703750e+03, 0.000000000000e+00), Complex(-4.162932703748e+03, 0.000000000000e+00), Complex(1.047834530614e+04, 0.000000000000e+00)}}, {{Complex(1.164954991706e+05, 0.000000000000e+00), Complex(-6.197476051333e+04, 0.000000000000e+00), Complex(-6.197476051333e+04, 0.000000000000e+00)}, {Complex(-6.197476051333e+04, 0.000000000000e+00), Complex(1.164954991706e+05, 0.000000000000e+00), Complex(-6.197476051334e+04, 0.000000000000e+00)}, {Complex(-6.197476051333e+04, 0.000000000000e+00), Complex(-6.197476051334e+04, 0.000000000000e+00), Complex(1.164954991706e+05, 0.000000000000e+00)}}, {{Complex(4.253539416745e+05, 0.000000000000e+00), Complex(-2.074689909615e+05, 0.000000000000e+00), Complex(-2.074689909615e+05, 0.000000000000e+00)}, {Complex(-2.074689909615e+05, 0.000000000000e+00), Complex(4.253539416745e+05, 0.000000000000e+00), Complex(-2.074689909615e+05, 0.000000000000e+00)}, {Complex(-2.074689909615e+05, 0.000000000000e+00), Complex(-2.074689909615e+05, 0.000000000000e+00), Complex(4.253539416745e+05, 0.000000000000e+00)}}, {{Complex(-5.532279398182e+05, 0.000000000000e+00), Complex(2.717529232987e+05, 0.000000000000e+00), Complex(2.717529232987e+05, 0.000000000000e+00)}, {Complex(2.717529232987e+05, 0.000000000000e+00), Complex(-5.532279398182e+05, 0.000000000000e+00), Complex(2.717529232987e+05, 0.000000000000e+00)}, {Complex(2.717529232987e+05, 0.000000000000e+00), Complex(2.717529232986e+05, 0.000000000000e+00), Complex(-5.532279398182e+05, 0.000000000000e+00)}}}, {{{Complex(5.954240230893e-01, 0.000000000000e+00), Complex(5.428843658200e-01, 0.000000000000e+00), Complex(5.428843658200e-01, 0.000000000000e+00)}, {Complex(5.428843658201e-01, 0.000000000000e+00), Complex(5.954240230893e-01, 0.000000000000e+00), Complex(5.428843658200e-01, 0.000000000000e+00)}, {Complex(5.428843658200e-01, 0.000000000000e+00), Complex(5.428843658200e-01, 0.000000000000e+00), Complex(5.954240230893e-01, 0.000000000000e+00)}}, {{Complex(4.759144443675e+02, 0.000000000000e+00), Complex(4.593983376940e+02, 0.000000000000e+00), Complex(4.593983376940e+02, 0.000000000000e+00)}, {Complex(4.593983376940e+02, 0.000000000000e+00), Complex(4.759144443674e+02, 0.000000000000e+00), Complex(4.593983376940e+02, 0.000000000000e+00)}, {Complex(4.593983376940e+02, 0.000000000000e+00), Complex(4.593983376940e+02, 0.000000000000e+00), Complex(4.759144443674e+02, 0.000000000000e+00)}}, {{Complex(1.097539211348e+04, 0.000000000000e+00), Complex(1.080606355007e+04, 0.000000000000e+00), Complex(1.080606355007e+04, 0.000000000000e+00)}, {Complex(1.080606355007e+04, 0.000000000000e+00), Complex(1.097539211348e+04, 0.000000000000e+00), Complex(1.080606355007e+04, 0.000000000000e+00)}, {Complex(1.080606355007e+04, 0.000000000000e+00), Complex(1.080606355007e+04, 0.000000000000e+00), Complex(1.097539211348e+04, 0.000000000000e+00)}}, {{Complex(-1.179071220269e+04, 0.000000000000e+00), Complex(-1.159078257321e+04, 0.000000000000e+00), Complex(-1.159078257321e+04, 0.000000000000e+00)}, {Complex(-1.159078257321e+04, 0.000000000000e+00), Complex(-1.179071220269e+04, 0.000000000000e+00), Complex(-1.159078257322e+04, 0.000000000000e+00)}, {Complex(-1.159078257321e+04, 0.000000000000e+00), Complex(-1.159078257321e+04, 0.000000000000e+00), Complex(-1.179071220269e+04, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.470250423922e-01, -3.305519432385e+00, -1.355622737832e+01, -8.007126792738e+01, -6.306415024249e+03, -1.161060029365e+05, -2.028366300992e+06}, tau = {4.638176223881e-04, 4.747110837702e-04}) annotation (
    Placement(visible = true, transformation(origin = {-320, -282}, extent = {{-20, -10}, {20, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L02_03(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-2.492460617311e+05, 0.000000000000e+00), Complex(-1.999939186662e+06, 0.000000000000e+00), Complex(-1.123301420199e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(-7.155910998653e+01, 0.000000000000e+00), Complex(-6.889903767513e+03, 0.000000000000e+00), Complex(-4.355131840998e+04, 0.000000000000e+00), Complex(-1.584475177896e+05, 0.000000000000e+00), Complex(-6.176543152683e+05, 0.000000000000e+00)}}, Rm_H = {{{{Complex(1.251823389386e+04, 0.000000000000e+00), Complex(-1.842083693756e+03, 0.000000000000e+00), Complex(-1.842083693756e+03, 0.000000000000e+00)}, {Complex(-1.842083693750e+03, 0.000000000000e+00), Complex(1.251823389390e+04, 0.000000000000e+00), Complex(-1.842083693803e+03, 0.000000000000e+00)}, {Complex(-1.842083693761e+03, 0.000000000000e+00), Complex(-1.842083693794e+03, 0.000000000000e+00), Complex(1.251823389391e+04, 0.000000000000e+00)}}, {{Complex(5.081865511006e+05, 0.000000000000e+00), Complex(-2.605626374048e+05, 0.000000000000e+00), Complex(-2.605626374048e+05, 0.000000000000e+00)}, {Complex(-2.605626374048e+05, 0.000000000000e+00), Complex(5.081865511005e+05, 0.000000000000e+00), Complex(-2.605626374047e+05, 0.000000000000e+00)}, {Complex(-2.605626374048e+05, 0.000000000000e+00), Complex(-2.605626374047e+05, 0.000000000000e+00), Complex(5.081865511005e+05, 0.000000000000e+00)}}, {{Complex(3.956802436650e+06, 0.000000000000e+00), Complex(-1.976944966669e+06, 0.000000000000e+00), Complex(-1.976944966669e+06, 0.000000000000e+00)}, {Complex(-1.976944966670e+06, 0.000000000000e+00), Complex(3.956802436651e+06, 0.000000000000e+00), Complex(-1.976944966670e+06, 0.000000000000e+00)}, {Complex(-1.976944966669e+06, 0.000000000000e+00), Complex(-1.976944966670e+06, 0.000000000000e+00), Complex(3.956802436651e+06, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}, {{{Complex(2.138864909702e-01, 0.000000000000e+00), Complex(1.127826844696e-01, 0.000000000000e+00), Complex(1.127826844696e-01, 0.000000000000e+00)}, {Complex(1.127826844696e-01, 0.000000000000e+00), Complex(2.138864909702e-01, 0.000000000000e+00), Complex(1.127826844696e-01, 0.000000000000e+00)}, {Complex(1.127826844696e-01, 0.000000000000e+00), Complex(1.127826844696e-01, 0.000000000000e+00), Complex(2.138864909702e-01, 0.000000000000e+00)}}, {{Complex(1.590913959115e+02, 0.000000000000e+00), Complex(1.400565912782e+02, 0.000000000000e+00), Complex(1.400565912782e+02, 0.000000000000e+00)}, {Complex(1.400565912782e+02, 0.000000000000e+00), Complex(1.590913959115e+02, 0.000000000000e+00), Complex(1.400565912782e+02, 0.000000000000e+00)}, {Complex(1.400565912782e+02, 0.000000000000e+00), Complex(1.400565912782e+02, 0.000000000000e+00), Complex(1.590913959115e+02, 0.000000000000e+00)}}, {{Complex(5.765046723315e+03, 0.000000000000e+00), Complex(5.540252070803e+03, 0.000000000000e+00), Complex(5.540252070803e+03, 0.000000000000e+00)}, {Complex(5.540252070803e+03, 0.000000000000e+00), Complex(5.765046723316e+03, 0.000000000000e+00), Complex(5.540252070802e+03, 0.000000000000e+00)}, {Complex(5.540252070803e+03, 0.000000000000e+00), Complex(5.540252070802e+03, 0.000000000000e+00), Complex(5.765046723316e+03, 0.000000000000e+00)}}, {{Complex(3.966158084727e+04, 0.000000000000e+00), Complex(3.926760688805e+04, 0.000000000000e+00), Complex(3.926760688805e+04, 0.000000000000e+00)}, {Complex(3.926760688805e+04, 0.000000000000e+00), Complex(3.966158084726e+04, 0.000000000000e+00), Complex(3.926760688807e+04, 0.000000000000e+00)}, {Complex(3.926760688806e+04, 0.000000000000e+00), Complex(3.926760688807e+04, 0.000000000000e+00), Complex(3.966158084726e+04, 0.000000000000e+00)}}, {{Complex(-4.112491270188e+04, 0.000000000000e+00), Complex(-5.134019992571e+04, 0.000000000000e+00), Complex(-5.134019992571e+04, 0.000000000000e+00)}, {Complex(-5.134019992572e+04, 0.000000000000e+00), Complex(-4.112491270190e+04, 0.000000000000e+00), Complex(-5.134019992568e+04, 0.000000000000e+00)}, {Complex(-5.134019992570e+04, 0.000000000000e+00), Complex(-5.134019992569e+04, 0.000000000000e+00), Complex(-4.112491270191e+04, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {1.659756095898e-04, 1.670493638212e-04}) annotation (
    Placement(visible = true, transformation(origin = {-240, 66}, extent = {{-20, -10}, {20, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L25_26(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-3.069802234390e+00, 0.000000000000e+00), Complex(-3.260496134243e+01, 0.000000000000e+00), Complex(-2.162988879590e+04, 0.000000000000e+00), Complex(-2.405736303348e+05, 0.000000000000e+00), Complex(-1.098363135951e+06, 0.000000000000e+00), Complex(-4.012994990398e+06, 0.000000000000e+00), Complex(-2.310637442548e+07, 0.000000000000e+00)}, {Complex(-4.794400519784e+01, 0.000000000000e+00), Complex(-3.571467290993e+03, 0.000000000000e+00), Complex(-2.166989879179e+04, 0.000000000000e+00), Complex(-7.719471195340e+04, 0.000000000000e+00), Complex(-1.633733846072e+05, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(7.438530361748e-03, 0.000000000000e+00), Complex(-7.558635710380e-04, 0.000000000000e+00), Complex(-7.558635710378e-04, 0.000000000000e+00)}, {Complex(-7.558635710370e-04, 0.000000000000e+00), Complex(7.438530361749e-03, 0.000000000000e+00), Complex(-7.558635710386e-04, 0.000000000000e+00)}, {Complex(-7.558635710377e-04, 0.000000000000e+00), Complex(-7.558635710383e-04, 0.000000000000e+00), Complex(7.438530361748e-03, 0.000000000000e+00)}}, {{Complex(1.183817053351e-02, 0.000000000000e+00), Complex(-8.040892770234e-02, 0.000000000000e+00), Complex(-8.040892770235e-02, 0.000000000000e+00)}, {Complex(-8.040892770237e-02, 0.000000000000e+00), Complex(1.183817053349e-02, 0.000000000000e+00), Complex(-8.040892770230e-02, 0.000000000000e+00)}, {Complex(-8.040892770235e-02, 0.000000000000e+00), Complex(-8.040892770230e-02, 0.000000000000e+00), Complex(1.183817053344e-02, 0.000000000000e+00)}}, {{Complex(5.210221726930e+03, 0.000000000000e+00), Complex(3.212064277423e+03, 0.000000000000e+00), Complex(3.212064277423e+03, 0.000000000000e+00)}, {Complex(3.212064277423e+03, 0.000000000000e+00), Complex(5.210221726964e+03, 0.000000000000e+00), Complex(3.212064277393e+03, 0.000000000000e+00)}, {Complex(3.212064277425e+03, 0.000000000000e+00), Complex(3.212064277390e+03, 0.000000000000e+00), Complex(5.210221726962e+03, 0.000000000000e+00)}}, {{Complex(1.210533755273e+04, 0.000000000000e+00), Complex(-1.669101277907e+04, 0.000000000000e+00), Complex(-1.669101277907e+04, 0.000000000000e+00)}, {Complex(-1.669101277907e+04, 0.000000000000e+00), Complex(1.210533755266e+04, 0.000000000000e+00), Complex(-1.669101277901e+04, 0.000000000000e+00)}, {Complex(-1.669101277907e+04, 0.000000000000e+00), Complex(-1.669101277900e+04, 0.000000000000e+00), Complex(1.210533755267e+04, 0.000000000000e+00)}}, {{Complex(3.318415831748e+05, 0.000000000000e+00), Complex(-1.577494457099e+05, 0.000000000000e+00), Complex(-1.577494457099e+05, 0.000000000000e+00)}, {Complex(-1.577494457099e+05, 0.000000000000e+00), Complex(3.318415831748e+05, 0.000000000000e+00), Complex(-1.577494457099e+05, 0.000000000000e+00)}, {Complex(-1.577494457098e+05, 0.000000000000e+00), Complex(-1.577494457099e+05, 0.000000000000e+00), Complex(3.318415831748e+05, 0.000000000000e+00)}}, {{Complex(1.364415470251e+06, 0.000000000000e+00), Complex(-6.882454277831e+05, 0.000000000000e+00), Complex(-6.882454277831e+05, 0.000000000000e+00)}, {Complex(-6.882454277830e+05, 0.000000000000e+00), Complex(1.364415470251e+06, 0.000000000000e+00), Complex(-6.882454277832e+05, 0.000000000000e+00)}, {Complex(-6.882454277832e+05, 0.000000000000e+00), Complex(-6.882454277831e+05, 0.000000000000e+00), Complex(1.364415470251e+06, 0.000000000000e+00)}}, {{Complex(-1.673993840642e+06, 0.000000000000e+00), Complex(8.440834437839e+05, 0.000000000000e+00), Complex(8.440834437839e+05, 0.000000000000e+00)}, {Complex(8.440834437837e+05, 0.000000000000e+00), Complex(-1.673993840641e+06, 0.000000000000e+00), Complex(8.440834437841e+05, 0.000000000000e+00)}, {Complex(8.440834437841e+05, 0.000000000000e+00), Complex(8.440834437838e+05, 0.000000000000e+00), Complex(-1.673993840642e+06, 0.000000000000e+00)}}}, {{{Complex(1.921006466382e-01, 0.000000000000e+00), Complex(2.400107298352e-01, 0.000000000000e+00), Complex(2.400107298352e-01, 0.000000000000e+00)}, {Complex(2.400107298352e-01, 0.000000000000e+00), Complex(1.921006466382e-01, 0.000000000000e+00), Complex(2.400107298351e-01, 0.000000000000e+00)}, {Complex(2.400107298352e-01, 0.000000000000e+00), Complex(2.400107298351e-01, 0.000000000000e+00), Complex(1.921006466383e-01, 0.000000000000e+00)}}, {{Complex(8.158519896671e+01, 0.000000000000e+00), Complex(7.174582258238e+01, 0.000000000000e+00), Complex(7.174582258237e+01, 0.000000000000e+00)}, {Complex(7.174582258238e+01, 0.000000000000e+00), Complex(8.158519896669e+01, 0.000000000000e+00), Complex(7.174582258239e+01, 0.000000000000e+00)}, {Complex(7.174582258237e+01, 0.000000000000e+00), Complex(7.174582258239e+01, 0.000000000000e+00), Complex(8.158519896669e+01, 0.000000000000e+00)}}, {{Complex(-1.493055906280e+03, 0.000000000000e+00), Complex(1.428426467744e+02, 0.000000000000e+00), Complex(1.428426467741e+02, 0.000000000000e+00)}, {Complex(1.428426467744e+02, 0.000000000000e+00), Complex(-1.493055906311e+03, 0.000000000000e+00), Complex(1.428426468010e+02, 0.000000000000e+00)}, {Complex(1.428426467725e+02, 0.000000000000e+00), Complex(1.428426468039e+02, 0.000000000000e+00), Complex(-1.493055906308e+03, 0.000000000000e+00)}}, {{Complex(2.723307878545e+04, 0.000000000000e+00), Complex(2.648522087013e+04, 0.000000000000e+00), Complex(2.648522087013e+04, 0.000000000000e+00)}, {Complex(2.648522087013e+04, 0.000000000000e+00), Complex(2.723307878545e+04, 0.000000000000e+00), Complex(2.648522087014e+04, 0.000000000000e+00)}, {Complex(2.648522087013e+04, 0.000000000000e+00), Complex(2.648522087014e+04, 0.000000000000e+00), Complex(2.723307878545e+04, 0.000000000000e+00)}}, {{Complex(-2.863812112597e+04, 0.000000000000e+00), Complex(-2.818500495662e+04, 0.000000000000e+00), Complex(-2.818500495662e+04, 0.000000000000e+00)}, {Complex(-2.818500495662e+04, 0.000000000000e+00), Complex(-2.863812112595e+04, 0.000000000000e+00), Complex(-2.818500495664e+04, 0.000000000000e+00)}, {Complex(-2.818500495662e+04, 0.000000000000e+00), Complex(-2.818500495664e+04, 0.000000000000e+00), Complex(-2.863812112595e+04, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {3.426649397601e-04, 3.473544255825e-04}) annotation (
    Placement(visible = true, transformation(origin = {-148, 334}, extent = {{-20, -10}, {20, 10}}, rotation = 0)));
  OpenEMTP.Connectors.Bus B25 annotation (
    Placement(visible = true, transformation(origin = {-320, 336}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B26 annotation (
    Placement(visible = true, transformation(origin = {4, 336}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B02 annotation (
    Placement(visible = true, transformation(origin = {-320, 106}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B01 annotation (
    Placement(visible = true, transformation(origin = {-320, -14}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B39 annotation (
    Placement(visible = true, transformation(origin = {-320, -114}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B09 annotation (
    Placement(visible = true, transformation(origin = {-320, -442}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L02_25(G = {{{-1.752475491705e-04, 1.630043057956e-05, 1.630043057956e-05}, {1.630043057956e-05, -1.752475491705e-04, 1.630043057956e-05}, {1.630043057956e-05, 1.630043057956e-05, -1.752475491705e-04}}, {{-1.980563982085e-03, -8.484471737820e-05, -8.484471737820e-05}, {-8.484471737820e-05, -1.980563982085e-03, -8.484471737820e-05}, {-8.484471737820e-05, -8.484471737820e-05, -1.980563982085e-03}}, {{-1.612263732063e-02, 5.865622667301e-03, 5.865622667301e-03}, {5.865622667301e-03, -1.612263732063e-02, 5.865622667301e-03}, {5.865622667301e-03, 5.865622667301e-03, -1.612263732063e-02}}, {{-3.139572522913e-02, 1.343538074113e-02, 1.343538074113e-02}, {1.343538074113e-02, -3.139572522913e-02, 1.343538074113e-02}, {1.343538074113e-02, 1.343538074113e-02, -3.139572522913e-02}}, {{-1.640234528017e-01, -1.548858974490e-01, -1.548858974490e-01}, {-1.548858974490e-01, -1.640234528017e-01, -1.548858974490e-01}, {-1.548858974490e-01, -1.548858974490e-01, -1.640234528017e-01}}, {{-7.110058484389e-01, -2.229103310099e-01, -2.229103310099e-01}, {-2.229103310099e-01, -7.110058484389e-01, -2.229103310099e-01}, {-2.229103310099e-01, -2.229103310099e-01, -7.110058484389e-01}}, {{-7.924339819441e+00, -7.014937973198e+00, -7.014937973198e+00}, {-7.014937973198e+00, -7.924339819441e+00, -7.014937973198e+00}, {-7.014937973198e+00, -7.014937973198e+00, -7.924339819441e+00}}, {{-5.782682702783e+01, -3.919944491099e+01, -3.919944491099e+01}, {-3.919944491099e+01, -5.782682702783e+01, -3.919944491099e+01}, {-3.919944491099e+01, -3.919944491099e+01, -5.782682702783e+01}}}, G0 = {{3.093789409477e-03, -4.648274791832e-04, -4.648274791832e-04}, {-4.648274791832e-04, 3.093789409477e-03, -4.648274791832e-04}, {-4.648274791832e-04, -4.648274791832e-04, 3.093789409477e-03}}, Pm_H = {{Complex(-4.501011654168e+02, 0.000000000000e+00), Complex(-6.351097061889e+03, 0.000000000000e+00), Complex(-3.722562407507e+04, 0.000000000000e+00), Complex(-1.446064580402e+05, 0.000000000000e+00), Complex(-4.382419816386e+05, 0.000000000000e+00), Complex(-1.569035156415e+06, 0.000000000000e+00)}, {Complex(-3.587755036377e+04, 0.000000000000e+00), Complex(-7.689876913189e+05, 0.000000000000e+00), Complex(-5.714853820407e+06, 0.000000000000e+00), Complex(-3.344164509346e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(3.708455791946e+00, 0.000000000000e+00), Complex(2.816587330471e+00, 0.000000000000e+00), Complex(2.816587330471e+00, 0.000000000000e+00)}, {Complex(2.816587330471e+00, 0.000000000000e+00), Complex(3.708455791947e+00, 0.000000000000e+00), Complex(2.816587330471e+00, 0.000000000000e+00)}, {Complex(2.816587330471e+00, 0.000000000000e+00), Complex(2.816587330471e+00, 0.000000000000e+00), Complex(3.708455791947e+00, 0.000000000000e+00)}}, {{Complex(4.784176720596e+01, 0.000000000000e+00), Complex(5.284834701054e+01, 0.000000000000e+00), Complex(5.284834701054e+01, 0.000000000000e+00)}, {Complex(5.284834701053e+01, 0.000000000000e+00), Complex(4.784176720589e+01, 0.000000000000e+00), Complex(5.284834701060e+01, 0.000000000000e+00)}, {Complex(5.284834701054e+01, 0.000000000000e+00), Complex(5.284834701060e+01, 0.000000000000e+00), Complex(4.784176720588e+01, 0.000000000000e+00)}}, {{Complex(-1.291687546419e+04, 0.000000000000e+00), Complex(9.264481721759e+03, 0.000000000000e+00), Complex(9.264481721759e+03, 0.000000000000e+00)}, {Complex(9.264481721757e+03, 0.000000000000e+00), Complex(-1.291687546424e+04, 0.000000000000e+00), Complex(9.264481721810e+03, 0.000000000000e+00)}, {Complex(9.264481721761e+03, 0.000000000000e+00), Complex(9.264481721806e+03, 0.000000000000e+00), Complex(-1.291687546424e+04, 0.000000000000e+00)}}, {{Complex(2.920683067472e+04, 0.000000000000e+00), Complex(1.931092236415e+04, 0.000000000000e+00), Complex(1.931092236415e+04, 0.000000000000e+00)}, {Complex(1.931092236415e+04, 0.000000000000e+00), Complex(2.920683067473e+04, 0.000000000000e+00), Complex(1.931092236414e+04, 0.000000000000e+00)}, {Complex(1.931092236415e+04, 0.000000000000e+00), Complex(1.931092236414e+04, 0.000000000000e+00), Complex(2.920683067474e+04, 0.000000000000e+00)}}, {{Complex(4.902876049033e+04, 0.000000000000e+00), Complex(9.167392054916e+04, 0.000000000000e+00), Complex(9.167392054916e+04, 0.000000000000e+00)}, {Complex(9.167392054916e+04, 0.000000000000e+00), Complex(4.902876049022e+04, 0.000000000000e+00), Complex(9.167392054927e+04, 0.000000000000e+00)}, {Complex(9.167392054917e+04, 0.000000000000e+00), Complex(9.167392054926e+04, 0.000000000000e+00), Complex(4.902876049022e+04, 0.000000000000e+00)}}, {{Complex(-1.116760773665e+05, 0.000000000000e+00), Complex(-1.044445567390e+05, 0.000000000000e+00), Complex(-1.044445567390e+05, 0.000000000000e+00)}, {Complex(-1.044445567390e+05, 0.000000000000e+00), Complex(-1.116760773667e+05, 0.000000000000e+00), Complex(-1.044445567388e+05, 0.000000000000e+00)}, {Complex(-1.044445567390e+05, 0.000000000000e+00), Complex(-1.044445567388e+05, 0.000000000000e+00), Complex(-1.116760773667e+05, 0.000000000000e+00)}}}, {{{Complex(1.403368801935e+04, 0.000000000000e+00), Complex(-7.144407793031e+03, 0.000000000000e+00), Complex(-7.144407793031e+03, 0.000000000000e+00)}, {Complex(-7.144407793029e+03, 0.000000000000e+00), Complex(1.403368801940e+04, 0.000000000000e+00), Complex(-7.144407793079e+03, 0.000000000000e+00)}, {Complex(-7.144407793033e+03, 0.000000000000e+00), Complex(-7.144407793075e+03, 0.000000000000e+00), Complex(1.403368801940e+04, 0.000000000000e+00)}}, {{Complex(1.083975169371e+05, 0.000000000000e+00), Complex(-4.821410047927e+04, 0.000000000000e+00), Complex(-4.821410047927e+04, 0.000000000000e+00)}, {Complex(-4.821410047926e+04, 0.000000000000e+00), Complex(1.083975169373e+05, 0.000000000000e+00), Complex(-4.821410047952e+04, 0.000000000000e+00)}, {Complex(-4.821410047928e+04, 0.000000000000e+00), Complex(-4.821410047950e+04, 0.000000000000e+00), Complex(1.083975169373e+05, 0.000000000000e+00)}}, {{Complex(1.205401223140e+06, 0.000000000000e+00), Complex(-5.983416860816e+05, 0.000000000000e+00), Complex(-5.983416860815e+05, 0.000000000000e+00)}, {Complex(-5.983416860816e+05, 0.000000000000e+00), Complex(1.205401223140e+06, 0.000000000000e+00), Complex(-5.983416860814e+05, 0.000000000000e+00)}, {Complex(-5.983416860815e+05, 0.000000000000e+00), Complex(-5.983416860815e+05, 0.000000000000e+00), Complex(1.205401223140e+06, 0.000000000000e+00)}}, {{Complex(1.152038756250e+07, 0.000000000000e+00), Complex(-5.784056098299e+06, 0.000000000000e+00), Complex(-5.784056098299e+06, 0.000000000000e+00)}, {Complex(-5.784056098299e+06, 0.000000000000e+00), Complex(1.152038756250e+07, 0.000000000000e+00), Complex(-5.784056098298e+06, 0.000000000000e+00)}, {Complex(-5.784056098299e+06, 0.000000000000e+00), Complex(-5.784056098298e+06, 0.000000000000e+00), Complex(1.152038756250e+07, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.485134478144e-01, -3.531943336734e+00, -1.555472464197e+01, -4.083630653005e+01, -8.083239268974e+02, -1.472628471280e+04, -2.166387462213e+05, -3.400527791666e+06}, tau = {9.464588912394e-05, 9.442425173723e-05}) annotation (
    Placement(visible = true, transformation(origin = {-320, 232}, extent = {{-20, -10}, {20, 10}}, rotation = 90)));
  OpenEMTP.Connectors.Bus B03 annotation (
    Placement(visible = true, transformation(origin = {-240, 4}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B04 annotation (
    Placement(visible = true, transformation(origin = {-240, -114}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L03_04(G = {{{-8.933212394057e-05, 7.966520344994e-06, 7.966520344994e-06}, {7.966520344994e-06, -8.933212394057e-05, 7.966520344994e-06}, {7.966520344994e-06, 7.966520344994e-06, -8.933212394057e-05}}, {{-7.399200668337e-04, -3.748616655206e-05, -3.748616655206e-05}, {-3.748616655206e-05, -7.399200668337e-04, -3.748616655206e-05}, {-3.748616655206e-05, -3.748616655206e-05, -7.399200668337e-04}}, {{-4.908259477539e-03, 7.187348472535e-04, 7.187348472535e-04}, {7.187348472535e-04, -4.908259477539e-03, 7.187348472535e-04}, {7.187348472535e-04, 7.187348472535e-04, -4.908259477539e-03}}, {{-2.755452526707e-02, 1.083339471643e-02, 1.083339471643e-02}, {1.083339471643e-02, -2.755452526707e-02, 1.083339471643e-02}, {1.083339471643e-02, 1.083339471643e-02, -2.755452526707e-02}}, {{-1.730220220778e-02, -1.494685354482e-02, -1.494685354482e-02}, {-1.494685354482e-02, -1.730220220778e-02, -1.494685354482e-02}, {-1.494685354482e-02, -1.494685354482e-02, -1.730220220778e-02}}, {{-5.791621918598e-02, -4.712245256537e-02, -4.712245256537e-02}, {-4.712245256537e-02, -5.791621918598e-02, -4.712245256537e-02}, {-4.712245256537e-02, -4.712245256537e-02, -5.791621918599e-02}}, {{-5.899730524660e-01, -5.997455262632e-01, -5.997455262632e-01}, {-5.997455262632e-01, -5.899730524660e-01, -5.997455262632e-01}, {-5.997455262632e-01, -5.997455262632e-01, -5.899730524660e-01}}, {{-3.308310817872e+00, -2.845511116249e+00, -2.845511116250e+00}, {-2.845511116249e+00, -3.308310817872e+00, -2.845511116250e+00}, {-2.845511116249e+00, -2.845511116250e+00, -3.308310817872e+00}}, {{-1.737500032052e+01, -1.544420978704e+01, -1.544420978704e+01}, {-1.544420978704e+01, -1.737500032052e+01, -1.544420978704e+01}, {-1.544420978704e+01, -1.544420978704e+01, -1.737500032052e+01}}}, G0 = {{2.341374459998e-03, -2.618365319260e-04, -2.618365319260e-04}, {-2.618365319260e-04, 2.341374459998e-03, -2.618365319260e-04}, {-2.618365319260e-04, -2.618365319260e-04, 2.341374459998e-03}}, Pm_H = {{Complex(-3.981903956158e+04, 0.000000000000e+00), Complex(-3.593813706025e+05, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(-1.357815339158e+01, 0.000000000000e+00), Complex(-7.992517726233e+05, 0.000000000000e+00), Complex(-9.845159691753e+06, 0.000000000000e+00), Complex(-9.946602157219e+07, 0.000000000000e+00)}}, Rm_H = {{{{Complex(3.868512049628e+03, 0.000000000000e+00), Complex(3.672937039742e+03, 0.000000000000e+00), Complex(3.672937039742e+03, 0.000000000000e+00)}, {Complex(3.672937039743e+03, 0.000000000000e+00), Complex(3.868512049628e+03, 0.000000000000e+00), Complex(3.672937039743e+03, 0.000000000000e+00)}, {Complex(3.672937039742e+03, 0.000000000000e+00), Complex(3.672937039743e+03, 0.000000000000e+00), Complex(3.868512049628e+03, 0.000000000000e+00)}}, {{Complex(7.923422234291e+04, 0.000000000000e+00), Complex(8.123759218840e+04, 0.000000000000e+00), Complex(8.123759218840e+04, 0.000000000000e+00)}, {Complex(8.123759218840e+04, 0.000000000000e+00), Complex(7.923422234292e+04, 0.000000000000e+00), Complex(8.123759218839e+04, 0.000000000000e+00)}, {Complex(8.123759218840e+04, 0.000000000000e+00), Complex(8.123759218839e+04, 0.000000000000e+00), Complex(7.923422234292e+04, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}, {{{Complex(6.430914685466e-02, 0.000000000000e+00), Complex(3.444308117809e-02, 0.000000000000e+00), Complex(3.444308117809e-02, 0.000000000000e+00)}, {Complex(3.444308117809e-02, 0.000000000000e+00), Complex(6.430914685467e-02, 0.000000000000e+00), Complex(3.444308117808e-02, 0.000000000000e+00)}, {Complex(3.444308117809e-02, 0.000000000000e+00), Complex(3.444308117808e-02, 0.000000000000e+00), Complex(6.430914685467e-02, 0.000000000000e+00)}}, {{Complex(4.140048780722e+04, 0.000000000000e+00), Complex(-4.384580698415e+03, 0.000000000000e+00), Complex(-4.384580698414e+03, 0.000000000000e+00)}, {Complex(-4.384580698414e+03, 0.000000000000e+00), Complex(4.140048780719e+04, 0.000000000000e+00), Complex(-4.384580698378e+03, 0.000000000000e+00)}, {Complex(-4.384580698420e+03, 0.000000000000e+00), Complex(-4.384580698374e+03, 0.000000000000e+00), Complex(4.140048780719e+04, 0.000000000000e+00)}}, {{Complex(1.129049985396e+06, 0.000000000000e+00), Complex(-6.116482078100e+05, 0.000000000000e+00), Complex(-6.116482078100e+05, 0.000000000000e+00)}, {Complex(-6.116482078102e+05, 0.000000000000e+00), Complex(1.129049985396e+06, 0.000000000000e+00), Complex(-6.116482078101e+05, 0.000000000000e+00)}, {Complex(-6.116482078098e+05, 0.000000000000e+00), Complex(-6.116482078103e+05, 0.000000000000e+00), Complex(1.129049985396e+06, 0.000000000000e+00)}}, {{Complex(5.076370998363e+07, 0.000000000000e+00), Complex(-2.516229616321e+07, 0.000000000000e+00), Complex(-2.516229616321e+07, 0.000000000000e+00)}, {Complex(-2.516229616320e+07, 0.000000000000e+00), Complex(5.076370998363e+07, 0.000000000000e+00), Complex(-2.516229616320e+07, 0.000000000000e+00)}, {Complex(-2.516229616321e+07, 0.000000000000e+00), Complex(-2.516229616320e+07, 0.000000000000e+00), Complex(5.076370998363e+07, 0.000000000000e+00)}}}}, m = 3, q = {-5.110976110839e-01, -2.409483266939e+00, -8.739645270019e+00, -2.878248045425e+01, -9.467698965231e+01, -3.296983458065e+03, -3.672314460954e+04, -3.512688048708e+05, -4.849793949821e+06}, tau = {1.825781744588e-04, 1.824023265282e-04}) annotation (
    Placement(visible = true, transformation(origin = {-240, -60}, extent = {{-20, -10}, {20, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B05 annotation (
    Placement(visible = true, transformation(origin = {-240, -164}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L05_08(G = {{{-8.933212394057e-05, 7.966520344994e-06, 7.966520344994e-06}, {7.966520344994e-06, -8.933212394057e-05, 7.966520344994e-06}, {7.966520344994e-06, 7.966520344994e-06, -8.933212394057e-05}}, {{-7.399200668337e-04, -3.748616655206e-05, -3.748616655206e-05}, {-3.748616655206e-05, -7.399200668337e-04, -3.748616655206e-05}, {-3.748616655206e-05, -3.748616655206e-05, -7.399200668337e-04}}, {{-4.908259477539e-03, 7.187348472535e-04, 7.187348472535e-04}, {7.187348472535e-04, -4.908259477539e-03, 7.187348472535e-04}, {7.187348472535e-04, 7.187348472535e-04, -4.908259477539e-03}}, {{-2.755452526707e-02, 1.083339471643e-02, 1.083339471643e-02}, {1.083339471643e-02, -2.755452526707e-02, 1.083339471643e-02}, {1.083339471643e-02, 1.083339471643e-02, -2.755452526707e-02}}, {{-1.730220220778e-02, -1.494685354482e-02, -1.494685354482e-02}, {-1.494685354482e-02, -1.730220220778e-02, -1.494685354482e-02}, {-1.494685354482e-02, -1.494685354482e-02, -1.730220220778e-02}}, {{-5.791621918598e-02, -4.712245256537e-02, -4.712245256537e-02}, {-4.712245256537e-02, -5.791621918598e-02, -4.712245256537e-02}, {-4.712245256537e-02, -4.712245256537e-02, -5.791621918599e-02}}, {{-5.899730524660e-01, -5.997455262632e-01, -5.997455262632e-01}, {-5.997455262632e-01, -5.899730524660e-01, -5.997455262632e-01}, {-5.997455262632e-01, -5.997455262632e-01, -5.899730524660e-01}}, {{-3.308310817872e+00, -2.845511116249e+00, -2.845511116250e+00}, {-2.845511116249e+00, -3.308310817872e+00, -2.845511116250e+00}, {-2.845511116249e+00, -2.845511116250e+00, -3.308310817872e+00}}, {{-1.737500032052e+01, -1.544420978704e+01, -1.544420978704e+01}, {-1.544420978704e+01, -1.737500032052e+01, -1.544420978704e+01}, {-1.544420978704e+01, -1.544420978704e+01, -1.737500032052e+01}}}, G0 = {{2.341374459998e-03, -2.618365319260e-04, -2.618365319260e-04}, {-2.618365319260e-04, 2.341374459998e-03, -2.618365319260e-04}, {-2.618365319260e-04, -2.618365319260e-04, 2.341374459998e-03}}, Pm_H = {{Complex(-3.522381374595e+01, 0.000000000000e+00), Complex(-1.437516313709e+03, 0.000000000000e+00), Complex(-1.106062433827e+04, 0.000000000000e+00), Complex(-5.202282991654e+04, 0.000000000000e+00), Complex(-1.975502913244e+05, 0.000000000000e+00), Complex(-6.813595868810e+05, 0.000000000000e+00), Complex(-2.213151374498e+06, 0.000000000000e+00), Complex(-7.158420924079e+06, 0.000000000000e+00), Complex(-8.090996133138e+06, 1.310501368321e+07), Complex(-8.090996133138e+06, -1.310501368321e+07)}, {Complex(-9.986862955454e+00, 0.000000000000e+00), Complex(-3.359827364002e+05, 0.000000000000e+00), Complex(-3.020158885103e+06, 0.000000000000e+00), Complex(-2.064346995935e+07, 0.000000000000e+00), Complex(-1.836885822473e+08, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(3.573198415076e-02, 0.000000000000e+00), Complex(3.066105915974e-02, 0.000000000000e+00), Complex(3.066105915975e-02, 0.000000000000e+00)}, {Complex(3.066105915974e-02, 0.000000000000e+00), Complex(3.573198415076e-02, 0.000000000000e+00), Complex(3.066105915974e-02, 0.000000000000e+00)}, {Complex(3.066105915975e-02, 0.000000000000e+00), Complex(3.066105915974e-02, 0.000000000000e+00), Complex(3.573198415076e-02, 0.000000000000e+00)}}, {{Complex(2.156189294782e+00, 0.000000000000e+00), Complex(2.097747042518e+00, 0.000000000000e+00), Complex(2.097747042518e+00, 0.000000000000e+00)}, {Complex(2.097747042518e+00, 0.000000000000e+00), Complex(2.156189294783e+00, 0.000000000000e+00), Complex(2.097747042517e+00, 0.000000000000e+00)}, {Complex(2.097747042518e+00, 0.000000000000e+00), Complex(2.097747042517e+00, 0.000000000000e+00), Complex(2.156189294783e+00, 0.000000000000e+00)}}, {{Complex(1.062630120382e+02, 0.000000000000e+00), Complex(1.039287432120e+02, 0.000000000000e+00), Complex(1.039287432120e+02, 0.000000000000e+00)}, {Complex(1.039287432120e+02, 0.000000000000e+00), Complex(1.062630120382e+02, 0.000000000000e+00), Complex(1.039287432120e+02, 0.000000000000e+00)}, {Complex(1.039287432120e+02, 0.000000000000e+00), Complex(1.039287432120e+02, 0.000000000000e+00), Complex(1.062630120382e+02, 0.000000000000e+00)}}, {{Complex(1.806291950625e+03, 0.000000000000e+00), Complex(1.774934882066e+03, 0.000000000000e+00), Complex(1.774934882066e+03, 0.000000000000e+00)}, {Complex(1.774934882066e+03, 0.000000000000e+00), Complex(1.806291950626e+03, 0.000000000000e+00), Complex(1.774934882066e+03, 0.000000000000e+00)}, {Complex(1.774934882066e+03, 0.000000000000e+00), Complex(1.774934882066e+03, 0.000000000000e+00), Complex(1.806291950626e+03, 0.000000000000e+00)}}, {{Complex(1.778042741508e+04, 0.000000000000e+00), Complex(1.600574324857e+04, 0.000000000000e+00), Complex(1.600574324857e+04, 0.000000000000e+00)}, {Complex(1.600574324858e+04, 0.000000000000e+00), Complex(1.778042741506e+04, 0.000000000000e+00), Complex(1.600574324858e+04, 0.000000000000e+00)}, {Complex(1.600574324857e+04, 0.000000000000e+00), Complex(1.600574324859e+04, 0.000000000000e+00), Complex(1.778042741507e+04, 0.000000000000e+00)}}, {{Complex(1.149495397750e+05, 0.000000000000e+00), Complex(9.713122668650e+04, 0.000000000000e+00), Complex(9.713122668650e+04, 0.000000000000e+00)}, {Complex(9.713122668652e+04, 0.000000000000e+00), Complex(1.149495397749e+05, 0.000000000000e+00), Complex(9.713122668657e+04, 0.000000000000e+00)}, {Complex(9.713122668649e+04, 0.000000000000e+00), Complex(9.713122668661e+04, 0.000000000000e+00), Complex(1.149495397750e+05, 0.000000000000e+00)}}, {{Complex(3.299528738978e+05, 0.000000000000e+00), Complex(4.208665137293e+05, 0.000000000000e+00), Complex(4.208665137293e+05, 0.000000000000e+00)}, {Complex(4.208665137290e+05, 0.000000000000e+00), Complex(3.299528738996e+05, 0.000000000000e+00), Complex(4.208665137283e+05, 0.000000000000e+00)}, {Complex(4.208665137293e+05, 0.000000000000e+00), Complex(4.208665137279e+05, 0.000000000000e+00), Complex(3.299528738992e+05, 0.000000000000e+00)}}, {{Complex(-9.773675913063e+05, 0.000000000000e+00), Complex(-1.064871974743e+06, 0.000000000000e+00), Complex(-1.064871974743e+06, 0.000000000000e+00)}, {Complex(-1.064871974743e+06, 0.000000000000e+00), Complex(-9.773675913093e+05, 0.000000000000e+00), Complex(-1.064871974742e+06, 0.000000000000e+00)}, {Complex(-1.064871974743e+06, 0.000000000000e+00), Complex(-1.064871974742e+06, 0.000000000000e+00), Complex(-9.773675913097e+05, 0.000000000000e+00)}}, {{Complex(2.310412280823e+05, -3.535995815384e+04), Complex(2.423753749117e+05, -1.562589717697e+04), Complex(2.423753749117e+05, -1.562589717695e+04)}, {Complex(2.423753749119e+05, -1.562589717764e+04), Complex(2.310412280821e+05, -3.535995815460e+04), Complex(2.423753749119e+05, -1.562589717646e+04)}, {Complex(2.423753749116e+05, -1.562589717698e+04), Complex(2.423753749122e+05, -1.562589717729e+04), Complex(2.310412280824e+05, -3.535995815539e+04)}}, {{Complex(2.310412280823e+05, 3.535995815384e+04), Complex(2.423753749117e+05, 1.562589717697e+04), Complex(2.423753749117e+05, 1.562589717695e+04)}, {Complex(2.423753749119e+05, 1.562589717764e+04), Complex(2.310412280821e+05, 3.535995815460e+04), Complex(2.423753749119e+05, 1.562589717646e+04)}, {Complex(2.423753749116e+05, 1.562589717698e+04), Complex(2.423753749122e+05, 1.562589717729e+04), Complex(2.310412280824e+05, 3.535995815539e+04)}}}, {{{Complex(9.327245469890e-03, 0.000000000000e+00), Complex(-3.516163868144e-03, 0.000000000000e+00), Complex(-3.516163868145e-03, 0.000000000000e+00)}, {Complex(-3.516163868146e-03, 0.000000000000e+00), Complex(9.327245469890e-03, 0.000000000000e+00), Complex(-3.516163868145e-03, 0.000000000000e+00)}, {Complex(-3.516163868146e-03, 0.000000000000e+00), Complex(-3.516163868146e-03, 0.000000000000e+00), Complex(9.327245469892e-03, 0.000000000000e+00)}}, {{Complex(-2.059350657278e+03, 0.000000000000e+00), Complex(6.649864484180e+02, 0.000000000000e+00), Complex(6.649864484186e+02, 0.000000000000e+00)}, {Complex(6.649864484049e+02, 0.000000000000e+00), Complex(-2.059350657222e+03, 0.000000000000e+00), Complex(6.649864483847e+02, 0.000000000000e+00)}, {Complex(6.649864484204e+02, 0.000000000000e+00), Complex(6.649864483651e+02, 0.000000000000e+00), Complex(-2.059350657239e+03, 0.000000000000e+00)}}, {{Complex(1.340507693958e+05, 0.000000000000e+00), Complex(-6.277244615318e+04, 0.000000000000e+00), Complex(-6.277244615319e+04, 0.000000000000e+00)}, {Complex(-6.277244615296e+04, 0.000000000000e+00), Complex(1.340507693945e+05, 0.000000000000e+00), Complex(-6.277244615243e+04, 0.000000000000e+00)}, {Complex(-6.277244615322e+04, 0.000000000000e+00), Complex(-6.277244615209e+04, 0.000000000000e+00), Complex(1.340507693948e+05, 0.000000000000e+00)}}, {{Complex(1.743177840372e+06, 0.000000000000e+00), Complex(-8.262746784419e+05, 0.000000000000e+00), Complex(-8.262746784420e+05, 0.000000000000e+00)}, {Complex(-8.262746784420e+05, 0.000000000000e+00), Complex(1.743177840376e+06, 0.000000000000e+00), Complex(-8.262746784444e+05, 0.000000000000e+00)}, {Complex(-8.262746784414e+05, 0.000000000000e+00), Complex(-8.262746784447e+05, 0.000000000000e+00), Complex(1.743177840376e+06, 0.000000000000e+00)}}, {{Complex(9.883694585403e+07, 0.000000000000e+00), Complex(-4.957432958531e+07, 0.000000000000e+00), Complex(-4.957432958531e+07, 0.000000000000e+00)}, {Complex(-4.957432958530e+07, 0.000000000000e+00), Complex(9.883694585401e+07, 0.000000000000e+00), Complex(-4.957432958529e+07, 0.000000000000e+00)}, {Complex(-4.957432958531e+07, 0.000000000000e+00), Complex(-4.957432958529e+07, 0.000000000000e+00), Complex(9.883694585401e+07, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-5.110976110839e-01, -2.409483266939e+00, -8.739645270019e+00, -2.878248045425e+01, -9.467698965231e+01, -3.296983458065e+03, -3.672314460954e+04, -3.512688048708e+05, -4.849793949821e+06}, tau = {1.080000000000e-04, 1.082383118860e-04}) annotation (
    Placement(visible = true, transformation(origin = {-240, -282}, extent = {{-20, -10}, {20, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L05_06(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-1.367562272897e+04, 0.000000000000e+00), Complex(-1.144248727160e+05, 0.000000000000e+00), Complex(-5.733023219321e+05, 0.000000000000e+00), Complex(-2.413637933678e+06, 0.000000000000e+00), Complex(-1.169069535542e+07, -1.297036617410e+07), Complex(-1.169069535542e+07, 1.297036617410e+07)}, {Complex(-9.718129833446e+05, 0.000000000000e+00), Complex(-1.042876421901e+07, 0.000000000000e+00), Complex(-9.818620747116e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(1.134248905259e+02, 0.000000000000e+00), Complex(1.095905424026e+02, 0.000000000000e+00), Complex(1.095905424026e+02, 0.000000000000e+00)}, {Complex(1.095905424026e+02, 0.000000000000e+00), Complex(1.134248905259e+02, 0.000000000000e+00), Complex(1.095905424025e+02, 0.000000000000e+00)}, {Complex(1.095905424026e+02, 0.000000000000e+00), Complex(1.095905424025e+02, 0.000000000000e+00), Complex(1.134248905259e+02, 0.000000000000e+00)}}, {{Complex(6.027570332399e+03, 0.000000000000e+00), Complex(5.160637488494e+03, 0.000000000000e+00), Complex(5.160637488494e+03, 0.000000000000e+00)}, {Complex(5.160637488494e+03, 0.000000000000e+00), Complex(6.027570332397e+03, 0.000000000000e+00), Complex(5.160637488496e+03, 0.000000000000e+00)}, {Complex(5.160637488495e+03, 0.000000000000e+00), Complex(5.160637488496e+03, 0.000000000000e+00), Complex(6.027570332397e+03, 0.000000000000e+00)}}, {{Complex(6.499313404306e+04, 0.000000000000e+00), Complex(7.296462897417e+04, 0.000000000000e+00), Complex(7.296462897418e+04, 0.000000000000e+00)}, {Complex(7.296462897418e+04, 0.000000000000e+00), Complex(6.499313404314e+04, 0.000000000000e+00), Complex(7.296462897409e+04, 0.000000000000e+00)}, {Complex(7.296462897417e+04, 0.000000000000e+00), Complex(7.296462897410e+04, 0.000000000000e+00), Complex(6.499313404316e+04, 0.000000000000e+00)}}, {{Complex(5.061563552660e+05, 0.000000000000e+00), Complex(4.671285075222e+05, 0.000000000000e+00), Complex(4.671285075223e+05, 0.000000000000e+00)}, {Complex(4.671285075223e+05, 0.000000000000e+00), Complex(5.061563552665e+05, 0.000000000000e+00), Complex(4.671285075218e+05, 0.000000000000e+00)}, {Complex(4.671285075222e+05, 0.000000000000e+00), Complex(4.671285075219e+05, 0.000000000000e+00), Complex(5.061563552665e+05, 0.000000000000e+00)}}, {{Complex(-2.634329466989e+05, -4.510529496499e+05), Complex(-2.125384606731e+05, -4.824767385022e+05), Complex(-2.125384606731e+05, -4.824767385022e+05)}, {Complex(-2.125384606730e+05, -4.824767385024e+05), Complex(-2.634329466999e+05, -4.510529496489e+05), Complex(-2.125384606723e+05, -4.824767385027e+05)}, {Complex(-2.125384606731e+05, -4.824767385020e+05), Complex(-2.125384606722e+05, -4.824767385029e+05), Complex(-2.634329466999e+05, -4.510529496491e+05)}}, {{Complex(-2.634329466989e+05, 4.510529496499e+05), Complex(-2.125384606731e+05, 4.824767385022e+05), Complex(-2.125384606731e+05, 4.824767385022e+05)}, {Complex(-2.125384606730e+05, 4.824767385024e+05), Complex(-2.634329466999e+05, 4.510529496489e+05), Complex(-2.125384606723e+05, 4.824767385027e+05)}, {Complex(-2.125384606731e+05, 4.824767385020e+05), Complex(-2.125384606722e+05, 4.824767385029e+05), Complex(-2.634329466999e+05, 4.510529496491e+05)}}}, {{{Complex(4.485332411814e+04, 0.000000000000e+00), Complex(-5.880282921341e+03, 0.000000000000e+00), Complex(-5.880282921344e+03, 0.000000000000e+00)}, {Complex(-5.880282921362e+03, 0.000000000000e+00), Complex(4.485332411792e+04, 0.000000000000e+00), Complex(-5.880282921138e+03, 0.000000000000e+00)}, {Complex(-5.880282921324e+03, 0.000000000000e+00), Complex(-5.880282921158e+03, 0.000000000000e+00), Complex(4.485332411789e+04, 0.000000000000e+00)}}, {{Complex(1.206526272659e+06, 0.000000000000e+00), Complex(-5.499687067817e+05, 0.000000000000e+00), Complex(-5.499687067817e+05, 0.000000000000e+00)}, {Complex(-5.499687067816e+05, 0.000000000000e+00), Complex(1.206526272658e+06, 0.000000000000e+00), Complex(-5.499687067808e+05, 0.000000000000e+00)}, {Complex(-5.499687067818e+05, 0.000000000000e+00), Complex(-5.499687067807e+05, 0.000000000000e+00), Complex(1.206526272658e+06, 0.000000000000e+00)}}, {{Complex(5.028572698930e+07, 0.000000000000e+00), Complex(-2.532463154099e+07, 0.000000000000e+00), Complex(-2.532463154099e+07, 0.000000000000e+00)}, {Complex(-2.532463154098e+07, 0.000000000000e+00), Complex(5.028572698930e+07, 0.000000000000e+00), Complex(-2.532463154099e+07, 0.000000000000e+00)}, {Complex(-2.532463154099e+07, 0.000000000000e+00), Complex(-2.532463154099e+07, 0.000000000000e+00), Complex(5.028572698930e+07, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {2.833333333333e-05, 2.843823884604e-05}) annotation (
    Placement(visible = true, transformation(origin = {-170, -216}, extent = {{-20, -10}, {20, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B06 annotation (
    Placement(visible = true, transformation(origin = {-170, -250}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L06_07(G = {{{-8.933212394057e-05, 7.966520344994e-06, 7.966520344994e-06}, {7.966520344994e-06, -8.933212394057e-05, 7.966520344994e-06}, {7.966520344994e-06, 7.966520344994e-06, -8.933212394057e-05}}, {{-7.399200668337e-04, -3.748616655206e-05, -3.748616655206e-05}, {-3.748616655206e-05, -7.399200668337e-04, -3.748616655206e-05}, {-3.748616655206e-05, -3.748616655206e-05, -7.399200668337e-04}}, {{-4.908259477539e-03, 7.187348472535e-04, 7.187348472535e-04}, {7.187348472535e-04, -4.908259477539e-03, 7.187348472535e-04}, {7.187348472535e-04, 7.187348472535e-04, -4.908259477539e-03}}, {{-2.755452526707e-02, 1.083339471643e-02, 1.083339471643e-02}, {1.083339471643e-02, -2.755452526707e-02, 1.083339471643e-02}, {1.083339471643e-02, 1.083339471643e-02, -2.755452526707e-02}}, {{-1.730220220778e-02, -1.494685354482e-02, -1.494685354482e-02}, {-1.494685354482e-02, -1.730220220778e-02, -1.494685354482e-02}, {-1.494685354482e-02, -1.494685354482e-02, -1.730220220778e-02}}, {{-5.791621918598e-02, -4.712245256537e-02, -4.712245256537e-02}, {-4.712245256537e-02, -5.791621918598e-02, -4.712245256537e-02}, {-4.712245256537e-02, -4.712245256537e-02, -5.791621918599e-02}}, {{-5.899730524660e-01, -5.997455262632e-01, -5.997455262632e-01}, {-5.997455262632e-01, -5.899730524660e-01, -5.997455262632e-01}, {-5.997455262632e-01, -5.997455262632e-01, -5.899730524660e-01}}, {{-3.308310817872e+00, -2.845511116249e+00, -2.845511116250e+00}, {-2.845511116249e+00, -3.308310817872e+00, -2.845511116250e+00}, {-2.845511116249e+00, -2.845511116250e+00, -3.308310817872e+00}}, {{-1.737500032052e+01, -1.544420978704e+01, -1.544420978704e+01}, {-1.544420978704e+01, -1.737500032052e+01, -1.544420978704e+01}, {-1.544420978704e+01, -1.544420978704e+01, -1.737500032052e+01}}}, G0 = {{2.341374459998e-03, -2.618365319260e-04, -2.618365319260e-04}, {-2.618365319260e-04, 2.341374459998e-03, -2.618365319260e-04}, {-2.618365319260e-04, -2.618365319260e-04, 2.341374459998e-03}}, Pm_H = {{Complex(-4.567912222489e+00, 0.000000000000e+00), Complex(-6.137414848877e+01, 0.000000000000e+00), Complex(-3.671713195282e+03, 0.000000000000e+00), Complex(-2.296340498915e+04, 0.000000000000e+00), Complex(-9.887768861355e+04, 0.000000000000e+00), Complex(-3.623648921047e+05, 0.000000000000e+00), Complex(-1.220800680892e+06, 0.000000000000e+00), Complex(-3.744353229325e+06, 0.000000000000e+00), Complex(-1.509208200910e+07, 0.000000000000e+00)}, {Complex(-1.458413571312e+01, 0.000000000000e+00), Complex(-9.302915507283e+05, 0.000000000000e+00), Complex(-1.222633825169e+07, 0.000000000000e+00), Complex(-1.672600212042e+08, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(2.918047097981e-03, 0.000000000000e+00), Complex(-3.745683697014e-04, 0.000000000000e+00), Complex(-3.745683697014e-04, 0.000000000000e+00)}, {Complex(-3.745683697016e-04, 0.000000000000e+00), Complex(2.918047097984e-03, 0.000000000000e+00), Complex(-3.745683697015e-04, 0.000000000000e+00)}, {Complex(-3.745683697014e-04, 0.000000000000e+00), Complex(-3.745683697009e-04, 0.000000000000e+00), Complex(2.918047097986e-03, 0.000000000000e+00)}}, {{Complex(5.600073443449e-02, 0.000000000000e+00), Complex(4.065215644483e-02, 0.000000000000e+00), Complex(4.065215644483e-02, 0.000000000000e+00)}, {Complex(4.065215644484e-02, 0.000000000000e+00), Complex(5.600073443451e-02, 0.000000000000e+00), Complex(4.065215644483e-02, 0.000000000000e+00)}, {Complex(4.065215644484e-02, 0.000000000000e+00), Complex(4.065215644483e-02, 0.000000000000e+00), Complex(5.600073443450e-02, 0.000000000000e+00)}}, {{Complex(1.030609747257e+01, 0.000000000000e+00), Complex(1.081835003632e+01, 0.000000000000e+00), Complex(1.081835003632e+01, 0.000000000000e+00)}, {Complex(1.081835003632e+01, 0.000000000000e+00), Complex(1.030609747257e+01, 0.000000000000e+00), Complex(1.081835003632e+01, 0.000000000000e+00)}, {Complex(1.081835003632e+01, 0.000000000000e+00), Complex(1.081835003632e+01, 0.000000000000e+00), Complex(1.030609747257e+01, 0.000000000000e+00)}}, {{Complex(3.394416825236e+02, 0.000000000000e+00), Complex(3.190420320565e+02, 0.000000000000e+00), Complex(3.190420320565e+02, 0.000000000000e+00)}, {Complex(3.190420320564e+02, 0.000000000000e+00), Complex(3.394416825236e+02, 0.000000000000e+00), Complex(3.190420320564e+02, 0.000000000000e+00)}, {Complex(3.190420320564e+02, 0.000000000000e+00), Complex(3.190420320564e+02, 0.000000000000e+00), Complex(3.394416825236e+02, 0.000000000000e+00)}}, {{Complex(4.126092079669e+03, 0.000000000000e+00), Complex(4.159253946549e+03, 0.000000000000e+00), Complex(4.159253946549e+03, 0.000000000000e+00)}, {Complex(4.159253946549e+03, 0.000000000000e+00), Complex(4.126092079668e+03, 0.000000000000e+00), Complex(4.159253946549e+03, 0.000000000000e+00)}, {Complex(4.159253946549e+03, 0.000000000000e+00), Complex(4.159253946550e+03, 0.000000000000e+00), Complex(4.126092079669e+03, 0.000000000000e+00)}}, {{Complex(3.534468881113e+04, 0.000000000000e+00), Complex(2.955990718728e+04, 0.000000000000e+00), Complex(2.955990718728e+04, 0.000000000000e+00)}, {Complex(2.955990718727e+04, 0.000000000000e+00), Complex(3.534468881116e+04, 0.000000000000e+00), Complex(2.955990718727e+04, 0.000000000000e+00)}, {Complex(2.955990718728e+04, 0.000000000000e+00), Complex(2.955990718726e+04, 0.000000000000e+00), Complex(3.534468881115e+04, 0.000000000000e+00)}}, {{Complex(2.256682596721e+05, 0.000000000000e+00), Complex(1.273912165178e+05, 0.000000000000e+00), Complex(1.273912165178e+05, 0.000000000000e+00)}, {Complex(1.273912165177e+05, 0.000000000000e+00), Complex(2.256682596731e+05, 0.000000000000e+00), Complex(1.273912165174e+05, 0.000000000000e+00)}, {Complex(1.273912165179e+05, 0.000000000000e+00), Complex(1.273912165172e+05, 0.000000000000e+00), Complex(2.256682596729e+05, 0.000000000000e+00)}}, {{Complex(3.443857547491e+05, 0.000000000000e+00), Complex(3.520317986134e+05, 0.000000000000e+00), Complex(3.520317986134e+05, 0.000000000000e+00)}, {Complex(3.520317986135e+05, 0.000000000000e+00), Complex(3.443857547477e+05, 0.000000000000e+00), Complex(3.520317986141e+05, 0.000000000000e+00)}, {Complex(3.520317986132e+05, 0.000000000000e+00), Complex(3.520317986143e+05, 0.000000000000e+00), Complex(3.443857547480e+05, 0.000000000000e+00)}}, {{Complex(-4.790446410151e+05, 0.000000000000e+00), Complex(-5.340791283642e+05, 0.000000000000e+00), Complex(-5.340791283642e+05, 0.000000000000e+00)}, {Complex(-5.340791283641e+05, 0.000000000000e+00), Complex(-4.790446410153e+05, 0.000000000000e+00), Complex(-5.340791283651e+05, 0.000000000000e+00)}, {Complex(-5.340791283642e+05, 0.000000000000e+00), Complex(-5.340791283651e+05, 0.000000000000e+00), Complex(-4.790446410153e+05, 0.000000000000e+00)}}}, {{{Complex(3.931415676500e-03, 0.000000000000e+00), Complex(-6.417634689286e-04, 0.000000000000e+00), Complex(-6.417634689285e-04, 0.000000000000e+00)}, {Complex(-6.417634689283e-04, 0.000000000000e+00), Complex(3.931415676485e-03, 0.000000000000e+00), Complex(-6.417634689302e-04, 0.000000000000e+00)}, {Complex(-6.417634689299e-04, 0.000000000000e+00), Complex(-6.417634689313e-04, 0.000000000000e+00), Complex(3.931415676487e-03, 0.000000000000e+00)}}, {{Complex(-3.928999178553e+04, 0.000000000000e+00), Complex(1.439487935629e+04, 0.000000000000e+00), Complex(1.439487935629e+04, 0.000000000000e+00)}, {Complex(1.439487935640e+04, 0.000000000000e+00), Complex(-3.928999178615e+04, 0.000000000000e+00), Complex(1.439487935651e+04, 0.000000000000e+00)}, {Complex(1.439487935625e+04, 0.000000000000e+00), Complex(1.439487935665e+04, 0.000000000000e+00), Complex(-3.928999178602e+04, 0.000000000000e+00)}}, {{Complex(7.084496557608e+05, 0.000000000000e+00), Complex(-3.398352181833e+05, 0.000000000000e+00), Complex(-3.398352181833e+05, 0.000000000000e+00)}, {Complex(-3.398352181837e+05, 0.000000000000e+00), Complex(7.084496557631e+05, 0.000000000000e+00), Complex(-3.398352181843e+05, 0.000000000000e+00)}, {Complex(-3.398352181829e+05, 0.000000000000e+00), Complex(-3.398352181849e+05, 0.000000000000e+00), Complex(7.084496557625e+05, 0.000000000000e+00)}}, {{Complex(9.704715675302e+07, 0.000000000000e+00), Complex(-4.878213228254e+07, 0.000000000000e+00), Complex(-4.878213228254e+07, 0.000000000000e+00)}, {Complex(-4.878213228254e+07, 0.000000000000e+00), Complex(9.704715675301e+07, 0.000000000000e+00), Complex(-4.878213228253e+07, 0.000000000000e+00)}, {Complex(-4.878213228254e+07, 0.000000000000e+00), Complex(-4.878213228253e+07, 0.000000000000e+00), Complex(9.704715675301e+07, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-5.110976110839e-01, -2.409483266939e+00, -8.739645270019e+00, -2.878248045425e+01, -9.467698965231e+01, -3.296983458065e+03, -3.672314460954e+04, -3.512688048708e+05, -4.849793949821e+06}, tau = {8.581262648886e-05, 8.585470815236e-05}) annotation (
    Placement(visible = true, transformation(origin = {-170, -276}, extent = {{-20, -10}, {20, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L06_11(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-5.890537035625e+01, 0.000000000000e+00), Complex(-5.313271957115e+03, 0.000000000000e+00), Complex(-3.470269068541e+04, 0.000000000000e+00), Complex(-1.410417961248e+05, 0.000000000000e+00), Complex(-4.447519294315e+05, 0.000000000000e+00), Complex(-1.834236715330e+06, 0.000000000000e+00)}, {Complex(-1.688422539722e+01, 0.000000000000e+00), Complex(-1.822412687160e+05, 0.000000000000e+00), Complex(-1.439524366412e+06, 0.000000000000e+00), Complex(-7.871434928525e+06, 0.000000000000e+00), Complex(-3.756576079429e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(5.206790553744e-02, 0.000000000000e+00), Complex(5.371266219333e-02, 0.000000000000e+00), Complex(5.371266219335e-02, 0.000000000000e+00)}, {Complex(5.371266219336e-02, 0.000000000000e+00), Complex(5.206790553748e-02, 0.000000000000e+00), Complex(5.371266219331e-02, 0.000000000000e+00)}, {Complex(5.371266219333e-02, 0.000000000000e+00), Complex(5.371266219333e-02, 0.000000000000e+00), Complex(5.206790553746e-02, 0.000000000000e+00)}}, {{Complex(4.512981666700e+01, 0.000000000000e+00), Complex(4.260405752213e+01, 0.000000000000e+00), Complex(4.260405752213e+01, 0.000000000000e+00)}, {Complex(4.260405752212e+01, 0.000000000000e+00), Complex(4.512981666698e+01, 0.000000000000e+00), Complex(4.260405752215e+01, 0.000000000000e+00)}, {Complex(4.260405752214e+01, 0.000000000000e+00), Complex(4.260405752214e+01, 0.000000000000e+00), Complex(4.512981666697e+01, 0.000000000000e+00)}}, {{Complex(1.824771629666e+03, 0.000000000000e+00), Complex(1.574217176451e+03, 0.000000000000e+00), Complex(1.574217176451e+03, 0.000000000000e+00)}, {Complex(1.574217176451e+03, 0.000000000000e+00), Complex(1.824771629667e+03, 0.000000000000e+00), Complex(1.574217176450e+03, 0.000000000000e+00)}, {Complex(1.574217176451e+03, 0.000000000000e+00), Complex(1.574217176450e+03, 0.000000000000e+00), Complex(1.824771629667e+03, 0.000000000000e+00)}}, {{Complex(1.576000263022e+04, 0.000000000000e+00), Complex(2.381333857868e+04, 0.000000000000e+00), Complex(2.381333857868e+04, 0.000000000000e+00)}, {Complex(2.381333857865e+04, 0.000000000000e+00), Complex(1.576000263019e+04, 0.000000000000e+00), Complex(2.381333857873e+04, 0.000000000000e+00)}, {Complex(2.381333857870e+04, 0.000000000000e+00), Complex(2.381333857870e+04, 0.000000000000e+00), Complex(1.576000263016e+04, 0.000000000000e+00)}}, {{Complex(7.686380314631e+04, 0.000000000000e+00), Complex(7.996294198339e+04, 0.000000000000e+00), Complex(7.996294198339e+04, 0.000000000000e+00)}, {Complex(7.996294198336e+04, 0.000000000000e+00), Complex(7.686380314626e+04, 0.000000000000e+00), Complex(7.996294198349e+04, 0.000000000000e+00)}, {Complex(7.996294198344e+04, 0.000000000000e+00), Complex(7.996294198344e+04, 0.000000000000e+00), Complex(7.686380314621e+04, 0.000000000000e+00)}}, {{Complex(-1.019382033406e+05, 0.000000000000e+00), Complex(-1.119563927304e+05, 0.000000000000e+00), Complex(-1.119563927304e+05, 0.000000000000e+00)}, {Complex(-1.119563927306e+05, 0.000000000000e+00), Complex(-1.019382033407e+05, 0.000000000000e+00), Complex(-1.119563927301e+05, 0.000000000000e+00)}, {Complex(-1.119563927302e+05, 0.000000000000e+00), Complex(-1.119563927303e+05, 0.000000000000e+00), Complex(-1.019382033409e+05, 0.000000000000e+00)}}}, {{{Complex(1.349478819139e-02, 0.000000000000e+00), Complex(-3.695824838990e-03, 0.000000000000e+00), Complex(-3.695824838990e-03, 0.000000000000e+00)}, {Complex(-3.695824838992e-03, 0.000000000000e+00), Complex(1.349478819138e-02, 0.000000000000e+00), Complex(-3.695824838986e-03, 0.000000000000e+00)}, {Complex(-3.695824838987e-03, 0.000000000000e+00), Complex(-3.695824838987e-03, 0.000000000000e+00), Complex(1.349478819139e-02, 0.000000000000e+00)}}, {{Complex(1.186316916665e+04, 0.000000000000e+00), Complex(-4.915659068892e+03, 0.000000000000e+00), Complex(-4.915659068892e+03, 0.000000000000e+00)}, {Complex(-4.915659068853e+03, 0.000000000000e+00), Complex(1.186316916671e+04, 0.000000000000e+00), Complex(-4.915659068990e+03, 0.000000000000e+00)}, {Complex(-4.915659068935e+03, 0.000000000000e+00), Complex(-4.915659068941e+03, 0.000000000000e+00), Complex(1.186316916676e+04, 0.000000000000e+00)}}, {{Complex(1.519010407204e+05, 0.000000000000e+00), Complex(-6.364892938392e+04, 0.000000000000e+00), Complex(-6.364892938392e+04, 0.000000000000e+00)}, {Complex(-6.364892938367e+04, 0.000000000000e+00), Complex(1.519010407206e+05, 0.000000000000e+00), Complex(-6.364892938444e+04, 0.000000000000e+00)}, {Complex(-6.364892938420e+04, 0.000000000000e+00), Complex(-6.364892938412e+04, 0.000000000000e+00), Complex(1.519010407209e+05, 0.000000000000e+00)}}, {{Complex(1.792623535914e+06, 0.000000000000e+00), Complex(-9.090257369989e+05, 0.000000000000e+00), Complex(-9.090257369989e+05, 0.000000000000e+00)}, {Complex(-9.090257369994e+05, 0.000000000000e+00), Complex(1.792623535914e+06, 0.000000000000e+00), Complex(-9.090257369975e+05, 0.000000000000e+00)}, {Complex(-9.090257369983e+05, 0.000000000000e+00), Complex(-9.090257369982e+05, 0.000000000000e+00), Complex(1.792623535913e+06, 0.000000000000e+00)}}, {{Complex(1.162367431029e+07, 0.000000000000e+00), Complex(-5.821020798389e+06, 0.000000000000e+00), Complex(-5.821020798389e+06, 0.000000000000e+00)}, {Complex(-5.821020798389e+06, 0.000000000000e+00), Complex(1.162367431030e+07, 0.000000000000e+00), Complex(-5.821020798390e+06, 0.000000000000e+00)}, {Complex(-5.821020798389e+06, 0.000000000000e+00), Complex(-5.821020798390e+06, 0.000000000000e+00), Complex(1.162367431030e+07, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {9.024515841742e-05, 9.001070222692e-05}) annotation (
    Placement(visible = true, transformation(origin = {-36, -276}, extent = {{-20, -10}, {20, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B07 annotation (
    Placement(visible = true, transformation(origin = {-170, -306}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B11 annotation (
    Placement(visible = true, transformation(origin = {-36, -306}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L10_11(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-5.757872652202e+01, 0.000000000000e+00), Complex(-5.138217235287e+03, 0.000000000000e+00), Complex(-3.400411986040e+04, 0.000000000000e+00), Complex(-1.444657610186e+05, 0.000000000000e+00), Complex(-4.990742791227e+05, 0.000000000000e+00), Complex(-1.524820149577e+06, 0.000000000000e+00), Complex(-6.258934597736e+06, 0.000000000000e+00)}, {Complex(-2.877207483092e+05, 0.000000000000e+00), Complex(-2.446025882973e+06, 0.000000000000e+00), Complex(-1.500454843230e+07, 0.000000000000e+00), Complex(-8.674087555129e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(4.478096149095e-02, 0.000000000000e+00), Complex(2.251680006018e-02, 0.000000000000e+00), Complex(2.251680006018e-02, 0.000000000000e+00)}, {Complex(2.251680006018e-02, 0.000000000000e+00), Complex(4.478096149094e-02, 0.000000000000e+00), Complex(2.251680006018e-02, 0.000000000000e+00)}, {Complex(2.251680006018e-02, 0.000000000000e+00), Complex(2.251680006018e-02, 0.000000000000e+00), Complex(4.478096149094e-02, 0.000000000000e+00)}}, {{Complex(2.337600820064e+01, 0.000000000000e+00), Complex(1.948173408157e+01, 0.000000000000e+00), Complex(1.948173408157e+01, 0.000000000000e+00)}, {Complex(1.948173408157e+01, 0.000000000000e+00), Complex(2.337600820064e+01, 0.000000000000e+00), Complex(1.948173408157e+01, 0.000000000000e+00)}, {Complex(1.948173408157e+01, 0.000000000000e+00), Complex(1.948173408157e+01, 0.000000000000e+00), Complex(2.337600820064e+01, 0.000000000000e+00)}}, {{Complex(7.618738071494e+02, 0.000000000000e+00), Complex(7.586628962157e+02, 0.000000000000e+00), Complex(7.586628962157e+02, 0.000000000000e+00)}, {Complex(7.586628962157e+02, 0.000000000000e+00), Complex(7.618738071493e+02, 0.000000000000e+00), Complex(7.586628962158e+02, 0.000000000000e+00)}, {Complex(7.586628962157e+02, 0.000000000000e+00), Complex(7.586628962159e+02, 0.000000000000e+00), Complex(7.618738071493e+02, 0.000000000000e+00)}}, {{Complex(1.272509536692e+04, 0.000000000000e+00), Complex(1.016835801676e+04, 0.000000000000e+00), Complex(1.016835801676e+04, 0.000000000000e+00)}, {Complex(1.016835801675e+04, 0.000000000000e+00), Complex(1.272509536693e+04, 0.000000000000e+00), Complex(1.016835801675e+04, 0.000000000000e+00)}, {Complex(1.016835801676e+04, 0.000000000000e+00), Complex(1.016835801675e+04, 0.000000000000e+00), Complex(1.272509536693e+04, 0.000000000000e+00)}}, {{Complex(9.881602299179e+04, 0.000000000000e+00), Complex(6.410315377244e+04, 0.000000000000e+00), Complex(6.410315377244e+04, 0.000000000000e+00)}, {Complex(6.410315377243e+04, 0.000000000000e+00), Complex(9.881602299188e+04, 0.000000000000e+00), Complex(6.410315377240e+04, 0.000000000000e+00)}, {Complex(6.410315377246e+04, 0.000000000000e+00), Complex(6.410315377236e+04, 0.000000000000e+00), Complex(9.881602299184e+04, 0.000000000000e+00)}}, {{Complex(1.232839786501e+05, 0.000000000000e+00), Complex(2.178887638718e+05, 0.000000000000e+00), Complex(2.178887638718e+05, 0.000000000000e+00)}, {Complex(2.178887638719e+05, 0.000000000000e+00), Complex(1.232839786497e+05, 0.000000000000e+00), Complex(2.178887638720e+05, 0.000000000000e+00)}, {Complex(2.178887638717e+05, 0.000000000000e+00), Complex(2.178887638722e+05, 0.000000000000e+00), Complex(1.232839786499e+05, 0.000000000000e+00)}}, {{Complex(-3.683594539285e+05, 0.000000000000e+00), Complex(-2.377914462086e+05, 0.000000000000e+00), Complex(-2.377914462086e+05, 0.000000000000e+00)}, {Complex(-2.377914462081e+05, 0.000000000000e+00), Complex(-3.683594539288e+05, 0.000000000000e+00), Complex(-2.377914462090e+05, 0.000000000000e+00)}, {Complex(-2.377914462090e+05, 0.000000000000e+00), Complex(-2.377914462084e+05, 0.000000000000e+00), Complex(-3.683594539281e+05, 0.000000000000e+00)}}}, {{{Complex(-7.767160245695e+03, 0.000000000000e+00), Complex(3.009845298095e+03, 0.000000000000e+00), Complex(3.009845298095e+03, 0.000000000000e+00)}, {Complex(3.009845298100e+03, 0.000000000000e+00), Complex(-7.767160245736e+03, 0.000000000000e+00), Complex(3.009845298115e+03, 0.000000000000e+00)}, {Complex(3.009845298084e+03, 0.000000000000e+00), Complex(3.009845298133e+03, 0.000000000000e+00), Complex(-7.767160245719e+03, 0.000000000000e+00)}}, {{Complex(2.843794939919e+05, 0.000000000000e+00), Complex(-1.293308748713e+05, 0.000000000000e+00), Complex(-1.293308748713e+05, 0.000000000000e+00)}, {Complex(-1.293308748715e+05, 0.000000000000e+00), Complex(2.843794939926e+05, 0.000000000000e+00), Complex(-1.293308748714e+05, 0.000000000000e+00)}, {Complex(-1.293308748710e+05, 0.000000000000e+00), Complex(-1.293308748718e+05, 0.000000000000e+00), Complex(2.843794939921e+05, 0.000000000000e+00)}}, {{Complex(2.911106709181e+06, 0.000000000000e+00), Complex(-1.486851387573e+06, 0.000000000000e+00), Complex(-1.486851387573e+06, 0.000000000000e+00)}, {Complex(-1.486851387574e+06, 0.000000000000e+00), Complex(2.911106709180e+06, 0.000000000000e+00), Complex(-1.486851387572e+06, 0.000000000000e+00)}, {Complex(-1.486851387573e+06, 0.000000000000e+00), Complex(-1.486851387573e+06, 0.000000000000e+00), Complex(2.911106709179e+06, 0.000000000000e+00)}}, {{Complex(3.301101460834e+07, 0.000000000000e+00), Complex(-1.636573314430e+07, 0.000000000000e+00), Complex(-1.636573314430e+07, 0.000000000000e+00)}, {Complex(-1.636573314430e+07, 0.000000000000e+00), Complex(3.301101460834e+07, 0.000000000000e+00), Complex(-1.636573314431e+07, 0.000000000000e+00)}, {Complex(-1.636573314430e+07, 0.000000000000e+00), Complex(-1.636573314431e+07, 0.000000000000e+00), Complex(3.301101460834e+07, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {4.718721338127e-05, 4.717788020062e-05}) annotation (
    Placement(visible = true, transformation(origin = {-36, -334}, extent = {{-20, -10}, {20, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B10 annotation (
    Placement(visible = true, transformation(origin = {-36, -364}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L07_08(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-5.480635242890e+01, 0.000000000000e+00), Complex(-4.717230514430e+03, 0.000000000000e+00), Complex(-3.103464507536e+04, 0.000000000000e+00), Complex(-1.311628364895e+05, 0.000000000000e+00), Complex(-4.488537995707e+05, 0.000000000000e+00), Complex(-1.354174756399e+06, 0.000000000000e+00), Complex(-5.468506145998e+06, 0.000000000000e+00)}, {Complex(-2.756645444477e+05, 0.000000000000e+00), Complex(-2.336460892641e+06, 0.000000000000e+00), Complex(-1.422423687776e+07, 0.000000000000e+00), Complex(-8.040433149443e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(4.481682017410e-02, 0.000000000000e+00), Complex(2.218297023159e-02, 0.000000000000e+00), Complex(2.218297023159e-02, 0.000000000000e+00)}, {Complex(2.218297023159e-02, 0.000000000000e+00), Complex(4.481682017409e-02, 0.000000000000e+00), Complex(2.218297023159e-02, 0.000000000000e+00)}, {Complex(2.218297023159e-02, 0.000000000000e+00), Complex(2.218297023159e-02, 0.000000000000e+00), Complex(4.481682017413e-02, 0.000000000000e+00)}}, {{Complex(2.109346303445e+01, 0.000000000000e+00), Complex(1.732963142897e+01, 0.000000000000e+00), Complex(1.732963142897e+01, 0.000000000000e+00)}, {Complex(1.732963142896e+01, 0.000000000000e+00), Complex(2.109346303445e+01, 0.000000000000e+00), Complex(1.732963142897e+01, 0.000000000000e+00)}, {Complex(1.732963142897e+01, 0.000000000000e+00), Complex(1.732963142897e+01, 0.000000000000e+00), Complex(2.109346303444e+01, 0.000000000000e+00)}}, {{Complex(6.720914620732e+02, 0.000000000000e+00), Complex(6.765303444957e+02, 0.000000000000e+00), Complex(6.765303444957e+02, 0.000000000000e+00)}, {Complex(6.765303444957e+02, 0.000000000000e+00), Complex(6.720914620732e+02, 0.000000000000e+00), Complex(6.765303444956e+02, 0.000000000000e+00)}, {Complex(6.765303444957e+02, 0.000000000000e+00), Complex(6.765303444957e+02, 0.000000000000e+00), Complex(6.720914620733e+02, 0.000000000000e+00)}}, {{Complex(1.160598382539e+04, 0.000000000000e+00), Complex(9.191942040768e+03, 0.000000000000e+00), Complex(9.191942040769e+03, 0.000000000000e+00)}, {Complex(9.191942040768e+03, 0.000000000000e+00), Complex(1.160598382539e+04, 0.000000000000e+00), Complex(9.191942040770e+03, 0.000000000000e+00)}, {Complex(9.191942040770e+03, 0.000000000000e+00), Complex(9.191942040768e+03, 0.000000000000e+00), Complex(1.160598382538e+04, 0.000000000000e+00)}}, {{Complex(9.410406719552e+04, 0.000000000000e+00), Complex(5.767197826295e+04, 0.000000000000e+00), Complex(5.767197826295e+04, 0.000000000000e+00)}, {Complex(5.767197826294e+04, 0.000000000000e+00), Complex(9.410406719551e+04, 0.000000000000e+00), Complex(5.767197826298e+04, 0.000000000000e+00)}, {Complex(5.767197826298e+04, 0.000000000000e+00), Complex(5.767197826295e+04, 0.000000000000e+00), Complex(9.410406719548e+04, 0.000000000000e+00)}}, {{Complex(1.107093293088e+05, 0.000000000000e+00), Complex(1.889783066713e+05, 0.000000000000e+00), Complex(1.889783066713e+05, 0.000000000000e+00)}, {Complex(1.889783066714e+05, 0.000000000000e+00), Complex(1.107093293088e+05, 0.000000000000e+00), Complex(1.889783066712e+05, 0.000000000000e+00)}, {Complex(1.889783066712e+05, 0.000000000000e+00), Complex(1.889783066713e+05, 0.000000000000e+00), Complex(1.107093293090e+05, 0.000000000000e+00)}}, {{Complex(-3.441757466393e+05, 0.000000000000e+00), Complex(-2.309930999854e+05, 0.000000000000e+00), Complex(-2.309930999853e+05, 0.000000000000e+00)}, {Complex(-2.309930999850e+05, 0.000000000000e+00), Complex(-3.441757466387e+05, 0.000000000000e+00), Complex(-2.309930999863e+05, 0.000000000000e+00)}, {Complex(-2.309930999857e+05, 0.000000000000e+00), Complex(-2.309930999859e+05, 0.000000000000e+00), Complex(-3.441757466382e+05, 0.000000000000e+00)}}}, {{{Complex(-9.931755071982e+03, 0.000000000000e+00), Complex(3.274176909374e+03, 0.000000000000e+00), Complex(3.274176909374e+03, 0.000000000000e+00)}, {Complex(3.274176909380e+03, 0.000000000000e+00), Complex(-9.931755071974e+03, 0.000000000000e+00), Complex(3.274176909360e+03, 0.000000000000e+00)}, {Complex(3.274176909363e+03, 0.000000000000e+00), Complex(3.274176909376e+03, 0.000000000000e+00), Complex(-9.931755071959e+03, 0.000000000000e+00)}}, {{Complex(2.837264599727e+05, 0.000000000000e+00), Complex(-1.153969083281e+05, 0.000000000000e+00), Complex(-1.153969083281e+05, 0.000000000000e+00)}, {Complex(-1.153969083283e+05, 0.000000000000e+00), Complex(2.837264599725e+05, 0.000000000000e+00), Complex(-1.153969083276e+05, 0.000000000000e+00)}, {Complex(-1.153969083279e+05, 0.000000000000e+00), Complex(-1.153969083280e+05, 0.000000000000e+00), Complex(2.837264599721e+05, 0.000000000000e+00)}}, {{Complex(2.866848608612e+06, 0.000000000000e+00), Complex(-1.423396593815e+06, 0.000000000000e+00), Complex(-1.423396593815e+06, 0.000000000000e+00)}, {Complex(-1.423396593816e+06, 0.000000000000e+00), Complex(2.866848608610e+06, 0.000000000000e+00), Complex(-1.423396593813e+06, 0.000000000000e+00)}, {Complex(-1.423396593815e+06, 0.000000000000e+00), Complex(-1.423396593814e+06, 0.000000000000e+00), Complex(2.866848608609e+06, 0.000000000000e+00)}}, {{Complex(2.965244017170e+07, 0.000000000000e+00), Complex(-1.480458082494e+07, 0.000000000000e+00), Complex(-1.480458082494e+07, 0.000000000000e+00)}, {Complex(-1.480458082494e+07, 0.000000000000e+00), Complex(2.965244017170e+07, 0.000000000000e+00), Complex(-1.480458082494e+07, 0.000000000000e+00)}, {Complex(-1.480458082494e+07, 0.000000000000e+00), Complex(-1.480458082494e+07, 0.000000000000e+00), Complex(2.965244017171e+07, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {5.054354819631e-05, 5.052406089370e-05}) annotation (
    Placement(visible = true, transformation(origin = {-170, -334}, extent = {{-20, -10}, {20, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B08 annotation (
    Placement(visible = true, transformation(origin = {-170, -364}, extent = {{-14, -14}, {14, 14}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L08_09(G = {{{-8.933212394057e-05, 7.966520344994e-06, 7.966520344994e-06}, {7.966520344994e-06, -8.933212394057e-05, 7.966520344994e-06}, {7.966520344994e-06, 7.966520344994e-06, -8.933212394057e-05}}, {{-7.399200668337e-04, -3.748616655206e-05, -3.748616655206e-05}, {-3.748616655206e-05, -7.399200668337e-04, -3.748616655206e-05}, {-3.748616655206e-05, -3.748616655206e-05, -7.399200668337e-04}}, {{-4.908259477539e-03, 7.187348472535e-04, 7.187348472535e-04}, {7.187348472535e-04, -4.908259477539e-03, 7.187348472535e-04}, {7.187348472535e-04, 7.187348472535e-04, -4.908259477539e-03}}, {{-2.755452526707e-02, 1.083339471643e-02, 1.083339471643e-02}, {1.083339471643e-02, -2.755452526707e-02, 1.083339471643e-02}, {1.083339471643e-02, 1.083339471643e-02, -2.755452526707e-02}}, {{-1.730220220778e-02, -1.494685354482e-02, -1.494685354482e-02}, {-1.494685354482e-02, -1.730220220778e-02, -1.494685354482e-02}, {-1.494685354482e-02, -1.494685354482e-02, -1.730220220778e-02}}, {{-5.791621918598e-02, -4.712245256537e-02, -4.712245256537e-02}, {-4.712245256537e-02, -5.791621918598e-02, -4.712245256537e-02}, {-4.712245256537e-02, -4.712245256537e-02, -5.791621918599e-02}}, {{-5.899730524660e-01, -5.997455262632e-01, -5.997455262632e-01}, {-5.997455262632e-01, -5.899730524660e-01, -5.997455262632e-01}, {-5.997455262632e-01, -5.997455262632e-01, -5.899730524660e-01}}, {{-3.308310817872e+00, -2.845511116249e+00, -2.845511116250e+00}, {-2.845511116249e+00, -3.308310817872e+00, -2.845511116250e+00}, {-2.845511116249e+00, -2.845511116250e+00, -3.308310817872e+00}}, {{-1.737500032052e+01, -1.544420978704e+01, -1.544420978704e+01}, {-1.544420978704e+01, -1.737500032052e+01, -1.544420978704e+01}, {-1.544420978704e+01, -1.544420978704e+01, -1.737500032052e+01}}}, G0 = {{2.341374459998e-03, -2.618365319260e-04, -2.618365319260e-04}, {-2.618365319260e-04, 2.341374459998e-03, -2.618365319260e-04}, {-2.618365319260e-04, -2.618365319260e-04, 2.341374459998e-03}}, Pm_H = {{Complex(-3.964472114334e+01, 0.000000000000e+00), Complex(-2.726965541536e+03, 0.000000000000e+00), Complex(-1.838530245442e+04, 0.000000000000e+00), Complex(-7.837790929354e+04, 0.000000000000e+00), Complex(-2.645420357540e+05, 0.000000000000e+00), Complex(-1.259911210197e+06, 0.000000000000e+00)}, {Complex(-2.937723475978e+00, 0.000000000000e+00), Complex(-2.836707131400e+01, 0.000000000000e+00), Complex(-2.778179048536e+05, 0.000000000000e+00), Complex(-2.258630121160e+06, 0.000000000000e+00), Complex(-1.414061701043e+07, 0.000000000000e+00), Complex(-8.236192447606e+07, 0.000000000000e+00)}}, Rm_H = {{{{Complex(1.512936779446e-01, 0.000000000000e+00), Complex(1.954800098890e-01, 0.000000000000e+00), Complex(1.954800098890e-01, 0.000000000000e+00)}, {Complex(1.954800098890e-01, 0.000000000000e+00), Complex(1.512936779446e-01, 0.000000000000e+00), Complex(1.954800098890e-01, 0.000000000000e+00)}, {Complex(1.954800098890e-01, 0.000000000000e+00), Complex(1.954800098890e-01, 0.000000000000e+00), Complex(1.512936779446e-01, 0.000000000000e+00)}}, {{Complex(2.243310699531e+01, 0.000000000000e+00), Complex(2.276402687240e+01, 0.000000000000e+00), Complex(2.276402687240e+01, 0.000000000000e+00)}, {Complex(2.276402687240e+01, 0.000000000000e+00), Complex(2.243310699533e+01, 0.000000000000e+00), Complex(2.276402687239e+01, 0.000000000000e+00)}, {Complex(2.276402687240e+01, 0.000000000000e+00), Complex(2.276402687239e+01, 0.000000000000e+00), Complex(2.243310699533e+01, 0.000000000000e+00)}}, {{Complex(9.145288951586e+02, 0.000000000000e+00), Complex(8.826340119141e+02, 0.000000000000e+00), Complex(8.826340119141e+02, 0.000000000000e+00)}, {Complex(8.826340119141e+02, 0.000000000000e+00), Complex(9.145288951584e+02, 0.000000000000e+00), Complex(8.826340119144e+02, 0.000000000000e+00)}, {Complex(8.826340119142e+02, 0.000000000000e+00), Complex(8.826340119143e+02, 0.000000000000e+00), Complex(9.145288951583e+02, 0.000000000000e+00)}}, {{Complex(1.168416701529e+04, 0.000000000000e+00), Complex(1.154885999228e+04, 0.000000000000e+00), Complex(1.154885999228e+04, 0.000000000000e+00)}, {Complex(1.154885999228e+04, 0.000000000000e+00), Complex(1.168416701529e+04, 0.000000000000e+00), Complex(1.154885999228e+04, 0.000000000000e+00)}, {Complex(1.154885999228e+04, 0.000000000000e+00), Complex(1.154885999228e+04, 0.000000000000e+00), Complex(1.168416701529e+04, 0.000000000000e+00)}}, {{Complex(3.484706921753e+04, 0.000000000000e+00), Complex(4.362527687291e+04, 0.000000000000e+00), Complex(4.362527687291e+04, 0.000000000000e+00)}, {Complex(4.362527687288e+04, 0.000000000000e+00), Complex(3.484706921730e+04, 0.000000000000e+00), Complex(4.362527687319e+04, 0.000000000000e+00)}, {Complex(4.362527687298e+04, 0.000000000000e+00), Complex(4.362527687312e+04, 0.000000000000e+00), Complex(3.484706921723e+04, 0.000000000000e+00)}}, {{Complex(-5.135610236607e+04, 0.000000000000e+00), Complex(-6.202958281860e+04, 0.000000000000e+00), Complex(-6.202958281860e+04, 0.000000000000e+00)}, {Complex(-6.202958281859e+04, 0.000000000000e+00), Complex(-5.135610236586e+04, 0.000000000000e+00), Complex(-6.202958281876e+04, 0.000000000000e+00)}, {Complex(-6.202958281862e+04, 0.000000000000e+00), Complex(-6.202958281875e+04, 0.000000000000e+00), Complex(-5.135610236585e+04, 0.000000000000e+00)}}}, {{{Complex(6.829963650930e-03, 0.000000000000e+00), Complex(-6.217130735844e-04, 0.000000000000e+00), Complex(-6.217130735847e-04, 0.000000000000e+00)}, {Complex(-6.217130735847e-04, 0.000000000000e+00), Complex(6.829963650931e-03, 0.000000000000e+00), Complex(-6.217130735846e-04, 0.000000000000e+00)}, {Complex(-6.217130735843e-04, 0.000000000000e+00), Complex(-6.217130735848e-04, 0.000000000000e+00), Complex(6.829963650931e-03, 0.000000000000e+00)}}, {{Complex(1.155284499774e-02, 0.000000000000e+00), Complex(-8.487059613218e-02, 0.000000000000e+00), Complex(-8.487059613217e-02, 0.000000000000e+00)}, {Complex(-8.487059613217e-02, 0.000000000000e+00), Complex(1.155284499772e-02, 0.000000000000e+00), Complex(-8.487059613217e-02, 0.000000000000e+00)}, {Complex(-8.487059613219e-02, 0.000000000000e+00), Complex(-8.487059613218e-02, 0.000000000000e+00), Complex(1.155284499775e-02, 0.000000000000e+00)}}, {{Complex(1.757056134046e+04, 0.000000000000e+00), Complex(-9.086717071382e+02, 0.000000000000e+00), Complex(-9.086717071412e+02, 0.000000000000e+00)}, {Complex(-9.086717071018e+02, 0.000000000000e+00), Complex(1.757056134072e+04, 0.000000000000e+00), Complex(-9.086717074435e+02, 0.000000000000e+00)}, {Complex(-9.086717072097e+02, 0.000000000000e+00), Complex(-9.086717073654e+02, 0.000000000000e+00), Complex(1.757056134079e+04, 0.000000000000e+00)}}, {{Complex(1.572094431942e+05, 0.000000000000e+00), Complex(-8.172093555031e+04, 0.000000000000e+00), Complex(-8.172093555031e+04, 0.000000000000e+00)}, {Complex(-8.172093555036e+04, 0.000000000000e+00), Complex(1.572094431936e+05, 0.000000000000e+00), Complex(-8.172093554970e+04, 0.000000000000e+00)}, {Complex(-8.172093555023e+04, 0.000000000000e+00), Complex(-8.172093554978e+04, 0.000000000000e+00), Complex(1.572094431935e+05, 0.000000000000e+00)}}, {{Complex(2.621163444488e+06, 0.000000000000e+00), Complex(-1.324867474180e+06, 0.000000000000e+00), Complex(-1.324867474180e+06, 0.000000000000e+00)}, {Complex(-1.324867474181e+06, 0.000000000000e+00), Complex(2.621163444490e+06, 0.000000000000e+00), Complex(-1.324867474181e+06, 0.000000000000e+00)}, {Complex(-1.324867474180e+06, 0.000000000000e+00), Complex(-1.324867474181e+06, 0.000000000000e+00), Complex(2.621163444489e+06, 0.000000000000e+00)}}, {{Complex(3.099593638488e+07, 0.000000000000e+00), Complex(-1.547622104367e+07, 0.000000000000e+00), Complex(-1.547622104367e+07, 0.000000000000e+00)}, {Complex(-1.547622104367e+07, 0.000000000000e+00), Complex(3.099593638487e+07, 0.000000000000e+00), Complex(-1.547622104367e+07, 0.000000000000e+00)}, {Complex(-1.547622104367e+07, 0.000000000000e+00), Complex(-1.547622104367e+07, 0.000000000000e+00), Complex(3.099593638488e+07, 0.000000000000e+00)}}}}, m = 3, q = {-5.110976110839e-01, -2.409483266939e+00, -8.739645270019e+00, -2.878248045425e+01, -9.467698965231e+01, -3.296983458065e+03, -3.672314460954e+04, -3.512688048708e+05, -4.849793949821e+06}, tau = {3.126653992590e-04, 3.123596450728e-04}) annotation (
    Placement(visible = true, transformation(origin = {-170, -394}, extent = {{-20, -10}, {20, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L04_05(G = {{{-8.933212394057e-05, 7.966520344994e-06, 7.966520344994e-06}, {7.966520344994e-06, -8.933212394057e-05, 7.966520344994e-06}, {7.966520344994e-06, 7.966520344994e-06, -8.933212394057e-05}}, {{-7.399200668337e-04, -3.748616655206e-05, -3.748616655206e-05}, {-3.748616655206e-05, -7.399200668337e-04, -3.748616655206e-05}, {-3.748616655206e-05, -3.748616655206e-05, -7.399200668337e-04}}, {{-4.908259477539e-03, 7.187348472535e-04, 7.187348472535e-04}, {7.187348472535e-04, -4.908259477539e-03, 7.187348472535e-04}, {7.187348472535e-04, 7.187348472535e-04, -4.908259477539e-03}}, {{-2.755452526707e-02, 1.083339471643e-02, 1.083339471643e-02}, {1.083339471643e-02, -2.755452526707e-02, 1.083339471643e-02}, {1.083339471643e-02, 1.083339471643e-02, -2.755452526707e-02}}, {{-1.730220220778e-02, -1.494685354482e-02, -1.494685354482e-02}, {-1.494685354482e-02, -1.730220220778e-02, -1.494685354482e-02}, {-1.494685354482e-02, -1.494685354482e-02, -1.730220220778e-02}}, {{-5.791621918598e-02, -4.712245256537e-02, -4.712245256537e-02}, {-4.712245256537e-02, -5.791621918598e-02, -4.712245256537e-02}, {-4.712245256537e-02, -4.712245256537e-02, -5.791621918599e-02}}, {{-5.899730524660e-01, -5.997455262632e-01, -5.997455262632e-01}, {-5.997455262632e-01, -5.899730524660e-01, -5.997455262632e-01}, {-5.997455262632e-01, -5.997455262632e-01, -5.899730524660e-01}}, {{-3.308310817872e+00, -2.845511116249e+00, -2.845511116250e+00}, {-2.845511116249e+00, -3.308310817872e+00, -2.845511116250e+00}, {-2.845511116249e+00, -2.845511116250e+00, -3.308310817872e+00}}, {{-1.737500032052e+01, -1.544420978704e+01, -1.544420978704e+01}, {-1.544420978704e+01, -1.737500032052e+01, -1.544420978704e+01}, {-1.544420978704e+01, -1.544420978704e+01, -1.737500032052e+01}}}, G0 = {{2.341374459998e-03, -2.618365319260e-04, -2.618365319260e-04}, {-2.618365319260e-04, 2.341374459998e-03, -2.618365319260e-04}, {-2.618365319260e-04, -2.618365319260e-04, 2.341374459998e-03}}, Pm_H = {{Complex(-4.092145585708e+01, 0.000000000000e+00), Complex(-3.101912396739e+03, 0.000000000000e+00), Complex(-2.121204775339e+04, 0.000000000000e+00), Complex(-9.586112547616e+04, 0.000000000000e+00), Complex(-3.669529867279e+05, 0.000000000000e+00), Complex(-1.337296335987e+06, 0.000000000000e+00), Complex(-5.395822307285e+06, -6.320621409516e+06), Complex(-5.395822307285e+06, 6.320621409516e+06)}, {Complex(-1.452283254309e+01, 0.000000000000e+00), Complex(-9.121358268626e+05, 0.000000000000e+00), Complex(-1.188884614237e+07, 0.000000000000e+00), Complex(-1.467427206007e+08, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(3.496456860261e-02, 0.000000000000e+00), Complex(4.313283454680e-02, 0.000000000000e+00), Complex(4.313283454679e-02, 0.000000000000e+00)}, {Complex(4.313283454679e-02, 0.000000000000e+00), Complex(3.496456860262e-02, 0.000000000000e+00), Complex(4.313283454679e-02, 0.000000000000e+00)}, {Complex(4.313283454680e-02, 0.000000000000e+00), Complex(4.313283454679e-02, 0.000000000000e+00), Complex(3.496456860261e-02, 0.000000000000e+00)}}, {{Complex(1.110528274907e+01, 0.000000000000e+00), Complex(1.039742516555e+01, 0.000000000000e+00), Complex(1.039742516555e+01, 0.000000000000e+00)}, {Complex(1.039742516556e+01, 0.000000000000e+00), Complex(1.110528274907e+01, 0.000000000000e+00), Complex(1.039742516556e+01, 0.000000000000e+00)}, {Complex(1.039742516555e+01, 0.000000000000e+00), Complex(1.039742516556e+01, 0.000000000000e+00), Complex(1.110528274907e+01, 0.000000000000e+00)}}, {{Complex(3.614126473417e+02, 0.000000000000e+00), Complex(3.700022811388e+02, 0.000000000000e+00), Complex(3.700022811388e+02, 0.000000000000e+00)}, {Complex(3.700022811387e+02, 0.000000000000e+00), Complex(3.614126473416e+02, 0.000000000000e+00), Complex(3.700022811388e+02, 0.000000000000e+00)}, {Complex(3.700022811388e+02, 0.000000000000e+00), Complex(3.700022811387e+02, 0.000000000000e+00), Complex(3.614126473416e+02, 0.000000000000e+00)}}, {{Complex(5.934050268716e+03, 0.000000000000e+00), Complex(5.482182969463e+03, 0.000000000000e+00), Complex(5.482182969463e+03, 0.000000000000e+00)}, {Complex(5.482182969464e+03, 0.000000000000e+00), Complex(5.934050268718e+03, 0.000000000000e+00), Complex(5.482182969463e+03, 0.000000000000e+00)}, {Complex(5.482182969463e+03, 0.000000000000e+00), Complex(5.482182969464e+03, 0.000000000000e+00), Complex(5.934050268718e+03, 0.000000000000e+00)}}, {{Complex(4.364732740052e+04, 0.000000000000e+00), Complex(4.306365246233e+04, 0.000000000000e+00), Complex(4.306365246233e+04, 0.000000000000e+00)}, {Complex(4.306365246233e+04, 0.000000000000e+00), Complex(4.364732740049e+04, 0.000000000000e+00), Complex(4.306365246234e+04, 0.000000000000e+00)}, {Complex(4.306365246233e+04, 0.000000000000e+00), Complex(4.306365246233e+04, 0.000000000000e+00), Complex(4.364732740049e+04, 0.000000000000e+00)}}, {{Complex(2.678774847022e+05, 0.000000000000e+00), Complex(2.344283848707e+05, 0.000000000000e+00), Complex(2.344283848707e+05, 0.000000000000e+00)}, {Complex(2.344283848706e+05, 0.000000000000e+00), Complex(2.678774847019e+05, 0.000000000000e+00), Complex(2.344283848709e+05, 0.000000000000e+00)}, {Complex(2.344283848707e+05, 0.000000000000e+00), Complex(2.344283848708e+05, 0.000000000000e+00), Complex(2.678774847018e+05, 0.000000000000e+00)}}, {{Complex(-1.095050374362e+05, -3.092959281202e+05), Complex(-1.175363779873e+05, -2.322888260107e+05), Complex(-1.175363779873e+05, -2.322888260107e+05)}, {Complex(-1.175363779873e+05, -2.322888260107e+05), Complex(-1.095050374364e+05, -3.092959281190e+05), Complex(-1.175363779872e+05, -2.322888260114e+05)}, {Complex(-1.175363779874e+05, -2.322888260106e+05), Complex(-1.175363779871e+05, -2.322888260114e+05), Complex(-1.095050374363e+05, -3.092959281191e+05)}}, {{Complex(-1.095050374362e+05, 3.092959281202e+05), Complex(-1.175363779873e+05, 2.322888260107e+05), Complex(-1.175363779873e+05, 2.322888260107e+05)}, {Complex(-1.175363779873e+05, 2.322888260107e+05), Complex(-1.095050374364e+05, 3.092959281190e+05), Complex(-1.175363779872e+05, 2.322888260114e+05)}, {Complex(-1.175363779874e+05, 2.322888260106e+05), Complex(-1.175363779871e+05, 2.322888260114e+05), Complex(-1.095050374363e+05, 3.092959281191e+05)}}}, {{{Complex(1.657206575246e-02, 0.000000000000e+00), Complex(-6.182879152332e-03, 0.000000000000e+00), Complex(-6.182879152332e-03, 0.000000000000e+00)}, {Complex(-6.182879152333e-03, 0.000000000000e+00), Complex(1.657206575246e-02, 0.000000000000e+00), Complex(-6.182879152332e-03, 0.000000000000e+00)}, {Complex(-6.182879152332e-03, 0.000000000000e+00), Complex(-6.182879152332e-03, 0.000000000000e+00), Complex(1.657206575246e-02, 0.000000000000e+00)}}, {{Complex(2.229199281872e+04, 0.000000000000e+00), Complex(1.006450123804e+04, 0.000000000000e+00), Complex(1.006450123804e+04, 0.000000000000e+00)}, {Complex(1.006450123808e+04, 0.000000000000e+00), Complex(2.229199281894e+04, 0.000000000000e+00), Complex(1.006450123796e+04, 0.000000000000e+00)}, {Complex(1.006450123805e+04, 0.000000000000e+00), Complex(1.006450123799e+04, 0.000000000000e+00), Complex(2.229199281897e+04, 0.000000000000e+00)}}, {{Complex(1.038103959768e+06, 0.000000000000e+00), Complex(-4.739575852405e+05, 0.000000000000e+00), Complex(-4.739575852405e+05, 0.000000000000e+00)}, {Complex(-4.739575852407e+05, 0.000000000000e+00), Complex(1.038103959768e+06, 0.000000000000e+00), Complex(-4.739575852403e+05, 0.000000000000e+00)}, {Complex(-4.739575852404e+05, 0.000000000000e+00), Complex(-4.739575852405e+05, 0.000000000000e+00), Complex(1.038103959767e+06, 0.000000000000e+00)}}, {{Complex(8.182358427688e+07, 0.000000000000e+00), Complex(-4.131077611143e+07, 0.000000000000e+00), Complex(-4.131077611143e+07, 0.000000000000e+00)}, {Complex(-4.131077611143e+07, 0.000000000000e+00), Complex(8.182358427687e+07, 0.000000000000e+00), Complex(-4.131077611143e+07, 0.000000000000e+00)}, {Complex(-4.131077611143e+07, 0.000000000000e+00), Complex(-4.131077611142e+07, 0.000000000000e+00), Complex(8.182358427687e+07, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-5.110976110839e-01, -2.409483266939e+00, -8.739645270019e+00, -2.878248045425e+01, -9.467698965231e+01, -3.296983458065e+03, -3.672314460954e+04, -3.512688048708e+05, -4.849793949821e+06}, tau = {1.100000000000e-04, 1.102419552363e-04}) annotation (
    Placement(visible = true, transformation(origin = {-240, -140}, extent = {{-20, -10}, {20, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L26_27(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-2.652872442497e+05, 0.000000000000e+00), Complex(-2.134334382141e+06, 0.000000000000e+00), Complex(-1.214380298924e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(-7.504821953979e+01, 0.000000000000e+00), Complex(-7.279376408117e+03, 0.000000000000e+00), Complex(-4.614557639369e+04, 0.000000000000e+00), Complex(-1.687929057567e+05, 0.000000000000e+00), Complex(-6.742902100711e+05, 0.000000000000e+00)}}, Rm_H = {{{{Complex(1.765700572276e+04, 0.000000000000e+00), Complex(-4.561909671793e+03, 0.000000000000e+00), Complex(-4.561909671793e+03, 0.000000000000e+00)}, {Complex(-4.561909671798e+03, 0.000000000000e+00), Complex(1.765700572273e+04, 0.000000000000e+00), Complex(-4.561909671764e+03, 0.000000000000e+00)}, {Complex(-4.561909671788e+03, 0.000000000000e+00), Complex(-4.561909671771e+03, 0.000000000000e+00), Complex(1.765700572272e+04, 0.000000000000e+00)}}, {{Complex(5.238473839669e+05, 0.000000000000e+00), Complex(-2.673762743292e+05, 0.000000000000e+00), Complex(-2.673762743292e+05, 0.000000000000e+00)}, {Complex(-2.673762743292e+05, 0.000000000000e+00), Complex(5.238473839669e+05, 0.000000000000e+00), Complex(-2.673762743293e+05, 0.000000000000e+00)}, {Complex(-2.673762743293e+05, 0.000000000000e+00), Complex(-2.673762743293e+05, 0.000000000000e+00), Complex(5.238473839670e+05, 0.000000000000e+00)}}, {{Complex(4.325405397701e+06, 0.000000000000e+00), Complex(-2.162928746860e+06, 0.000000000000e+00), Complex(-2.162928746860e+06, 0.000000000000e+00)}, {Complex(-2.162928746860e+06, 0.000000000000e+00), Complex(4.325405397701e+06, 0.000000000000e+00), Complex(-2.162928746860e+06, 0.000000000000e+00)}, {Complex(-2.162928746860e+06, 0.000000000000e+00), Complex(-2.162928746860e+06, 0.000000000000e+00), Complex(4.325405397701e+06, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}, {{{Complex(2.192513667692e-01, 0.000000000000e+00), Complex(1.143522077691e-01, 0.000000000000e+00), Complex(1.143522077690e-01, 0.000000000000e+00)}, {Complex(1.143522077691e-01, 0.000000000000e+00), Complex(2.192513667692e-01, 0.000000000000e+00), Complex(1.143522077691e-01, 0.000000000000e+00)}, {Complex(1.143522077691e-01, 0.000000000000e+00), Complex(1.143522077691e-01, 0.000000000000e+00), Complex(2.192513667692e-01, 0.000000000000e+00)}}, {{Complex(1.670814596297e+02, 0.000000000000e+00), Complex(1.513420641824e+02, 0.000000000000e+00), Complex(1.513420641824e+02, 0.000000000000e+00)}, {Complex(1.513420641824e+02, 0.000000000000e+00), Complex(1.670814596297e+02, 0.000000000000e+00), Complex(1.513420641823e+02, 0.000000000000e+00)}, {Complex(1.513420641824e+02, 0.000000000000e+00), Complex(1.513420641824e+02, 0.000000000000e+00), Complex(1.670814596297e+02, 0.000000000000e+00)}}, {{Complex(6.228029104720e+03, 0.000000000000e+00), Complex(5.832692660168e+03, 0.000000000000e+00), Complex(5.832692660168e+03, 0.000000000000e+00)}, {Complex(5.832692660167e+03, 0.000000000000e+00), Complex(6.228029104719e+03, 0.000000000000e+00), Complex(5.832692660169e+03, 0.000000000000e+00)}, {Complex(5.832692660168e+03, 0.000000000000e+00), Complex(5.832692660168e+03, 0.000000000000e+00), Complex(6.228029104719e+03, 0.000000000000e+00)}}, {{Complex(4.004298687211e+04, 0.000000000000e+00), Complex(4.248577109813e+04, 0.000000000000e+00), Complex(4.248577109813e+04, 0.000000000000e+00)}, {Complex(4.248577109814e+04, 0.000000000000e+00), Complex(4.004298687212e+04, 0.000000000000e+00), Complex(4.248577109812e+04, 0.000000000000e+00)}, {Complex(4.248577109813e+04, 0.000000000000e+00), Complex(4.248577109812e+04, 0.000000000000e+00), Complex(4.004298687213e+04, 0.000000000000e+00)}}, {{Complex(-4.547650062320e+04, 0.000000000000e+00), Complex(-5.373730500397e+04, 0.000000000000e+00), Complex(-5.373730500397e+04, 0.000000000000e+00)}, {Complex(-5.373730500397e+04, 0.000000000000e+00), Complex(-4.547650062319e+04, 0.000000000000e+00), Complex(-5.373730500397e+04, 0.000000000000e+00)}, {Complex(-5.373730500396e+04, 0.000000000000e+00), Complex(-5.373730500397e+04, 0.000000000000e+00), Complex(-4.547650062319e+04, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {1.579439507561e-04, 1.588822579361e-04}) annotation (
    Placement(visible = true, transformation(origin = {4, 276}, extent = {{-20, -10}, {20, 10}}, rotation = 90)));
  OpenEMTP.Connectors.Bus B27 annotation (
    Placement(visible = true, transformation(origin = {4, 230}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L17_27(G = {{{-2.823579704847e-04, -6.867160973931e-06, -6.867160973931e-06}, {-6.867160973931e-06, -2.823579704847e-04, -6.867160973931e-06}, {-6.867160973931e-06, -6.867160973931e-06, -2.823579704847e-04}}, {{-2.413363333569e-03, 3.753909650395e-04, 3.753909650395e-04}, {3.753909650395e-04, -2.413363333569e-03, 3.753909650395e-04}, {3.753909650395e-04, 3.753909650395e-04, -2.413363333569e-03}}, {{-1.670006504204e-02, 7.857483812633e-03, 7.857483812633e-03}, {7.857483812633e-03, -1.670006504204e-02, 7.857483812633e-03}, {7.857483812633e-03, 7.857483812633e-03, -1.670006504204e-02}}, {{-6.397457114090e-02, -5.979427061482e-02, -5.979427061482e-02}, {-5.979427061482e-02, -6.397457114090e-02, -5.979427061482e-02}, {-5.979427061482e-02, -5.979427061482e-02, -6.397457114090e-02}}, {{-1.698514009368e-01, -1.444253394745e-01, -1.444253394745e-01}, {-1.444253394745e-01, -1.698514009368e-01, -1.444253394745e-01}, {-1.444253394745e-01, -1.444253394745e-01, -1.698514009368e-01}}, {{-5.154518960376e+00, -4.841241406493e+00, -4.841241406493e+00}, {-4.841241406493e+00, -5.154518960376e+00, -4.841241406493e+00}, {-4.841241406493e+00, -4.841241406493e+00, -5.154518960376e+00}}, {{-5.160786238483e+01, -3.989556248345e+01, -3.989556248345e+01}, {-3.989556248345e+01, -5.160786238483e+01, -3.989556248345e+01}, {-3.989556248345e+01, -3.989556248345e+01, -5.160786238483e+01}}}, G0 = {{3.252973070702e-03, -5.052421272973e-04, -5.052421272973e-04}, {-5.052421272973e-04, 3.252973070702e-03, -5.052421272973e-04}, {-5.052421272973e-04, -5.052421272973e-04, 3.252973070702e-03}}, Pm_H = {{Complex(-3.833156696398e+05, 0.000000000000e+00), Complex(-2.355320153627e+06, 0.000000000000e+00), Complex(-1.124247383506e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(-2.743032674064e+02, 0.000000000000e+00), Complex(-8.241448462486e+03, 0.000000000000e+00), Complex(-4.277008735903e+04, 0.000000000000e+00), Complex(-1.423268164657e+05, 0.000000000000e+00), Complex(-3.413013307597e+05, 0.000000000000e+00)}}, Rm_H = {{{{Complex(2.560447121827e+04, 0.000000000000e+00), Complex(-9.647647266718e+03, 0.000000000000e+00), Complex(-9.647647266718e+03, 0.000000000000e+00)}, {Complex(-9.647647266726e+03, 0.000000000000e+00), Complex(2.560447121834e+04, 0.000000000000e+00), Complex(-9.647647266778e+03, 0.000000000000e+00)}, {Complex(-9.647647266715e+03, 0.000000000000e+00), Complex(-9.647647266782e+03, 0.000000000000e+00), Complex(2.560447121833e+04, 0.000000000000e+00)}}, {{Complex(6.180679687652e+05, 0.000000000000e+00), Complex(-3.173068216374e+05, 0.000000000000e+00), Complex(-3.173068216374e+05, 0.000000000000e+00)}, {Complex(-3.173068216374e+05, 0.000000000000e+00), Complex(6.180679687650e+05, 0.000000000000e+00), Complex(-3.173068216372e+05, 0.000000000000e+00)}, {Complex(-3.173068216374e+05, 0.000000000000e+00), Complex(-3.173068216372e+05, 0.000000000000e+00), Complex(6.180679687650e+05, 0.000000000000e+00)}}, {{Complex(3.783900631337e+06, 0.000000000000e+00), Complex(-1.882788187998e+06, 0.000000000000e+00), Complex(-1.882788187998e+06, 0.000000000000e+00)}, {Complex(-1.882788187998e+06, 0.000000000000e+00), Complex(3.783900631338e+06, 0.000000000000e+00), Complex(-1.882788187998e+06, 0.000000000000e+00)}, {Complex(-1.882788187998e+06, 0.000000000000e+00), Complex(-1.882788187998e+06, 0.000000000000e+00), Complex(3.783900631337e+06, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}, {{{Complex(2.670055075265e+00, 0.000000000000e+00), Complex(2.356788055523e+00, 0.000000000000e+00), Complex(2.356788055523e+00, 0.000000000000e+00)}, {Complex(2.356788055523e+00, 0.000000000000e+00), Complex(2.670055075265e+00, 0.000000000000e+00), Complex(2.356788055523e+00, 0.000000000000e+00)}, {Complex(2.356788055523e+00, 0.000000000000e+00), Complex(2.356788055523e+00, 0.000000000000e+00), Complex(2.670055075265e+00, 0.000000000000e+00)}}, {{Complex(1.986826107480e+02, 0.000000000000e+00), Complex(2.112468401076e+02, 0.000000000000e+00), Complex(2.112468401076e+02, 0.000000000000e+00)}, {Complex(2.112468401076e+02, 0.000000000000e+00), Complex(1.986826107480e+02, 0.000000000000e+00), Complex(2.112468401076e+02, 0.000000000000e+00)}, {Complex(2.112468401076e+02, 0.000000000000e+00), Complex(2.112468401076e+02, 0.000000000000e+00), Complex(1.986826107480e+02, 0.000000000000e+00)}}, {{Complex(6.619685054039e+03, 0.000000000000e+00), Complex(6.169028276843e+03, 0.000000000000e+00), Complex(6.169028276843e+03, 0.000000000000e+00)}, {Complex(6.169028276843e+03, 0.000000000000e+00), Complex(6.619685054039e+03, 0.000000000000e+00), Complex(6.169028276844e+03, 0.000000000000e+00)}, {Complex(6.169028276843e+03, 0.000000000000e+00), Complex(6.169028276844e+03, 0.000000000000e+00), Complex(6.619685054039e+03, 0.000000000000e+00)}}, {{Complex(4.057247807217e+04, 0.000000000000e+00), Complex(4.253620092362e+04, 0.000000000000e+00), Complex(4.253620092362e+04, 0.000000000000e+00)}, {Complex(4.253620092362e+04, 0.000000000000e+00), Complex(4.057247807218e+04, 0.000000000000e+00), Complex(4.253620092361e+04, 0.000000000000e+00)}, {Complex(4.253620092362e+04, 0.000000000000e+00), Complex(4.253620092361e+04, 0.000000000000e+00), Complex(4.057247807218e+04, 0.000000000000e+00)}}, {{Complex(-4.795062516911e+04, 0.000000000000e+00), Complex(-5.115868593161e+04, 0.000000000000e+00), Complex(-5.115868593161e+04, 0.000000000000e+00)}, {Complex(-5.115868593160e+04, 0.000000000000e+00), Complex(-4.795062516916e+04, 0.000000000000e+00), Complex(-5.115868593156e+04, 0.000000000000e+00)}, {Complex(-5.115868593161e+04, 0.000000000000e+00), Complex(-5.115868593156e+04, 0.000000000000e+00), Complex(-4.795062516915e+04, 0.000000000000e+00)}}}}, m = 3, q = {-6.181568463033e-01, -3.003877615881e+00, -1.183810670217e+01, -2.981333084492e+02, -3.743277191004e+03, -1.130689471977e+05, -2.145843887553e+06}, tau = {1.990097115825e-04, 2.008120792036e-04}) annotation (
    Placement(visible = true, transformation(origin = {4, 182}, extent = {{-20, -10}, {20, 10}}, rotation = 90)));
  OpenEMTP.Connectors.Bus B17 annotation (
    Placement(visible = true, transformation(origin = {4, 146}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B18 annotation (
    Placement(visible = true, transformation(origin = {-128, 106}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L17_18(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-6.003863983872e+01, 0.000000000000e+00), Complex(-5.478586536174e+03, 0.000000000000e+00), Complex(-3.586151162902e+04, 0.000000000000e+00), Complex(-1.461040111548e+05, 0.000000000000e+00), Complex(-4.629056651089e+05, 0.000000000000e+00), Complex(-1.929860797929e+06, 0.000000000000e+00)}, {Complex(-1.714900381307e+01, 0.000000000000e+00), Complex(-1.872247059487e+05, 0.000000000000e+00), Complex(-1.478159923519e+06, 0.000000000000e+00), Complex(-8.116385889052e+06, 0.000000000000e+00), Complex(-3.898254046284e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(5.269599646009e-02, 0.000000000000e+00), Complex(5.334441404924e-02, 0.000000000000e+00), Complex(5.334441404924e-02, 0.000000000000e+00)}, {Complex(5.334441404926e-02, 0.000000000000e+00), Complex(5.269599646010e-02, 0.000000000000e+00), Complex(5.334441404918e-02, 0.000000000000e+00)}, {Complex(5.334441404923e-02, 0.000000000000e+00), Complex(5.334441404919e-02, 0.000000000000e+00), Complex(5.269599646015e-02, 0.000000000000e+00)}}, {{Complex(4.657873559397e+01, 0.000000000000e+00), Complex(4.454822304335e+01, 0.000000000000e+00), Complex(4.454822304335e+01, 0.000000000000e+00)}, {Complex(4.454822304334e+01, 0.000000000000e+00), Complex(4.657873559394e+01, 0.000000000000e+00), Complex(4.454822304339e+01, 0.000000000000e+00)}, {Complex(4.454822304336e+01, 0.000000000000e+00), Complex(4.454822304338e+01, 0.000000000000e+00), Complex(4.657873559393e+01, 0.000000000000e+00)}}, {{Complex(1.909624062883e+03, 0.000000000000e+00), Complex(1.628168025669e+03, 0.000000000000e+00), Complex(1.628168025669e+03, 0.000000000000e+00)}, {Complex(1.628168025670e+03, 0.000000000000e+00), Complex(1.909624062884e+03, 0.000000000000e+00), Complex(1.628168025667e+03, 0.000000000000e+00)}, {Complex(1.628168025669e+03, 0.000000000000e+00), Complex(1.628168025668e+03, 0.000000000000e+00), Complex(1.909624062885e+03, 0.000000000000e+00)}}, {{Complex(1.529910758115e+04, 0.000000000000e+00), Complex(2.527792550449e+04, 0.000000000000e+00), Complex(2.527792550449e+04, 0.000000000000e+00)}, {Complex(2.527792550446e+04, 0.000000000000e+00), Complex(1.529910758106e+04, 0.000000000000e+00), Complex(2.527792550460e+04, 0.000000000000e+00)}, {Complex(2.527792550451e+04, 0.000000000000e+00), Complex(2.527792550457e+04, 0.000000000000e+00), Complex(1.529910758103e+04, 0.000000000000e+00)}}, {{Complex(7.840695331141e+04, 0.000000000000e+00), Complex(8.372933231667e+04, 0.000000000000e+00), Complex(8.372933231667e+04, 0.000000000000e+00)}, {Complex(8.372933231664e+04, 0.000000000000e+00), Complex(7.840695331126e+04, 0.000000000000e+00), Complex(8.372933231685e+04, 0.000000000000e+00)}, {Complex(8.372933231672e+04, 0.000000000000e+00), Complex(8.372933231681e+04, 0.000000000000e+00), Complex(7.840695331122e+04, 0.000000000000e+00)}}, {{Complex(-1.096316714919e+05, 0.000000000000e+00), Complex(-1.142462373240e+05, 0.000000000000e+00), Complex(-1.142462373240e+05, 0.000000000000e+00)}, {Complex(-1.142462373242e+05, 0.000000000000e+00), Complex(-1.096316714922e+05, 0.000000000000e+00), Complex(-1.142462373236e+05, 0.000000000000e+00)}, {Complex(-1.142462373239e+05, 0.000000000000e+00), Complex(-1.142462373237e+05, 0.000000000000e+00), Complex(-1.096316714924e+05, 0.000000000000e+00)}}}, {{{Complex(1.331482205194e-02, 0.000000000000e+00), Complex(-3.557245230571e-03, 0.000000000000e+00), Complex(-3.557245230570e-03, 0.000000000000e+00)}, {Complex(-3.557245230572e-03, 0.000000000000e+00), Complex(1.331482205194e-02, 0.000000000000e+00), Complex(-3.557245230563e-03, 0.000000000000e+00)}, {Complex(-3.557245230569e-03, 0.000000000000e+00), Complex(-3.557245230564e-03, 0.000000000000e+00), Complex(1.331482205193e-02, 0.000000000000e+00)}}, {{Complex(1.379024531958e+04, 0.000000000000e+00), Complex(-6.047863369053e+03, 0.000000000000e+00), Complex(-6.047863369053e+03, 0.000000000000e+00)}, {Complex(-6.047863369014e+03, 0.000000000000e+00), Complex(1.379024531973e+04, 0.000000000000e+00), Complex(-6.047863369242e+03, 0.000000000000e+00)}, {Complex(-6.047863369100e+03, 0.000000000000e+00), Complex(-6.047863369192e+03, 0.000000000000e+00), Complex(1.379024531978e+04, 0.000000000000e+00)}}, {{Complex(1.605456718818e+05, 0.000000000000e+00), Complex(-6.944192365354e+04, 0.000000000000e+00), Complex(-6.944192365354e+04, 0.000000000000e+00)}, {Complex(-6.944192365334e+04, 0.000000000000e+00), Complex(1.605456718824e+05, 0.000000000000e+00), Complex(-6.944192365440e+04, 0.000000000000e+00)}, {Complex(-6.944192365380e+04, 0.000000000000e+00), Complex(-6.944192365414e+04, 0.000000000000e+00), Complex(1.605456718827e+05, 0.000000000000e+00)}}, {{Complex(1.819557932179e+06, 0.000000000000e+00), Complex(-9.169512052694e+05, 0.000000000000e+00), Complex(-9.169512052694e+05, 0.000000000000e+00)}, {Complex(-9.169512052698e+05, 0.000000000000e+00), Complex(1.819557932177e+06, 0.000000000000e+00), Complex(-9.169512052672e+05, 0.000000000000e+00)}, {Complex(-9.169512052689e+05, 0.000000000000e+00), Complex(-9.169512052677e+05, 0.000000000000e+00), Complex(1.819557932177e+06, 0.000000000000e+00)}}, {{Complex(1.217784468725e+07, 0.000000000000e+00), Complex(-6.105029900895e+06, 0.000000000000e+00), Complex(-6.105029900895e+06, 0.000000000000e+00)}, {Complex(-6.105029900895e+06, 0.000000000000e+00), Complex(1.217784468725e+07, 0.000000000000e+00), Complex(-6.105029900897e+06, 0.000000000000e+00)}, {Complex(-6.105029900895e+06, 0.000000000000e+00), Complex(-6.105029900897e+06, 0.000000000000e+00), Complex(1.217784468725e+07, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {8.788052411227e-05, 8.766822425532e-05}) annotation (
    Placement(visible = true, transformation(origin = {-46, 126}, extent = {{-20, -10}, {20, 10}}, rotation = 0)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L03_18(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-3.019260736044e+05, 0.000000000000e+00), Complex(-2.443296690286e+06, 0.000000000000e+00), Complex(-1.427066539985e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(-8.412434135564e+01, 0.000000000000e+00), Complex(-8.183462860983e+03, 0.000000000000e+00), Complex(-5.217937376869e+04, 0.000000000000e+00), Complex(-1.932472083544e+05, 0.000000000000e+00), Complex(-8.262408809359e+05, 0.000000000000e+00)}}, Rm_H = {{{{Complex(2.838193588678e+04, 0.000000000000e+00), Complex(-9.811072005318e+03, 0.000000000000e+00), Complex(-9.811072005319e+03, 0.000000000000e+00)}, {Complex(-9.811072005324e+03, 0.000000000000e+00), Complex(2.838193588679e+04, 0.000000000000e+00), Complex(-9.811072005318e+03, 0.000000000000e+00)}, {Complex(-9.811072005309e+03, 0.000000000000e+00), Complex(-9.811072005332e+03, 0.000000000000e+00), Complex(2.838193588678e+04, 0.000000000000e+00)}}, {{Complex(5.682970957365e+05, 0.000000000000e+00), Complex(-2.882710542175e+05, 0.000000000000e+00), Complex(-2.882710542175e+05, 0.000000000000e+00)}, {Complex(-2.882710542175e+05, 0.000000000000e+00), Complex(5.682970957364e+05, 0.000000000000e+00), Complex(-2.882710542176e+05, 0.000000000000e+00)}, {Complex(-2.882710542176e+05, 0.000000000000e+00), Complex(-2.882710542175e+05, 0.000000000000e+00), Complex(5.682970957365e+05, 0.000000000000e+00)}}, {{Complex(5.178111321587e+06, 0.000000000000e+00), Complex(-2.592627099541e+06, 0.000000000000e+00), Complex(-2.592627099541e+06, 0.000000000000e+00)}, {Complex(-2.592627099541e+06, 0.000000000000e+00), Complex(5.178111321588e+06, 0.000000000000e+00), Complex(-2.592627099541e+06, 0.000000000000e+00)}, {Complex(-2.592627099541e+06, 0.000000000000e+00), Complex(-2.592627099541e+06, 0.000000000000e+00), Complex(5.178111321587e+06, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}, {{{Complex(2.326761452344e-01, 0.000000000000e+00), Complex(1.207332908179e-01, 0.000000000000e+00), Complex(1.207332908179e-01, 0.000000000000e+00)}, {Complex(1.207332908179e-01, 0.000000000000e+00), Complex(2.326761452345e-01, 0.000000000000e+00), Complex(1.207332908179e-01, 0.000000000000e+00)}, {Complex(1.207332908179e-01, 0.000000000000e+00), Complex(1.207332908179e-01, 0.000000000000e+00), Complex(2.326761452344e-01, 0.000000000000e+00)}}, {{Complex(1.859958082268e+02, 0.000000000000e+00), Complex(1.768519573084e+02, 0.000000000000e+00), Complex(1.768519573084e+02, 0.000000000000e+00)}, {Complex(1.768519573084e+02, 0.000000000000e+00), Complex(1.859958082268e+02, 0.000000000000e+00), Complex(1.768519573084e+02, 0.000000000000e+00)}, {Complex(1.768519573084e+02, 0.000000000000e+00), Complex(1.768519573084e+02, 0.000000000000e+00), Complex(1.859958082268e+02, 0.000000000000e+00)}}, {{Complex(7.230072514149e+03, 0.000000000000e+00), Complex(6.498789562599e+03, 0.000000000000e+00), Complex(6.498789562599e+03, 0.000000000000e+00)}, {Complex(6.498789562598e+03, 0.000000000000e+00), Complex(7.230072514149e+03, 0.000000000000e+00), Complex(6.498789562599e+03, 0.000000000000e+00)}, {Complex(6.498789562599e+03, 0.000000000000e+00), Complex(6.498789562598e+03, 0.000000000000e+00), Complex(7.230072514149e+03, 0.000000000000e+00)}}, {{Complex(4.084103213605e+04, 0.000000000000e+00), Complex(4.920150211231e+04, 0.000000000000e+00), Complex(4.920150211231e+04, 0.000000000000e+00)}, {Complex(4.920150211231e+04, 0.000000000000e+00), Complex(4.084103213604e+04, 0.000000000000e+00), Complex(4.920150211231e+04, 0.000000000000e+00)}, {Complex(4.920150211230e+04, 0.000000000000e+00), Complex(4.920150211231e+04, 0.000000000000e+00), Complex(4.084103213605e+04, 0.000000000000e+00)}}, {{Complex(-5.448506386858e+04, 0.000000000000e+00), Complex(-5.777323814257e+04, 0.000000000000e+00), Complex(-5.777323814257e+04, 0.000000000000e+00)}, {Complex(-5.777323814257e+04, 0.000000000000e+00), Complex(-5.448506386859e+04, 0.000000000000e+00), Complex(-5.777323814256e+04, 0.000000000000e+00)}, {Complex(-5.777323814257e+04, 0.000000000000e+00), Complex(-5.777323814256e+04, 0.000000000000e+00), Complex(-5.448506386859e+04, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {1.418795703504e-04, 1.426173683171e-04}) annotation (
    Placement(visible = true, transformation(origin = {-128, 54}, extent = {{-20, -10}, {20, 10}}, rotation = 90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L16_17(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-5.813968569427e+01, 0.000000000000e+00), Complex(-5.206415819608e+03, 0.000000000000e+00), Complex(-3.395424995898e+04, 0.000000000000e+00), Complex(-1.377624906699e+05, 0.000000000000e+00), Complex(-4.329210318410e+05, 0.000000000000e+00), Complex(-1.743398180566e+06, 0.000000000000e+00)}, {Complex(-1.722274430251e+01, 0.000000000000e+00), Complex(-1.850148124640e+05, 0.000000000000e+00), Complex(-1.456260828605e+06, 0.000000000000e+00), Complex(-7.936070690405e+06, 0.000000000000e+00), Complex(-3.740409517002e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(4.933371744709e-02, 0.000000000000e+00), Complex(5.532838218860e-02, 0.000000000000e+00), Complex(5.532838218860e-02, 0.000000000000e+00)}, {Complex(5.532838218861e-02, 0.000000000000e+00), Complex(4.933371744712e-02, 0.000000000000e+00), Complex(5.532838218857e-02, 0.000000000000e+00)}, {Complex(5.532838218859e-02, 0.000000000000e+00), Complex(5.532838218860e-02, 0.000000000000e+00), Complex(4.933371744708e-02, 0.000000000000e+00)}}, {{Complex(4.540336411314e+01, 0.000000000000e+00), Complex(4.116398799849e+01, 0.000000000000e+00), Complex(4.116398799849e+01, 0.000000000000e+00)}, {Complex(4.116398799848e+01, 0.000000000000e+00), Complex(4.540336411313e+01, 0.000000000000e+00), Complex(4.116398799851e+01, 0.000000000000e+00)}, {Complex(4.116398799850e+01, 0.000000000000e+00), Complex(4.116398799850e+01, 0.000000000000e+00), Complex(4.540336411312e+01, 0.000000000000e+00)}}, {{Complex(1.737831660591e+03, 0.000000000000e+00), Complex(1.565578660352e+03, 0.000000000000e+00), Complex(1.565578660352e+03, 0.000000000000e+00)}, {Complex(1.565578660353e+03, 0.000000000000e+00), Complex(1.737831660592e+03, 0.000000000000e+00), Complex(1.565578660352e+03, 0.000000000000e+00)}, {Complex(1.565578660352e+03, 0.000000000000e+00), Complex(1.565578660352e+03, 0.000000000000e+00), Complex(1.737831660592e+03, 0.000000000000e+00)}}, {{Complex(1.895569751281e+04, 0.000000000000e+00), Complex(2.194986475964e+04, 0.000000000000e+00), Complex(2.194986475964e+04, 0.000000000000e+00)}, {Complex(2.194986475962e+04, 0.000000000000e+00), Complex(1.895569751279e+04, 0.000000000000e+00), Complex(2.194986475967e+04, 0.000000000000e+00)}, {Complex(2.194986475966e+04, 0.000000000000e+00), Complex(2.194986475966e+04, 0.000000000000e+00), Complex(1.895569751277e+04, 0.000000000000e+00)}}, {{Complex(8.031383386073e+04, 0.000000000000e+00), Complex(7.628000400851e+04, 0.000000000000e+00), Complex(7.628000400851e+04, 0.000000000000e+00)}, {Complex(7.628000400848e+04, 0.000000000000e+00), Complex(8.031383386069e+04, 0.000000000000e+00), Complex(7.628000400858e+04, 0.000000000000e+00)}, {Complex(7.628000400855e+04, 0.000000000000e+00), Complex(7.628000400854e+04, 0.000000000000e+00), Complex(8.031383386065e+04, 0.000000000000e+00)}}, {{Complex(-9.073489937148e+04, 0.000000000000e+00), Complex(-1.154397982431e+05, 0.000000000000e+00), Complex(-1.154397982431e+05, 0.000000000000e+00)}, {Complex(-1.154397982433e+05, 0.000000000000e+00), Complex(-9.073489937146e+04, 0.000000000000e+00), Complex(-1.154397982429e+05, 0.000000000000e+00)}, {Complex(-1.154397982429e+05, 0.000000000000e+00), Complex(-1.154397982431e+05, 0.000000000000e+00), Complex(-9.073489937169e+04, 0.000000000000e+00)}}}, {{{Complex(1.446511700879e-02, 0.000000000000e+00), Complex(-4.119246705247e-03, 0.000000000000e+00), Complex(-4.119246705246e-03, 0.000000000000e+00)}, {Complex(-4.119246705245e-03, 0.000000000000e+00), Complex(1.446511700879e-02, 0.000000000000e+00), Complex(-4.119246705241e-03, 0.000000000000e+00)}, {Complex(-4.119246705242e-03, 0.000000000000e+00), Complex(-4.119246705247e-03, 0.000000000000e+00), Complex(1.446511700880e-02, 0.000000000000e+00)}}, {{Complex(6.194150884487e+03, 0.000000000000e+00), Complex(-2.500847957717e+03, 0.000000000000e+00), Complex(-2.500847957718e+03, 0.000000000000e+00)}, {Complex(-2.500847957689e+03, 0.000000000000e+00), Complex(6.194150884525e+03, 0.000000000000e+00), Complex(-2.500847957785e+03, 0.000000000000e+00)}, {Complex(-2.500847957749e+03, 0.000000000000e+00), Complex(-2.500847957749e+03, 0.000000000000e+00), Complex(6.194150884561e+03, 0.000000000000e+00)}}, {{Complex(1.352939455882e+05, 0.000000000000e+00), Complex(-5.614759015116e+04, 0.000000000000e+00), Complex(-5.614759015116e+04, 0.000000000000e+00)}, {Complex(-5.614759015087e+04, 0.000000000000e+00), Complex(1.352939455882e+05, 0.000000000000e+00), Complex(-5.614759015157e+04, 0.000000000000e+00)}, {Complex(-5.614759015148e+04, 0.000000000000e+00), Complex(-5.614759015121e+04, 0.000000000000e+00), Complex(1.352939455886e+05, 0.000000000000e+00)}}, {{Complex(1.932324171706e+06, 0.000000000000e+00), Complex(-9.777817562621e+05, 0.000000000000e+00), Complex(-9.777817562621e+05, 0.000000000000e+00)}, {Complex(-9.777817562627e+05, 0.000000000000e+00), Complex(1.932324171705e+06, 0.000000000000e+00), Complex(-9.777817562609e+05, 0.000000000000e+00)}, {Complex(-9.777817562615e+05, 0.000000000000e+00), Complex(-9.777817562616e+05, 0.000000000000e+00), Complex(1.932324171705e+06, 0.000000000000e+00)}}, {{Complex(1.110852078854e+07, 0.000000000000e+00), Complex(-5.562777687670e+06, 0.000000000000e+00), Complex(-5.562777687670e+06, 0.000000000000e+00)}, {Complex(-5.562777687670e+06, 0.000000000000e+00), Complex(1.110852078854e+07, 0.000000000000e+00), Complex(-5.562777687672e+06, 0.000000000000e+00)}, {Complex(-5.562777687670e+06, 0.000000000000e+00), Complex(-5.562777687671e+06, 0.000000000000e+00), Complex(1.110852078854e+07, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {9.225907418073e-05, 9.201837588254e-05}) annotation (
    Placement(visible = true, transformation(origin = {80, 104}, extent = {{-20, -10}, {20, 10}}, rotation = 90)));
  OpenEMTP.Connectors.Bus B16 annotation (
    Placement(visible = true, transformation(origin = {80, 56}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L15_16(G = {{{-1.752475491705e-04, 1.630043057956e-05, 1.630043057956e-05}, {1.630043057956e-05, -1.752475491705e-04, 1.630043057956e-05}, {1.630043057956e-05, 1.630043057956e-05, -1.752475491705e-04}}, {{-1.980563982085e-03, -8.484471737820e-05, -8.484471737820e-05}, {-8.484471737820e-05, -1.980563982085e-03, -8.484471737820e-05}, {-8.484471737820e-05, -8.484471737820e-05, -1.980563982085e-03}}, {{-1.612263732063e-02, 5.865622667301e-03, 5.865622667301e-03}, {5.865622667301e-03, -1.612263732063e-02, 5.865622667301e-03}, {5.865622667301e-03, 5.865622667301e-03, -1.612263732063e-02}}, {{-3.139572522913e-02, 1.343538074113e-02, 1.343538074113e-02}, {1.343538074113e-02, -3.139572522913e-02, 1.343538074113e-02}, {1.343538074113e-02, 1.343538074113e-02, -3.139572522913e-02}}, {{-1.640234528017e-01, -1.548858974490e-01, -1.548858974490e-01}, {-1.548858974490e-01, -1.640234528017e-01, -1.548858974490e-01}, {-1.548858974490e-01, -1.548858974490e-01, -1.640234528017e-01}}, {{-7.110058484389e-01, -2.229103310099e-01, -2.229103310099e-01}, {-2.229103310099e-01, -7.110058484389e-01, -2.229103310099e-01}, {-2.229103310099e-01, -2.229103310099e-01, -7.110058484389e-01}}, {{-7.924339819441e+00, -7.014937973198e+00, -7.014937973198e+00}, {-7.014937973198e+00, -7.924339819441e+00, -7.014937973198e+00}, {-7.014937973198e+00, -7.014937973198e+00, -7.924339819441e+00}}, {{-5.782682702783e+01, -3.919944491099e+01, -3.919944491099e+01}, {-3.919944491099e+01, -5.782682702783e+01, -3.919944491099e+01}, {-3.919944491099e+01, -3.919944491099e+01, -5.782682702783e+01}}}, G0 = {{3.093789409477e-03, -4.648274791832e-04, -4.648274791832e-04}, {-4.648274791832e-04, 3.093789409477e-03, -4.648274791832e-04}, {-4.648274791832e-04, -4.648274791832e-04, 3.093789409477e-03}}, Pm_H = {{Complex(-4.292181042003e+02, 0.000000000000e+00), Complex(-4.726913899678e+03, 0.000000000000e+00), Complex(-3.030844599638e+04, 0.000000000000e+00), Complex(-1.208791819543e+05, 0.000000000000e+00), Complex(-3.680155373183e+05, 0.000000000000e+00), Complex(-1.224663483879e+06, 0.000000000000e+00)}, {Complex(-3.170901967811e+04, 0.000000000000e+00), Complex(-6.935215934582e+05, 0.000000000000e+00), Complex(-5.074381181998e+06, 0.000000000000e+00), Complex(-2.876888456763e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(3.675106893727e+00, 0.000000000000e+00), Complex(3.004695489266e+00, 0.000000000000e+00), Complex(3.004695489266e+00, 0.000000000000e+00)}, {Complex(3.004695489266e+00, 0.000000000000e+00), Complex(3.675106893726e+00, 0.000000000000e+00), Complex(3.004695489266e+00, 0.000000000000e+00)}, {Complex(3.004695489266e+00, 0.000000000000e+00), Complex(3.004695489266e+00, 0.000000000000e+00), Complex(3.675106893727e+00, 0.000000000000e+00)}}, {{Complex(3.979018722164e+01, 0.000000000000e+00), Complex(2.898269549637e+01, 0.000000000000e+00), Complex(2.898269549637e+01, 0.000000000000e+00)}, {Complex(2.898269549637e+01, 0.000000000000e+00), Complex(3.979018722163e+01, 0.000000000000e+00), Complex(2.898269549638e+01, 0.000000000000e+00)}, {Complex(2.898269549637e+01, 0.000000000000e+00), Complex(2.898269549638e+01, 0.000000000000e+00), Complex(3.979018722163e+01, 0.000000000000e+00)}}, {{Complex(5.728086869947e+03, 0.000000000000e+00), Complex(-6.306097946482e+02, 0.000000000000e+00), Complex(-6.306097946484e+02, 0.000000000000e+00)}, {Complex(-6.306097946498e+02, 0.000000000000e+00), Complex(5.728086869961e+03, 0.000000000000e+00), Complex(-6.306097946574e+02, 0.000000000000e+00)}, {Complex(-6.306097946455e+02, 0.000000000000e+00), Complex(-6.306097946597e+02, 0.000000000000e+00), Complex(5.728086869958e+03, 0.000000000000e+00)}}, {{Complex(2.275421795271e+04, 0.000000000000e+00), Complex(1.731724845287e+04, 0.000000000000e+00), Complex(1.731724845287e+04, 0.000000000000e+00)}, {Complex(1.731724845287e+04, 0.000000000000e+00), Complex(2.275421795272e+04, 0.000000000000e+00), Complex(1.731724845286e+04, 0.000000000000e+00)}, {Complex(1.731724845287e+04, 0.000000000000e+00), Complex(1.731724845286e+04, 0.000000000000e+00), Complex(2.275421795272e+04, 0.000000000000e+00)}}, {{Complex(5.623333017247e+04, 0.000000000000e+00), Complex(7.543631801887e+04, 0.000000000000e+00), Complex(7.543631801887e+04, 0.000000000000e+00)}, {Complex(7.543631801889e+04, 0.000000000000e+00), Complex(5.623333017237e+04, 0.000000000000e+00), Complex(7.543631801893e+04, 0.000000000000e+00)}, {Complex(7.543631801885e+04, 0.000000000000e+00), Complex(7.543631801895e+04, 0.000000000000e+00), Complex(5.623333017240e+04, 0.000000000000e+00)}}, {{Complex(-9.895372918461e+04, 0.000000000000e+00), Complex(-9.250834765231e+04, 0.000000000000e+00), Complex(-9.250834765231e+04, 0.000000000000e+00)}, {Complex(-9.250834765227e+04, 0.000000000000e+00), Complex(-9.895372918485e+04, 0.000000000000e+00), Complex(-9.250834765215e+04, 0.000000000000e+00)}, {Complex(-9.250834765235e+04, 0.000000000000e+00), Complex(-9.250834765210e+04, 0.000000000000e+00), Complex(-9.895372918480e+04, 0.000000000000e+00)}}}, {{{Complex(-4.669047334601e+03, 0.000000000000e+00), Complex(2.128815277531e+03, 0.000000000000e+00), Complex(2.128815277531e+03, 0.000000000000e+00)}, {Complex(2.128815277533e+03, 0.000000000000e+00), Complex(-4.669047334617e+03, 0.000000000000e+00), Complex(2.128815277541e+03, 0.000000000000e+00)}, {Complex(2.128815277528e+03, 0.000000000000e+00), Complex(2.128815277544e+03, 0.000000000000e+00), Complex(-4.669047334613e+03, 0.000000000000e+00)}}, {{Complex(8.194003038135e+04, 0.000000000000e+00), Complex(-3.509113962498e+04, 0.000000000000e+00), Complex(-3.509113962498e+04, 0.000000000000e+00)}, {Complex(-3.509113962503e+04, 0.000000000000e+00), Complex(8.194003038168e+04, 0.000000000000e+00), Complex(-3.509113962517e+04, 0.000000000000e+00)}, {Complex(-3.509113962491e+04, 0.000000000000e+00), Complex(-3.509113962525e+04, 0.000000000000e+00), Complex(8.194003038160e+04, 0.000000000000e+00)}}, {{Complex(1.205620226530e+06, 0.000000000000e+00), Complex(-6.026943643171e+05, 0.000000000000e+00), Complex(-6.026943643171e+05, 0.000000000000e+00)}, {Complex(-6.026943643171e+05, 0.000000000000e+00), Complex(1.205620226530e+06, 0.000000000000e+00), Complex(-6.026943643170e+05, 0.000000000000e+00)}, {Complex(-6.026943643172e+05, 0.000000000000e+00), Complex(-6.026943643170e+05, 0.000000000000e+00), Complex(1.205620226530e+06, 0.000000000000e+00)}}, {{Complex(9.325159679387e+06, 0.000000000000e+00), Complex(-4.678815703616e+06, 0.000000000000e+00), Complex(-4.678815703616e+06, 0.000000000000e+00)}, {Complex(-4.678815703616e+06, 0.000000000000e+00), Complex(9.325159679386e+06, 0.000000000000e+00), Complex(-4.678815703615e+06, 0.000000000000e+00)}, {Complex(-4.678815703616e+06, 0.000000000000e+00), Complex(-4.678815703615e+06, 0.000000000000e+00), Complex(9.325159679386e+06, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.485134478144e-01, -3.531943336734e+00, -1.555472464197e+01, -4.083630653005e+01, -8.083239268974e+02, -1.472628471280e+04, -2.166387462213e+05, -3.400527791666e+06}, tau = {1.071207443512e-04, 1.068139053545e-04}) annotation (
    Placement(visible = true, transformation(origin = {80, 22}, extent = {{-20, -10}, {20, 10}}, rotation = 90)));
  OpenEMTP.Connectors.Bus B15 annotation (
    Placement(visible = true, transformation(origin = {80, -32}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B14 annotation (
    Placement(visible = true, transformation(origin = {80, -114}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L14_15(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-7.376929142912e+00, 0.000000000000e+00), Complex(-8.553254523860e+03, 0.000000000000e+00), Complex(-1.272453444079e+05, 0.000000000000e+00), Complex(-6.546548494720e+05, 0.000000000000e+00), Complex(-2.504087635145e+06, 0.000000000000e+00), Complex(-8.589806527316e+06, 0.000000000000e+00), Complex(-4.801556760941e+07, 0.000000000000e+00)}, {Complex(-5.606563121522e+01, 0.000000000000e+00), Complex(-4.870400441306e+03, 0.000000000000e+00), Complex(-3.013489619028e+04, 0.000000000000e+00), Complex(-1.065482125588e+05, 0.000000000000e+00), Complex(-3.193192669301e+05, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(1.386745219799e-02, 0.000000000000e+00), Complex(-3.394025752079e-03, 0.000000000000e+00), Complex(-3.394025752079e-03, 0.000000000000e+00)}, {Complex(-3.394025752078e-03, 0.000000000000e+00), Complex(1.386745219798e-02, 0.000000000000e+00), Complex(-3.394025752080e-03, 0.000000000000e+00)}, {Complex(-3.394025752079e-03, 0.000000000000e+00), Complex(-3.394025752078e-03, 0.000000000000e+00), Complex(1.386745219799e-02, 0.000000000000e+00)}}, {{Complex(-9.521305624723e+00, 0.000000000000e+00), Complex(1.632869189636e+01, 0.000000000000e+00), Complex(1.632869189636e+01, 0.000000000000e+00)}, {Complex(1.632869189634e+01, 0.000000000000e+00), Complex(-9.521305624761e+00, 0.000000000000e+00), Complex(1.632869189641e+01, 0.000000000000e+00)}, {Complex(1.632869189641e+01, 0.000000000000e+00), Complex(1.632869189637e+01, 0.000000000000e+00), Complex(-9.521305624789e+00, 0.000000000000e+00)}}, {{Complex(1.009907137707e+04, 0.000000000000e+00), Complex(-1.536533885784e+03, 0.000000000000e+00), Complex(-1.536533885784e+03, 0.000000000000e+00)}, {Complex(-1.536533885784e+03, 0.000000000000e+00), Complex(1.009907137706e+04, 0.000000000000e+00), Complex(-1.536533885777e+03, 0.000000000000e+00)}, {Complex(-1.536533885789e+03, 0.000000000000e+00), Complex(-1.536533885774e+03, 0.000000000000e+00), Complex(1.009907137707e+04, 0.000000000000e+00)}}, {{Complex(7.655224930402e+04, 0.000000000000e+00), Complex(-4.240751178674e+04, 0.000000000000e+00), Complex(-4.240751178674e+04, 0.000000000000e+00)}, {Complex(-4.240751178675e+04, 0.000000000000e+00), Complex(7.655224930401e+04, 0.000000000000e+00), Complex(-4.240751178673e+04, 0.000000000000e+00)}, {Complex(-4.240751178673e+04, 0.000000000000e+00), Complex(-4.240751178674e+04, 0.000000000000e+00), Complex(7.655224930399e+04, 0.000000000000e+00)}}, {{Complex(7.218935529413e+05, 0.000000000000e+00), Complex(-3.640710366275e+05, 0.000000000000e+00), Complex(-3.640710366275e+05, 0.000000000000e+00)}, {Complex(-3.640710366274e+05, 0.000000000000e+00), Complex(7.218935529414e+05, 0.000000000000e+00), Complex(-3.640710366276e+05, 0.000000000000e+00)}, {Complex(-3.640710366275e+05, 0.000000000000e+00), Complex(-3.640710366275e+05, 0.000000000000e+00), Complex(7.218935529415e+05, 0.000000000000e+00)}}, {{Complex(2.388958185313e+06, 0.000000000000e+00), Complex(-1.185579294244e+06, 0.000000000000e+00), Complex(-1.185579294244e+06, 0.000000000000e+00)}, {Complex(-1.185579294244e+06, 0.000000000000e+00), Complex(2.388958185313e+06, 0.000000000000e+00), Complex(-1.185579294244e+06, 0.000000000000e+00)}, {Complex(-1.185579294244e+06, 0.000000000000e+00), Complex(-1.185579294244e+06, 0.000000000000e+00), Complex(2.388958185313e+06, 0.000000000000e+00)}}, {{Complex(-3.211854815294e+06, 0.000000000000e+00), Complex(1.595819935146e+06, 0.000000000000e+00), Complex(1.595819935146e+06, 0.000000000000e+00)}, {Complex(1.595819935146e+06, 0.000000000000e+00), Complex(-3.211854815293e+06, 0.000000000000e+00), Complex(1.595819935146e+06, 0.000000000000e+00)}, {Complex(1.595819935147e+06, 0.000000000000e+00), Complex(1.595819935146e+06, 0.000000000000e+00), Complex(-3.211854815293e+06, 0.000000000000e+00)}}}, {{{Complex(1.518879728996e-01, 0.000000000000e+00), Complex(1.260557245402e-01, 0.000000000000e+00), Complex(1.260557245402e-01, 0.000000000000e+00)}, {Complex(1.260557245402e-01, 0.000000000000e+00), Complex(1.518879728996e-01, 0.000000000000e+00), Complex(1.260557245402e-01, 0.000000000000e+00)}, {Complex(1.260557245402e-01, 0.000000000000e+00), Complex(1.260557245402e-01, 0.000000000000e+00), Complex(1.518879728996e-01, 0.000000000000e+00)}}, {{Complex(1.124436922789e+02, 0.000000000000e+00), Complex(9.108044814413e+01, 0.000000000000e+00), Complex(9.108044814413e+01, 0.000000000000e+00)}, {Complex(9.108044814414e+01, 0.000000000000e+00), Complex(1.124436922789e+02, 0.000000000000e+00), Complex(9.108044814411e+01, 0.000000000000e+00)}, {Complex(9.108044814411e+01, 0.000000000000e+00), Complex(9.108044814413e+01, 0.000000000000e+00), Complex(1.124436922789e+02, 0.000000000000e+00)}}, {{Complex(4.186638241055e+03, 0.000000000000e+00), Complex(3.874920882862e+03, 0.000000000000e+00), Complex(3.874920882862e+03, 0.000000000000e+00)}, {Complex(3.874920882862e+03, 0.000000000000e+00), Complex(4.186638241055e+03, 0.000000000000e+00), Complex(3.874920882862e+03, 0.000000000000e+00)}, {Complex(3.874920882862e+03, 0.000000000000e+00), Complex(3.874920882862e+03, 0.000000000000e+00), Complex(4.186638241055e+03, 0.000000000000e+00)}}, {{Complex(2.616505564739e+04, 0.000000000000e+00), Complex(3.062357347891e+04, 0.000000000000e+00), Complex(3.062357347891e+04, 0.000000000000e+00)}, {Complex(3.062357347891e+04, 0.000000000000e+00), Complex(2.616505564739e+04, 0.000000000000e+00), Complex(3.062357347891e+04, 0.000000000000e+00)}, {Complex(3.062357347892e+04, 0.000000000000e+00), Complex(3.062357347891e+04, 0.000000000000e+00), Complex(2.616505564739e+04, 0.000000000000e+00)}}, {{Complex(-3.442768109034e+04, 0.000000000000e+00), Complex(-3.554444712636e+04, 0.000000000000e+00), Complex(-3.554444712636e+04, 0.000000000000e+00)}, {Complex(-3.554444712635e+04, 0.000000000000e+00), Complex(-3.442768109033e+04, 0.000000000000e+00), Complex(-3.554444712636e+04, 0.000000000000e+00)}, {Complex(-3.554444712636e+04, 0.000000000000e+00), Complex(-3.554444712636e+04, 0.000000000000e+00), Complex(-3.442768109033e+04, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {2.372466014496e-04, 2.395218276469e-04}) annotation (
    Placement(visible = true, transformation(origin = {80, -64}, extent = {{-20, -10}, {20, 10}}, rotation = 90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L04_14(G = {{{-8.933212394057e-05, 7.966520344994e-06, 7.966520344994e-06}, {7.966520344994e-06, -8.933212394057e-05, 7.966520344994e-06}, {7.966520344994e-06, 7.966520344994e-06, -8.933212394057e-05}}, {{-7.399200668337e-04, -3.748616655206e-05, -3.748616655206e-05}, {-3.748616655206e-05, -7.399200668337e-04, -3.748616655206e-05}, {-3.748616655206e-05, -3.748616655206e-05, -7.399200668337e-04}}, {{-4.908259477539e-03, 7.187348472535e-04, 7.187348472535e-04}, {7.187348472535e-04, -4.908259477539e-03, 7.187348472535e-04}, {7.187348472535e-04, 7.187348472535e-04, -4.908259477539e-03}}, {{-2.755452526707e-02, 1.083339471643e-02, 1.083339471643e-02}, {1.083339471643e-02, -2.755452526707e-02, 1.083339471643e-02}, {1.083339471643e-02, 1.083339471643e-02, -2.755452526707e-02}}, {{-1.730220220778e-02, -1.494685354482e-02, -1.494685354482e-02}, {-1.494685354482e-02, -1.730220220778e-02, -1.494685354482e-02}, {-1.494685354482e-02, -1.494685354482e-02, -1.730220220778e-02}}, {{-5.791621918598e-02, -4.712245256537e-02, -4.712245256537e-02}, {-4.712245256537e-02, -5.791621918598e-02, -4.712245256537e-02}, {-4.712245256537e-02, -4.712245256537e-02, -5.791621918599e-02}}, {{-5.899730524660e-01, -5.997455262632e-01, -5.997455262632e-01}, {-5.997455262632e-01, -5.899730524660e-01, -5.997455262632e-01}, {-5.997455262632e-01, -5.997455262632e-01, -5.899730524660e-01}}, {{-3.308310817872e+00, -2.845511116249e+00, -2.845511116250e+00}, {-2.845511116249e+00, -3.308310817872e+00, -2.845511116250e+00}, {-2.845511116249e+00, -2.845511116250e+00, -3.308310817872e+00}}, {{-1.737500032052e+01, -1.544420978704e+01, -1.544420978704e+01}, {-1.544420978704e+01, -1.737500032052e+01, -1.544420978704e+01}, {-1.544420978704e+01, -1.544420978704e+01, -1.737500032052e+01}}}, G0 = {{2.341374459998e-03, -2.618365319260e-04, -2.618365319260e-04}, {-2.618365319260e-04, 2.341374459998e-03, -2.618365319260e-04}, {-2.618365319260e-04, -2.618365319260e-04, 2.341374459998e-03}}, Pm_H = {{Complex(-4.065865448948e+01, 0.000000000000e+00), Complex(-3.019574356815e+03, 0.000000000000e+00), Complex(-2.066581839649e+04, 0.000000000000e+00), Complex(-9.335198882794e+04, 0.000000000000e+00), Complex(-3.566491984405e+05, 0.000000000000e+00), Complex(-1.296104865190e+06, 0.000000000000e+00), Complex(-5.257650046957e+06, -6.120216738768e+06), Complex(-5.257650046957e+06, 6.120216738768e+06)}, {Complex(-1.446422047072e+01, 0.000000000000e+00), Complex(-9.063590541450e+05, 0.000000000000e+00), Complex(-1.178305329910e+07, 0.000000000000e+00), Complex(-1.443000375506e+08, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(3.546273626136e-02, 0.000000000000e+00), Complex(4.346879469861e-02, 0.000000000000e+00), Complex(4.346879469861e-02, 0.000000000000e+00)}, {Complex(4.346879469861e-02, 0.000000000000e+00), Complex(3.546273626135e-02, 0.000000000000e+00), Complex(4.346879469860e-02, 0.000000000000e+00)}, {Complex(4.346879469862e-02, 0.000000000000e+00), Complex(4.346879469861e-02, 0.000000000000e+00), Complex(3.546273626135e-02, 0.000000000000e+00)}}, {{Complex(1.064902786103e+01, 0.000000000000e+00), Complex(1.002543056680e+01, 0.000000000000e+00), Complex(1.002543056680e+01, 0.000000000000e+00)}, {Complex(1.002543056680e+01, 0.000000000000e+00), Complex(1.064902786103e+01, 0.000000000000e+00), Complex(1.002543056680e+01, 0.000000000000e+00)}, {Complex(1.002543056680e+01, 0.000000000000e+00), Complex(1.002543056680e+01, 0.000000000000e+00), Complex(1.064902786103e+01, 0.000000000000e+00)}}, {{Complex(3.515016619252e+02, 0.000000000000e+00), Complex(3.579266337654e+02, 0.000000000000e+00), Complex(3.579266337654e+02, 0.000000000000e+00)}, {Complex(3.579266337653e+02, 0.000000000000e+00), Complex(3.515016619252e+02, 0.000000000000e+00), Complex(3.579266337653e+02, 0.000000000000e+00)}, {Complex(3.579266337654e+02, 0.000000000000e+00), Complex(3.579266337652e+02, 0.000000000000e+00), Complex(3.515016619251e+02, 0.000000000000e+00)}}, {{Complex(5.748301670438e+03, 0.000000000000e+00), Complex(5.344173474567e+03, 0.000000000000e+00), Complex(5.344173474567e+03, 0.000000000000e+00)}, {Complex(5.344173474568e+03, 0.000000000000e+00), Complex(5.748301670439e+03, 0.000000000000e+00), Complex(5.344173474568e+03, 0.000000000000e+00)}, {Complex(5.344173474568e+03, 0.000000000000e+00), Complex(5.344173474569e+03, 0.000000000000e+00), Complex(5.748301670439e+03, 0.000000000000e+00)}}, {{Complex(4.295038199466e+04, 0.000000000000e+00), Complex(4.188831969373e+04, 0.000000000000e+00), Complex(4.188831969373e+04, 0.000000000000e+00)}, {Complex(4.188831969373e+04, 0.000000000000e+00), Complex(4.295038199464e+04, 0.000000000000e+00), Complex(4.188831969373e+04, 0.000000000000e+00)}, {Complex(4.188831969373e+04, 0.000000000000e+00), Complex(4.188831969372e+04, 0.000000000000e+00), Complex(4.295038199463e+04, 0.000000000000e+00)}}, {{Complex(2.629102415046e+05, 0.000000000000e+00), Complex(2.246726416566e+05, 0.000000000000e+00), Complex(2.246726416566e+05, 0.000000000000e+00)}, {Complex(2.246726416566e+05, 0.000000000000e+00), Complex(2.629102415043e+05, 0.000000000000e+00), Complex(2.246726416568e+05, 0.000000000000e+00)}, {Complex(2.246726416566e+05, 0.000000000000e+00), Complex(2.246726416567e+05, 0.000000000000e+00), Complex(2.629102415043e+05, 0.000000000000e+00)}}, {{Complex(-1.079593153144e+05, -3.043464952234e+05), Complex(-1.139127686134e+05, -2.219235852338e+05), Complex(-1.139127686134e+05, -2.219235852338e+05)}, {Complex(-1.139127686134e+05, -2.219235852337e+05), Complex(-1.079593153146e+05, -3.043464952224e+05), Complex(-1.139127686134e+05, -2.219235852343e+05)}, {Complex(-1.139127686135e+05, -2.219235852337e+05), Complex(-1.139127686133e+05, -2.219235852343e+05), Complex(-1.079593153145e+05, -3.043464952224e+05)}}, {{Complex(-1.079593153144e+05, 3.043464952234e+05), Complex(-1.139127686134e+05, 2.219235852338e+05), Complex(-1.139127686134e+05, 2.219235852338e+05)}, {Complex(-1.139127686134e+05, 2.219235852337e+05), Complex(-1.079593153146e+05, 3.043464952224e+05), Complex(-1.139127686134e+05, 2.219235852343e+05)}, {Complex(-1.139127686135e+05, 2.219235852337e+05), Complex(-1.139127686133e+05, 2.219235852343e+05), Complex(-1.079593153145e+05, 3.043464952224e+05)}}}, {{{Complex(1.674847619399e-02, 0.000000000000e+00), Complex(-6.274527202275e-03, 0.000000000000e+00), Complex(-6.274527202276e-03, 0.000000000000e+00)}, {Complex(-6.274527202276e-03, 0.000000000000e+00), Complex(1.674847619399e-02, 0.000000000000e+00), Complex(-6.274527202273e-03, 0.000000000000e+00)}, {Complex(-6.274527202277e-03, 0.000000000000e+00), Complex(-6.274527202274e-03, 0.000000000000e+00), Complex(1.674847619399e-02, 0.000000000000e+00)}}, {{Complex(1.997176269727e+04, 0.000000000000e+00), Complex(1.129719260390e+04, 0.000000000000e+00), Complex(1.129719260390e+04, 0.000000000000e+00)}, {Complex(1.129719260394e+04, 0.000000000000e+00), Complex(1.997176269744e+04, 0.000000000000e+00), Complex(1.129719260385e+04, 0.000000000000e+00)}, {Complex(1.129719260391e+04, 0.000000000000e+00), Complex(1.129719260390e+04, 0.000000000000e+00), Complex(1.997176269748e+04, 0.000000000000e+00)}}, {{Complex(1.041488445674e+06, 0.000000000000e+00), Complex(-4.806649191633e+05, 0.000000000000e+00), Complex(-4.806649191633e+05, 0.000000000000e+00)}, {Complex(-4.806649191635e+05, 0.000000000000e+00), Complex(1.041488445674e+06, 0.000000000000e+00), Complex(-4.806649191631e+05, 0.000000000000e+00)}, {Complex(-4.806649191631e+05, 0.000000000000e+00), Complex(-4.806649191634e+05, 0.000000000000e+00), Complex(1.041488445674e+06, 0.000000000000e+00)}}, {{Complex(8.026269372680e+07, 0.000000000000e+00), Complex(-4.052318527389e+07, 0.000000000000e+00), Complex(-4.052318527389e+07, 0.000000000000e+00)}, {Complex(-4.052318527389e+07, 0.000000000000e+00), Complex(8.026269372679e+07, 0.000000000000e+00), Complex(-4.052318527389e+07, 0.000000000000e+00)}, {Complex(-4.052318527389e+07, 0.000000000000e+00), Complex(-4.052318527388e+07, 0.000000000000e+00), Complex(8.026269372679e+07, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-5.110976110839e-01, -2.409483266939e+00, -8.739645270019e+00, -2.878248045425e+01, -9.467698965231e+01, -3.296983458065e+03, -3.672314460954e+04, -3.512688048708e+05, -4.849793949821e+06}, tau = {1.120000000000e-04, 1.122463814694e-04}) annotation (
    Placement(visible = true, transformation(origin = {-100, -94}, extent = {{-20, -10}, {20, 10}}, rotation = 0)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L13_14(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-1.509036183915e+00, 0.000000000000e+00), Complex(-1.304913382475e+01, 0.000000000000e+00), Complex(-7.295374866907e+01, 0.000000000000e+00), Complex(-2.232135353755e+03, 0.000000000000e+00), Complex(-1.196796437093e+04, 0.000000000000e+00), Complex(-4.539632025034e+04, 0.000000000000e+00), Complex(-1.380145908934e+05, 0.000000000000e+00), Complex(-3.595091799040e+05, 0.000000000000e+00), Complex(-1.714690872653e+06, 0.000000000000e+00), Complex(-3.997581331519e+06, 0.000000000000e+00), Complex(-9.256308041935e+06, -4.720207118111e+06), Complex(-9.256308041935e+06, 4.720207118111e+06), Complex(-1.009964924147e+07, 1.455313299885e+07), Complex(-1.009964924147e+07, -1.455313299885e+07), Complex(-8.289287160619e+06, 2.465249857198e+07), Complex(-8.289287160619e+06, -2.465249857198e+07), Complex(-3.953357271421e+06, 3.577583084055e+07), Complex(-3.953357271421e+06, -3.577583084055e+07), Complex(-4.500497548374e+06, 4.948924420285e+07), Complex(-4.500497548374e+06, -4.948924420285e+07)}}, Rm_H = {{{{Complex(7.322852979581e-04, 0.000000000000e+00), Complex(-1.520103929933e-04, 0.000000000000e+00), Complex(-1.520103929933e-04, 0.000000000000e+00)}, {Complex(-1.520103929930e-04, 0.000000000000e+00), Complex(7.322852979558e-04, 0.000000000000e+00), Complex(-1.520103929939e-04, 0.000000000000e+00)}, {Complex(-1.520103929920e-04, 0.000000000000e+00), Complex(-1.520103929929e-04, 0.000000000000e+00), Complex(7.322852979577e-04, 0.000000000000e+00)}}, {{Complex(1.147511703242e-02, 0.000000000000e+00), Complex(-3.573701934141e-04, 0.000000000000e+00), Complex(-3.573701934143e-04, 0.000000000000e+00)}, {Complex(-3.573701934168e-04, 0.000000000000e+00), Complex(1.147511703246e-02, 0.000000000000e+00), Complex(-3.573701934206e-04, 0.000000000000e+00)}, {Complex(-3.573701934258e-04, 0.000000000000e+00), Complex(-3.573701934250e-04, 0.000000000000e+00), Complex(1.147511703242e-02, 0.000000000000e+00)}}, {{Complex(6.272762318966e-02, 0.000000000000e+00), Complex(6.374640240057e-02, 0.000000000000e+00), Complex(6.374640240049e-02, 0.000000000000e+00)}, {Complex(6.374640240052e-02, 0.000000000000e+00), Complex(6.272762318962e-02, 0.000000000000e+00), Complex(6.374640240060e-02, 0.000000000000e+00)}, {Complex(6.374640240056e-02, 0.000000000000e+00), Complex(6.374640240059e-02, 0.000000000000e+00), Complex(6.272762318984e-02, 0.000000000000e+00)}}, {{Complex(8.995939662999e+00, 0.000000000000e+00), Complex(4.911514214027e+00, 0.000000000000e+00), Complex(4.911514214032e+00, 0.000000000000e+00)}, {Complex(4.911514214035e+00, 0.000000000000e+00), Complex(8.995939663001e+00, 0.000000000000e+00), Complex(4.911514214028e+00, 0.000000000000e+00)}, {Complex(4.911514214032e+00, 0.000000000000e+00), Complex(4.911514214028e+00, 0.000000000000e+00), Complex(8.995939662995e+00, 0.000000000000e+00)}}, {{Complex(2.060370012423e+02, 0.000000000000e+00), Complex(2.338749663364e+02, 0.000000000000e+00), Complex(2.338749663364e+02, 0.000000000000e+00)}, {Complex(2.338749663363e+02, 0.000000000000e+00), Complex(2.060370012423e+02, 0.000000000000e+00), Complex(2.338749663364e+02, 0.000000000000e+00)}, {Complex(2.338749663364e+02, 0.000000000000e+00), Complex(2.338749663364e+02, 0.000000000000e+00), Complex(2.060370012423e+02, 0.000000000000e+00)}}, {{Complex(3.254236838808e+03, 0.000000000000e+00), Complex(2.469005655135e+03, 0.000000000000e+00), Complex(2.469005655135e+03, 0.000000000000e+00)}, {Complex(2.469005655135e+03, 0.000000000000e+00), Complex(3.254236838809e+03, 0.000000000000e+00), Complex(2.469005655135e+03, 0.000000000000e+00)}, {Complex(2.469005655135e+03, 0.000000000000e+00), Complex(2.469005655135e+03, 0.000000000000e+00), Complex(3.254236838809e+03, 0.000000000000e+00)}}, {{Complex(2.445830107342e+04, 0.000000000000e+00), Complex(2.744442581518e+04, 0.000000000000e+00), Complex(2.744442581519e+04, 0.000000000000e+00)}, {Complex(2.744442581518e+04, 0.000000000000e+00), Complex(2.445830107342e+04, 0.000000000000e+00), Complex(2.744442581519e+04, 0.000000000000e+00)}, {Complex(2.744442581519e+04, 0.000000000000e+00), Complex(2.744442581519e+04, 0.000000000000e+00), Complex(2.445830107342e+04, 0.000000000000e+00)}}, {{Complex(9.021979657015e+04, 0.000000000000e+00), Complex(5.340566668216e+04, 0.000000000000e+00), Complex(5.340566668216e+04, 0.000000000000e+00)}, {Complex(5.340566668217e+04, 0.000000000000e+00), Complex(9.021979657015e+04, 0.000000000000e+00), Complex(5.340566668215e+04, 0.000000000000e+00)}, {Complex(5.340566668216e+04, 0.000000000000e+00), Complex(5.340566668216e+04, 0.000000000000e+00), Complex(9.021979657016e+04, 0.000000000000e+00)}}, {{Complex(-2.299353463856e+05, 0.000000000000e+00), Complex(-5.642139593173e+05, 0.000000000000e+00), Complex(-5.642139593173e+05, 0.000000000000e+00)}, {Complex(-5.642139593174e+05, 0.000000000000e+00), Complex(-2.299353463858e+05, 0.000000000000e+00), Complex(-5.642139593170e+05, 0.000000000000e+00)}, {Complex(-5.642139593172e+05, 0.000000000000e+00), Complex(-5.642139593171e+05, 0.000000000000e+00), Complex(-2.299353463859e+05, 0.000000000000e+00)}}, {{Complex(4.792697905230e+06, 0.000000000000e+00), Complex(-9.209746167421e+05, 0.000000000000e+00), Complex(-9.209746167421e+05, 0.000000000000e+00)}, {Complex(-9.209746167415e+05, 0.000000000000e+00), Complex(4.792697905231e+06, 0.000000000000e+00), Complex(-9.209746167440e+05, 0.000000000000e+00)}, {Complex(-9.209746167428e+05, 0.000000000000e+00), Complex(-9.209746167433e+05, 0.000000000000e+00), Complex(4.792697905231e+06, 0.000000000000e+00)}}, {{Complex(-4.002302235963e+07, 2.385116567055e+07), Complex(2.016100890061e+07, -1.358710148092e+07), Complex(2.016100890061e+07, -1.358710148092e+07)}, {Complex(2.016100890061e+07, -1.358710148093e+07), Complex(-4.002302235963e+07, 2.385116567055e+07), Complex(2.016100890061e+07, -1.358710148092e+07)}, {Complex(2.016100890061e+07, -1.358710148092e+07), Complex(2.016100890061e+07, -1.358710148092e+07), Complex(-4.002302235963e+07, 2.385116567054e+07)}}, {{Complex(-4.002302235963e+07, -2.385116567055e+07), Complex(2.016100890061e+07, 1.358710148092e+07), Complex(2.016100890061e+07, 1.358710148092e+07)}, {Complex(2.016100890061e+07, 1.358710148093e+07), Complex(-4.002302235963e+07, -2.385116567055e+07), Complex(2.016100890061e+07, 1.358710148092e+07)}, {Complex(2.016100890061e+07, 1.358710148092e+07), Complex(2.016100890061e+07, 1.358710148092e+07), Complex(-4.002302235963e+07, -2.385116567054e+07)}}, {{Complex(2.577492884911e+07, -3.599006946209e+07), Complex(-1.335947874067e+07, 1.815907737970e+07), Complex(-1.335947874067e+07, 1.815907737970e+07)}, {Complex(-1.335947874068e+07, 1.815907737970e+07), Complex(2.577492884911e+07, -3.599006946209e+07), Complex(-1.335947874067e+07, 1.815907737970e+07)}, {Complex(-1.335947874067e+07, 1.815907737970e+07), Complex(-1.335947874067e+07, 1.815907737970e+07), Complex(2.577492884911e+07, -3.599006946209e+07)}}, {{Complex(2.577492884911e+07, 3.599006946209e+07), Complex(-1.335947874067e+07, -1.815907737970e+07), Complex(-1.335947874067e+07, -1.815907737970e+07)}, {Complex(-1.335947874068e+07, -1.815907737970e+07), Complex(2.577492884911e+07, 3.599006946209e+07), Complex(-1.335947874067e+07, -1.815907737970e+07)}, {Complex(-1.335947874067e+07, -1.815907737970e+07), Complex(-1.335947874067e+07, -1.815907737970e+07), Complex(2.577492884911e+07, 3.599006946209e+07)}}, {{Complex(1.227789709275e+07, 1.279951507419e+07), Complex(-6.227775968368e+06, -6.497594689823e+06), Complex(-6.227775968368e+06, -6.497594689823e+06)}, {Complex(-6.227775968367e+06, -6.497594689823e+06), Complex(1.227789709275e+07, 1.279951507419e+07), Complex(-6.227775968366e+06, -6.497594689824e+06)}, {Complex(-6.227775968368e+06, -6.497594689822e+06), Complex(-6.227775968366e+06, -6.497594689824e+06), Complex(1.227789709275e+07, 1.279951507419e+07)}}, {{Complex(1.227789709275e+07, -1.279951507419e+07), Complex(-6.227775968368e+06, 6.497594689823e+06), Complex(-6.227775968368e+06, 6.497594689823e+06)}, {Complex(-6.227775968367e+06, 6.497594689823e+06), Complex(1.227789709275e+07, -1.279951507419e+07), Complex(-6.227775968366e+06, 6.497594689824e+06)}, {Complex(-6.227775968368e+06, 6.497594689822e+06), Complex(-6.227775968366e+06, 6.497594689824e+06), Complex(1.227789709275e+07, -1.279951507419e+07)}}, {{Complex(-1.661253668281e+06, 2.653348879642e+06), Complex(8.252952567971e+05, -1.344316853491e+06), Complex(8.252952567971e+05, -1.344316853491e+06)}, {Complex(8.252952567972e+05, -1.344316853491e+06), Complex(-1.661253668282e+06, 2.653348879642e+06), Complex(8.252952567979e+05, -1.344316853490e+06)}, {Complex(8.252952567970e+05, -1.344316853491e+06), Complex(8.252952567980e+05, -1.344316853490e+06), Complex(-1.661253668282e+06, 2.653348879642e+06)}}, {{Complex(-1.661253668281e+06, -2.653348879642e+06), Complex(8.252952567971e+05, 1.344316853491e+06), Complex(8.252952567971e+05, 1.344316853491e+06)}, {Complex(8.252952567972e+05, 1.344316853491e+06), Complex(-1.661253668282e+06, -2.653348879642e+06), Complex(8.252952567979e+05, 1.344316853490e+06)}, {Complex(8.252952567970e+05, 1.344316853491e+06), Complex(8.252952567980e+05, 1.344316853490e+06), Complex(-1.661253668282e+06, -2.653348879642e+06)}}, {{Complex(-7.863366917215e+05, 4.196060124724e+05), Complex(3.853213139572e+05, -2.188261054144e+05), Complex(3.853213139572e+05, -2.188261054144e+05)}, {Complex(3.853213139573e+05, -2.188261054144e+05), Complex(-7.863366917218e+05, 4.196060124718e+05), Complex(3.853213139574e+05, -2.188261054139e+05)}, {Complex(3.853213139571e+05, -2.188261054145e+05), Complex(3.853213139574e+05, -2.188261054138e+05), Complex(-7.863366917217e+05, 4.196060124719e+05)}}, {{Complex(-7.863366917215e+05, -4.196060124724e+05), Complex(3.853213139572e+05, 2.188261054144e+05), Complex(3.853213139572e+05, 2.188261054144e+05)}, {Complex(3.853213139573e+05, 2.188261054144e+05), Complex(-7.863366917218e+05, -4.196060124718e+05), Complex(3.853213139574e+05, 2.188261054139e+05)}, {Complex(3.853213139571e+05, 2.188261054145e+05), Complex(3.853213139574e+05, 2.188261054138e+05), Complex(-7.863366917217e+05, -4.196060124719e+05)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {1.106666666667e-04}) annotation (
    Placement(visible = true, transformation(origin = {80, -184}, extent = {{-20, -10}, {20, 10}}, rotation = 90)));
  OpenEMTP.Connectors.Bus B13 annotation (
    Placement(visible = true, transformation(origin = {80, -250}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline Line_10_13(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-5.757872652202e+01, 0.000000000000e+00), Complex(-5.138217235287e+03, 0.000000000000e+00), Complex(-3.400411986040e+04, 0.000000000000e+00), Complex(-1.444657610186e+05, 0.000000000000e+00), Complex(-4.990742791227e+05, 0.000000000000e+00), Complex(-1.524820149577e+06, 0.000000000000e+00), Complex(-6.258934597736e+06, 0.000000000000e+00)}, {Complex(-2.877207483092e+05, 0.000000000000e+00), Complex(-2.446025882973e+06, 0.000000000000e+00), Complex(-1.500454843230e+07, 0.000000000000e+00), Complex(-8.674087555129e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(4.478096149095e-02, 0.000000000000e+00), Complex(2.251680006018e-02, 0.000000000000e+00), Complex(2.251680006018e-02, 0.000000000000e+00)}, {Complex(2.251680006018e-02, 0.000000000000e+00), Complex(4.478096149094e-02, 0.000000000000e+00), Complex(2.251680006018e-02, 0.000000000000e+00)}, {Complex(2.251680006018e-02, 0.000000000000e+00), Complex(2.251680006018e-02, 0.000000000000e+00), Complex(4.478096149094e-02, 0.000000000000e+00)}}, {{Complex(2.337600820064e+01, 0.000000000000e+00), Complex(1.948173408157e+01, 0.000000000000e+00), Complex(1.948173408157e+01, 0.000000000000e+00)}, {Complex(1.948173408157e+01, 0.000000000000e+00), Complex(2.337600820064e+01, 0.000000000000e+00), Complex(1.948173408157e+01, 0.000000000000e+00)}, {Complex(1.948173408157e+01, 0.000000000000e+00), Complex(1.948173408157e+01, 0.000000000000e+00), Complex(2.337600820064e+01, 0.000000000000e+00)}}, {{Complex(7.618738071494e+02, 0.000000000000e+00), Complex(7.586628962157e+02, 0.000000000000e+00), Complex(7.586628962157e+02, 0.000000000000e+00)}, {Complex(7.586628962157e+02, 0.000000000000e+00), Complex(7.618738071493e+02, 0.000000000000e+00), Complex(7.586628962158e+02, 0.000000000000e+00)}, {Complex(7.586628962157e+02, 0.000000000000e+00), Complex(7.586628962159e+02, 0.000000000000e+00), Complex(7.618738071493e+02, 0.000000000000e+00)}}, {{Complex(1.272509536692e+04, 0.000000000000e+00), Complex(1.016835801676e+04, 0.000000000000e+00), Complex(1.016835801676e+04, 0.000000000000e+00)}, {Complex(1.016835801675e+04, 0.000000000000e+00), Complex(1.272509536693e+04, 0.000000000000e+00), Complex(1.016835801675e+04, 0.000000000000e+00)}, {Complex(1.016835801676e+04, 0.000000000000e+00), Complex(1.016835801675e+04, 0.000000000000e+00), Complex(1.272509536693e+04, 0.000000000000e+00)}}, {{Complex(9.881602299179e+04, 0.000000000000e+00), Complex(6.410315377244e+04, 0.000000000000e+00), Complex(6.410315377244e+04, 0.000000000000e+00)}, {Complex(6.410315377243e+04, 0.000000000000e+00), Complex(9.881602299188e+04, 0.000000000000e+00), Complex(6.410315377240e+04, 0.000000000000e+00)}, {Complex(6.410315377246e+04, 0.000000000000e+00), Complex(6.410315377236e+04, 0.000000000000e+00), Complex(9.881602299184e+04, 0.000000000000e+00)}}, {{Complex(1.232839786501e+05, 0.000000000000e+00), Complex(2.178887638718e+05, 0.000000000000e+00), Complex(2.178887638718e+05, 0.000000000000e+00)}, {Complex(2.178887638719e+05, 0.000000000000e+00), Complex(1.232839786497e+05, 0.000000000000e+00), Complex(2.178887638720e+05, 0.000000000000e+00)}, {Complex(2.178887638717e+05, 0.000000000000e+00), Complex(2.178887638722e+05, 0.000000000000e+00), Complex(1.232839786499e+05, 0.000000000000e+00)}}, {{Complex(-3.683594539285e+05, 0.000000000000e+00), Complex(-2.377914462086e+05, 0.000000000000e+00), Complex(-2.377914462086e+05, 0.000000000000e+00)}, {Complex(-2.377914462081e+05, 0.000000000000e+00), Complex(-3.683594539288e+05, 0.000000000000e+00), Complex(-2.377914462090e+05, 0.000000000000e+00)}, {Complex(-2.377914462090e+05, 0.000000000000e+00), Complex(-2.377914462084e+05, 0.000000000000e+00), Complex(-3.683594539281e+05, 0.000000000000e+00)}}}, {{{Complex(-7.767160245695e+03, 0.000000000000e+00), Complex(3.009845298095e+03, 0.000000000000e+00), Complex(3.009845298095e+03, 0.000000000000e+00)}, {Complex(3.009845298100e+03, 0.000000000000e+00), Complex(-7.767160245736e+03, 0.000000000000e+00), Complex(3.009845298115e+03, 0.000000000000e+00)}, {Complex(3.009845298084e+03, 0.000000000000e+00), Complex(3.009845298133e+03, 0.000000000000e+00), Complex(-7.767160245719e+03, 0.000000000000e+00)}}, {{Complex(2.843794939919e+05, 0.000000000000e+00), Complex(-1.293308748713e+05, 0.000000000000e+00), Complex(-1.293308748713e+05, 0.000000000000e+00)}, {Complex(-1.293308748715e+05, 0.000000000000e+00), Complex(2.843794939926e+05, 0.000000000000e+00), Complex(-1.293308748714e+05, 0.000000000000e+00)}, {Complex(-1.293308748710e+05, 0.000000000000e+00), Complex(-1.293308748718e+05, 0.000000000000e+00), Complex(2.843794939921e+05, 0.000000000000e+00)}}, {{Complex(2.911106709181e+06, 0.000000000000e+00), Complex(-1.486851387573e+06, 0.000000000000e+00), Complex(-1.486851387573e+06, 0.000000000000e+00)}, {Complex(-1.486851387574e+06, 0.000000000000e+00), Complex(2.911106709180e+06, 0.000000000000e+00), Complex(-1.486851387572e+06, 0.000000000000e+00)}, {Complex(-1.486851387573e+06, 0.000000000000e+00), Complex(-1.486851387573e+06, 0.000000000000e+00), Complex(2.911106709179e+06, 0.000000000000e+00)}}, {{Complex(3.301101460834e+07, 0.000000000000e+00), Complex(-1.636573314430e+07, 0.000000000000e+00), Complex(-1.636573314430e+07, 0.000000000000e+00)}, {Complex(-1.636573314430e+07, 0.000000000000e+00), Complex(3.301101460834e+07, 0.000000000000e+00), Complex(-1.636573314431e+07, 0.000000000000e+00)}, {Complex(-1.636573314430e+07, 0.000000000000e+00), Complex(-1.636573314431e+07, 0.000000000000e+00), Complex(3.301101460834e+07, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {4.718721338127e-05, 4.717788020062e-05}) annotation (
    Placement(visible = true, transformation(origin = {80, -312}, extent = {{-20, -10}, {20, 10}}, rotation = 90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L26_28(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-2.402660016856e+00, 0.000000000000e+00), Complex(-2.065657501856e+01, 0.000000000000e+00), Complex(-1.073669529310e+04, 0.000000000000e+00), Complex(-1.336032808165e+05, 0.000000000000e+00), Complex(-6.159258193967e+05, 0.000000000000e+00), Complex(-2.061598721663e+06, 0.000000000000e+00), Complex(-1.005427278834e+07, 0.000000000000e+00)}, {Complex(-4.266153667829e+01, 0.000000000000e+00), Complex(-2.636101239158e+03, 0.000000000000e+00), Complex(-1.577779083898e+04, 0.000000000000e+00), Complex(-6.770981112876e+04, 1.196254967171e+04), Complex(-6.770981112876e+04, -1.196254967171e+04), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(7.556010847930e-03, 0.000000000000e+00), Complex(-7.235055093996e-04, 0.000000000000e+00), Complex(-7.235055093995e-04, 0.000000000000e+00)}, {Complex(-7.235055093994e-04, 0.000000000000e+00), Complex(7.556010847929e-03, 0.000000000000e+00), Complex(-7.235055093992e-04, 0.000000000000e+00)}, {Complex(-7.235055093993e-04, 0.000000000000e+00), Complex(-7.235055093994e-04, 0.000000000000e+00), Complex(7.556010847930e-03, 0.000000000000e+00)}}, {{Complex(3.040630641276e-02, 0.000000000000e+00), Complex(-4.363900125903e-02, 0.000000000000e+00), Complex(-4.363900125903e-02, 0.000000000000e+00)}, {Complex(-4.363900125903e-02, 0.000000000000e+00), Complex(3.040630641278e-02, 0.000000000000e+00), Complex(-4.363900125905e-02, 0.000000000000e+00)}, {Complex(-4.363900125904e-02, 0.000000000000e+00), Complex(-4.363900125904e-02, 0.000000000000e+00), Complex(3.040630641276e-02, 0.000000000000e+00)}}, {{Complex(8.601992722311e+01, 0.000000000000e+00), Complex(7.761047699764e+01, 0.000000000000e+00), Complex(7.761047699763e+01, 0.000000000000e+00)}, {Complex(7.761047699755e+01, 0.000000000000e+00), Complex(8.601992722287e+01, 0.000000000000e+00), Complex(7.761047699779e+01, 0.000000000000e+00)}, {Complex(7.761047699773e+01, 0.000000000000e+00), Complex(7.761047699775e+01, 0.000000000000e+00), Complex(8.601992722287e+01, 0.000000000000e+00)}}, {{Complex(1.028067661913e+04, 0.000000000000e+00), Complex(-4.404551023266e+03, 0.000000000000e+00), Complex(-4.404551023266e+03, 0.000000000000e+00)}, {Complex(-4.404551023265e+03, 0.000000000000e+00), Complex(1.028067661913e+04, 0.000000000000e+00), Complex(-4.404551023270e+03, 0.000000000000e+00)}, {Complex(-4.404551023266e+03, 0.000000000000e+00), Complex(-4.404551023269e+03, 0.000000000000e+00), Complex(1.028067661913e+04, 0.000000000000e+00)}}, {{Complex(1.807668286803e+05, 0.000000000000e+00), Complex(-9.377604793740e+04, 0.000000000000e+00), Complex(-9.377604793740e+04, 0.000000000000e+00)}, {Complex(-9.377604793740e+04, 0.000000000000e+00), Complex(1.807668286802e+05, 0.000000000000e+00), Complex(-9.377604793736e+04, 0.000000000000e+00)}, {Complex(-9.377604793739e+04, 0.000000000000e+00), Complex(-9.377604793736e+04, 0.000000000000e+00), Complex(1.807668286802e+05, 0.000000000000e+00)}}, {{Complex(7.906683834969e+05, 0.000000000000e+00), Complex(-3.896314892018e+05, 0.000000000000e+00), Complex(-3.896314892018e+05, 0.000000000000e+00)}, {Complex(-3.896314892018e+05, 0.000000000000e+00), Complex(7.906683834970e+05, 0.000000000000e+00), Complex(-3.896314892019e+05, 0.000000000000e+00)}, {Complex(-3.896314892018e+05, 0.000000000000e+00), Complex(-3.896314892019e+05, 0.000000000000e+00), Complex(7.906683834970e+05, 0.000000000000e+00)}}, {{Complex(-9.871543781548e+05, 0.000000000000e+00), Complex(4.878589857400e+05, 0.000000000000e+00), Complex(4.878589857400e+05, 0.000000000000e+00)}, {Complex(4.878589857399e+05, 0.000000000000e+00), Complex(-9.871543781550e+05, 0.000000000000e+00), Complex(4.878589857402e+05, 0.000000000000e+00)}, {Complex(4.878589857400e+05, 0.000000000000e+00), Complex(4.878589857401e+05, 0.000000000000e+00), Complex(-9.871543781550e+05, 0.000000000000e+00)}}}, {{{Complex(2.214478012598e-01, 0.000000000000e+00), Complex(2.354433533932e-01, 0.000000000000e+00), Complex(2.354433533932e-01, 0.000000000000e+00)}, {Complex(2.354433533932e-01, 0.000000000000e+00), Complex(2.214478012598e-01, 0.000000000000e+00), Complex(2.354433533932e-01, 0.000000000000e+00)}, {Complex(2.354433533932e-01, 0.000000000000e+00), Complex(2.354433533932e-01, 0.000000000000e+00), Complex(2.214478012598e-01, 0.000000000000e+00)}}, {{Complex(6.365518940044e+01, 0.000000000000e+00), Complex(5.448980377543e+01, 0.000000000000e+00), Complex(5.448980377543e+01, 0.000000000000e+00)}, {Complex(5.448980377544e+01, 0.000000000000e+00), Complex(6.365518940045e+01, 0.000000000000e+00), Complex(5.448980377543e+01, 0.000000000000e+00)}, {Complex(5.448980377543e+01, 0.000000000000e+00), Complex(5.448980377543e+01, 0.000000000000e+00), Complex(6.365518940045e+01, 0.000000000000e+00)}}, {{Complex(2.534312721155e+03, 0.000000000000e+00), Complex(2.426104252314e+03, 0.000000000000e+00), Complex(2.426104252314e+03, 0.000000000000e+00)}, {Complex(2.426104252314e+03, 0.000000000000e+00), Complex(2.534312721155e+03, 0.000000000000e+00), Complex(2.426104252314e+03, 0.000000000000e+00)}, {Complex(2.426104252314e+03, 0.000000000000e+00), Complex(2.426104252314e+03, 0.000000000000e+00), Complex(2.534312721155e+03, 0.000000000000e+00)}}, {{Complex(-1.578373578930e+03, -3.667878500746e+04), Complex(-1.349721658417e+03, -3.550588249674e+04), Complex(-1.349721658417e+03, -3.550588249674e+04)}, {Complex(-1.349721658417e+03, -3.550588249674e+04), Complex(-1.578373578931e+03, -3.667878500746e+04), Complex(-1.349721658417e+03, -3.550588249674e+04)}, {Complex(-1.349721658417e+03, -3.550588249674e+04), Complex(-1.349721658417e+03, -3.550588249674e+04), Complex(-1.578373578931e+03, -3.667878500746e+04)}}, {{Complex(-1.578373578930e+03, 3.667878500746e+04), Complex(-1.349721658417e+03, 3.550588249674e+04), Complex(-1.349721658417e+03, 3.550588249674e+04)}, {Complex(-1.349721658417e+03, 3.550588249674e+04), Complex(-1.578373578931e+03, 3.667878500746e+04), Complex(-1.349721658417e+03, 3.550588249674e+04)}, {Complex(-1.349721658417e+03, 3.550588249674e+04), Complex(-1.349721658417e+03, 3.550588249674e+04), Complex(-1.578373578931e+03, 3.667878500746e+04)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {5.120142866011e-04, 5.218574522416e-04}) annotation (
    Placement(visible = true, transformation(origin = {134, 360}, extent = {{-20, -10}, {20, 10}}, rotation = 0)));
  OpenEMTP.Connectors.Bus B28 annotation (
    Placement(visible = true, transformation(origin = {210, 336}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline Line_28_29(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-2.455254156258e+05, 0.000000000000e+00), Complex(-1.967494226239e+06, 0.000000000000e+00), Complex(-1.112156914857e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(-7.249100247400e+01, 0.000000000000e+00), Complex(-6.991721403589e+03, 0.000000000000e+00), Complex(-4.423868167639e+04, 0.000000000000e+00), Complex(-1.612306720558e+05, 0.000000000000e+00), Complex(-6.398128609102e+05, 0.000000000000e+00)}}, Rm_H = {{{{Complex(1.656393540759e+04, 0.000000000000e+00), Complex(-3.947608130122e+03, 0.000000000000e+00), Complex(-3.947608130122e+03, 0.000000000000e+00)}, {Complex(-3.947608130115e+03, 0.000000000000e+00), Complex(1.656393540763e+04, 0.000000000000e+00), Complex(-3.947608130175e+03, 0.000000000000e+00)}, {Complex(-3.947608130129e+03, 0.000000000000e+00), Complex(-3.947608130166e+03, 0.000000000000e+00), Complex(1.656393540764e+04, 0.000000000000e+00)}}, {{Complex(4.736640904442e+05, 0.000000000000e+00), Complex(-2.426639100791e+05, 0.000000000000e+00), Complex(-2.426639100791e+05, 0.000000000000e+00)}, {Complex(-2.426639100791e+05, 0.000000000000e+00), Complex(4.736640904441e+05, 0.000000000000e+00), Complex(-2.426639100789e+05, 0.000000000000e+00)}, {Complex(-2.426639100791e+05, 0.000000000000e+00), Complex(-2.426639100789e+05, 0.000000000000e+00), Complex(4.736640904441e+05, 0.000000000000e+00)}}, {{Complex(4.036395057008e+06, 0.000000000000e+00), Complex(-2.017861182374e+06, 0.000000000000e+00), Complex(-2.017861182374e+06, 0.000000000000e+00)}, {Complex(-2.017861182374e+06, 0.000000000000e+00), Complex(4.036395057008e+06, 0.000000000000e+00), Complex(-2.017861182374e+06, 0.000000000000e+00)}, {Complex(-2.017861182374e+06, 0.000000000000e+00), Complex(-2.017861182374e+06, 0.000000000000e+00), Complex(4.036395057008e+06, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}, {{{Complex(2.160824759421e-01, 0.000000000000e+00), Complex(1.122239826986e-01, 0.000000000000e+00), Complex(1.122239826986e-01, 0.000000000000e+00)}, {Complex(1.122239826986e-01, 0.000000000000e+00), Complex(2.160824759421e-01, 0.000000000000e+00), Complex(1.122239826986e-01, 0.000000000000e+00)}, {Complex(1.122239826986e-01, 0.000000000000e+00), Complex(1.122239826986e-01, 0.000000000000e+00), Complex(2.160824759421e-01, 0.000000000000e+00)}}, {{Complex(1.588401863017e+02, 0.000000000000e+00), Complex(1.433484477647e+02, 0.000000000000e+00), Complex(1.433484477647e+02, 0.000000000000e+00)}, {Complex(1.433484477647e+02, 0.000000000000e+00), Complex(1.588401863017e+02, 0.000000000000e+00), Complex(1.433484477648e+02, 0.000000000000e+00)}, {Complex(1.433484477647e+02, 0.000000000000e+00), Complex(1.433484477648e+02, 0.000000000000e+00), Complex(1.588401863017e+02, 0.000000000000e+00)}}, {{Complex(5.925343425766e+03, 0.000000000000e+00), Complex(5.566228118859e+03, 0.000000000000e+00), Complex(5.566228118859e+03, 0.000000000000e+00)}, {Complex(5.566228118859e+03, 0.000000000000e+00), Complex(5.925343425767e+03, 0.000000000000e+00), Complex(5.566228118857e+03, 0.000000000000e+00)}, {Complex(5.566228118858e+03, 0.000000000000e+00), Complex(5.566228118858e+03, 0.000000000000e+00), Complex(5.925343425767e+03, 0.000000000000e+00)}}, {{Complex(3.809388249901e+04, 0.000000000000e+00), Complex(4.068063201977e+04, 0.000000000000e+00), Complex(4.068063201977e+04, 0.000000000000e+00)}, {Complex(4.068063201976e+04, 0.000000000000e+00), Complex(3.809388249899e+04, 0.000000000000e+00), Complex(4.068063201979e+04, 0.000000000000e+00)}, {Complex(4.068063201977e+04, 0.000000000000e+00), Complex(4.068063201978e+04, 0.000000000000e+00), Complex(3.809388249898e+04, 0.000000000000e+00)}}, {{Complex(-4.368368837958e+04, 0.000000000000e+00), Complex(-5.066503434235e+04, 0.000000000000e+00), Complex(-5.066503434235e+04, 0.000000000000e+00)}, {Complex(-5.066503434235e+04, 0.000000000000e+00), Complex(-4.368368837960e+04, 0.000000000000e+00), Complex(-5.066503434232e+04, 0.000000000000e+00)}, {Complex(-5.066503434234e+04, 0.000000000000e+00), Complex(-5.066503434233e+04, 0.000000000000e+00), Complex(-4.368368837961e+04, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {1.632977921283e-04, 1.643399010055e-04}) annotation (
    Placement(visible = true, transformation(origin = {272, 360}, extent = {{-20, -10}, {20, 10}}, rotation = 0)));
  OpenEMTP.Connectors.Bus B29 annotation (
    Placement(visible = true, transformation(origin = {330, 336}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L26_29(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-2.175223403120e+00, 0.000000000000e+00), Complex(-1.776114637712e+01, 0.000000000000e+00), Complex(-7.300085860634e+03, 0.000000000000e+00), Complex(-9.101412908166e+04, 0.000000000000e+00), Complex(-4.279843276293e+05, 0.000000000000e+00), Complex(-1.358715860467e+06, 0.000000000000e+00), Complex(-5.734268471725e+06, 0.000000000000e+00)}, {Complex(-4.012321608027e+01, 0.000000000000e+00), Complex(-2.175630737073e+03, 0.000000000000e+00), Complex(-1.298782203519e+04, 0.000000000000e+00), Complex(-4.656092691142e+04, 1.975581495493e+04), Complex(-4.656092691142e+04, -1.975581495493e+04), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(8.524089114760e-03, 0.000000000000e+00), Complex(-7.771087999050e-04, 0.000000000000e+00), Complex(-7.771087999050e-04, 0.000000000000e+00)}, {Complex(-7.771087999047e-04, 0.000000000000e+00), Complex(8.524089114759e-03, 0.000000000000e+00), Complex(-7.771087999046e-04, 0.000000000000e+00)}, {Complex(-7.771087999049e-04, 0.000000000000e+00), Complex(-7.771087999046e-04, 0.000000000000e+00), Complex(8.524089114760e-03, 0.000000000000e+00)}}, {{Complex(3.755913065102e-02, 0.000000000000e+00), Complex(-4.549530244853e-02, 0.000000000000e+00), Complex(-4.549530244853e-02, 0.000000000000e+00)}, {Complex(-4.549530244854e-02, 0.000000000000e+00), Complex(3.755913065104e-02, 0.000000000000e+00), Complex(-4.549530244855e-02, 0.000000000000e+00)}, {Complex(-4.549530244853e-02, 0.000000000000e+00), Complex(-4.549530244855e-02, 0.000000000000e+00), Complex(3.755913065103e-02, 0.000000000000e+00)}}, {{Complex(5.070633331826e+01, 0.000000000000e+00), Complex(3.408968645664e+01, 0.000000000000e+00), Complex(3.408968645664e+01, 0.000000000000e+00)}, {Complex(3.408968645663e+01, 0.000000000000e+00), Complex(5.070633331813e+01, 0.000000000000e+00), Complex(3.408968645677e+01, 0.000000000000e+00)}, {Complex(3.408968645664e+01, 0.000000000000e+00), Complex(3.408968645677e+01, 0.000000000000e+00), Complex(5.070633331813e+01, 0.000000000000e+00)}}, {{Complex(6.090908596861e+03, 0.000000000000e+00), Complex(-2.542043652563e+03, 0.000000000000e+00), Complex(-2.542043652563e+03, 0.000000000000e+00)}, {Complex(-2.542043652562e+03, 0.000000000000e+00), Complex(6.090908596863e+03, 0.000000000000e+00), Complex(-2.542043652565e+03, 0.000000000000e+00)}, {Complex(-2.542043652563e+03, 0.000000000000e+00), Complex(-2.542043652564e+03, 0.000000000000e+00), Complex(6.090908596863e+03, 0.000000000000e+00)}}, {{Complex(1.243018817924e+05, 0.000000000000e+00), Complex(-6.459337875667e+04, 0.000000000000e+00), Complex(-6.459337875667e+04, 0.000000000000e+00)}, {Complex(-6.459337875667e+04, 0.000000000000e+00), Complex(1.243018817923e+05, 0.000000000000e+00), Complex(-6.459337875665e+04, 0.000000000000e+00)}, {Complex(-6.459337875666e+04, 0.000000000000e+00), Complex(-6.459337875665e+04, 0.000000000000e+00), Complex(1.243018817923e+05, 0.000000000000e+00)}}, {{Complex(5.702195919258e+05, 0.000000000000e+00), Complex(-2.807895624290e+05, 0.000000000000e+00), Complex(-2.807895624290e+05, 0.000000000000e+00)}, {Complex(-2.807895624290e+05, 0.000000000000e+00), Complex(5.702195919258e+05, 0.000000000000e+00), Complex(-2.807895624291e+05, 0.000000000000e+00)}, {Complex(-2.807895624290e+05, 0.000000000000e+00), Complex(-2.807895624290e+05, 0.000000000000e+00), Complex(5.702195919258e+05, 0.000000000000e+00)}}, {{Complex(-7.047661432814e+05, 0.000000000000e+00), Complex(3.483117758172e+05, 0.000000000000e+00), Complex(3.483117758172e+05, 0.000000000000e+00)}, {Complex(3.483117758172e+05, 0.000000000000e+00), Complex(-7.047661432814e+05, 0.000000000000e+00), Complex(3.483117758172e+05, 0.000000000000e+00)}, {Complex(3.483117758172e+05, 0.000000000000e+00), Complex(3.483117758172e+05, 0.000000000000e+00), Complex(-7.047661432814e+05, 0.000000000000e+00)}}}, {{{Complex(2.681073814519e-01, 0.000000000000e+00), Complex(2.722123656183e-01, 0.000000000000e+00), Complex(2.722123656183e-01, 0.000000000000e+00)}, {Complex(2.722123656183e-01, 0.000000000000e+00), Complex(2.681073814518e-01, 0.000000000000e+00), Complex(2.722123656183e-01, 0.000000000000e+00)}, {Complex(2.722123656183e-01, 0.000000000000e+00), Complex(2.722123656183e-01, 0.000000000000e+00), Complex(2.681073814519e-01, 0.000000000000e+00)}}, {{Complex(5.537597657879e+01, 0.000000000000e+00), Complex(4.760733000974e+01, 0.000000000000e+00), Complex(4.760733000974e+01, 0.000000000000e+00)}, {Complex(4.760733000974e+01, 0.000000000000e+00), Complex(5.537597657880e+01, 0.000000000000e+00), Complex(4.760733000973e+01, 0.000000000000e+00)}, {Complex(4.760733000974e+01, 0.000000000000e+00), Complex(4.760733000973e+01, 0.000000000000e+00), Complex(5.537597657880e+01, 0.000000000000e+00)}}, {{Complex(2.423614174120e+03, 0.000000000000e+00), Complex(2.346430878070e+03, 0.000000000000e+00), Complex(2.346430878070e+03, 0.000000000000e+00)}, {Complex(2.346430878070e+03, 0.000000000000e+00), Complex(2.423614174121e+03, 0.000000000000e+00), Complex(2.346430878070e+03, 0.000000000000e+00)}, {Complex(2.346430878070e+03, 0.000000000000e+00), Complex(2.346430878070e+03, 0.000000000000e+00), Complex(2.423614174121e+03, 0.000000000000e+00)}}, {{Complex(-1.460517043575e+03, -1.073226348248e+04), Complex(-1.315785930016e+03, -1.047019794676e+04), Complex(-1.315785930016e+03, -1.047019794676e+04)}, {Complex(-1.315785930016e+03, -1.047019794676e+04), Complex(-1.460517043575e+03, -1.073226348248e+04), Complex(-1.315785930016e+03, -1.047019794676e+04)}, {Complex(-1.315785930016e+03, -1.047019794676e+04), Complex(-1.315785930016e+03, -1.047019794676e+04), Complex(-1.460517043575e+03, -1.073226348248e+04)}}, {{Complex(-1.460517043575e+03, 1.073226348248e+04), Complex(-1.315785930016e+03, 1.047019794676e+04), Complex(-1.315785930016e+03, 1.047019794676e+04)}, {Complex(-1.315785930016e+03, 1.047019794676e+04), Complex(-1.460517043575e+03, 1.073226348248e+04), Complex(-1.315785930016e+03, 1.047019794676e+04)}, {Complex(-1.315785930016e+03, 1.047019794676e+04), Complex(-1.315785930016e+03, 1.047019794676e+04), Complex(-1.460517043575e+03, 1.073226348248e+04)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {6.753565189405e-04, 6.909367988648e-04}) annotation (
    Placement(visible = true, transformation(origin = {134, 406}, extent = {{-20, -10}, {20, 10}}, rotation = 0)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L16_24(G = {{{-8.933212394057e-05, 7.966520344994e-06, 7.966520344994e-06}, {7.966520344994e-06, -8.933212394057e-05, 7.966520344994e-06}, {7.966520344994e-06, 7.966520344994e-06, -8.933212394057e-05}}, {{-7.399200668337e-04, -3.748616655206e-05, -3.748616655206e-05}, {-3.748616655206e-05, -7.399200668337e-04, -3.748616655206e-05}, {-3.748616655206e-05, -3.748616655206e-05, -7.399200668337e-04}}, {{-4.908259477539e-03, 7.187348472535e-04, 7.187348472535e-04}, {7.187348472535e-04, -4.908259477539e-03, 7.187348472535e-04}, {7.187348472535e-04, 7.187348472535e-04, -4.908259477539e-03}}, {{-2.755452526707e-02, 1.083339471643e-02, 1.083339471643e-02}, {1.083339471643e-02, -2.755452526707e-02, 1.083339471643e-02}, {1.083339471643e-02, 1.083339471643e-02, -2.755452526707e-02}}, {{-1.730220220778e-02, -1.494685354482e-02, -1.494685354482e-02}, {-1.494685354482e-02, -1.730220220778e-02, -1.494685354482e-02}, {-1.494685354482e-02, -1.494685354482e-02, -1.730220220778e-02}}, {{-5.791621918598e-02, -4.712245256537e-02, -4.712245256537e-02}, {-4.712245256537e-02, -5.791621918598e-02, -4.712245256537e-02}, {-4.712245256537e-02, -4.712245256537e-02, -5.791621918599e-02}}, {{-5.899730524660e-01, -5.997455262632e-01, -5.997455262632e-01}, {-5.997455262632e-01, -5.899730524660e-01, -5.997455262632e-01}, {-5.997455262632e-01, -5.997455262632e-01, -5.899730524660e-01}}, {{-3.308310817872e+00, -2.845511116249e+00, -2.845511116250e+00}, {-2.845511116249e+00, -3.308310817872e+00, -2.845511116250e+00}, {-2.845511116249e+00, -2.845511116250e+00, -3.308310817872e+00}}, {{-1.737500032052e+01, -1.544420978704e+01, -1.544420978704e+01}, {-1.544420978704e+01, -1.737500032052e+01, -1.544420978704e+01}, {-1.544420978704e+01, -1.544420978704e+01, -1.737500032052e+01}}}, G0 = {{2.341374459998e-03, -2.618365319260e-04, -2.618365319260e-04}, {-2.618365319260e-04, 2.341374459998e-03, -2.618365319260e-04}, {-2.618365319260e-04, -2.618365319260e-04, 2.341374459998e-03}}, Pm_H = {{Complex(-4.825927225628e+04, 0.000000000000e+00), Complex(-5.039123315656e+05, 0.000000000000e+00), Complex(-3.535219446820e+06, 0.000000000000e+00), Complex(-1.046672821668e+07, -2.063076379332e+07), Complex(-1.046672821668e+07, 2.063076379332e+07)}, {Complex(-4.240400475449e+06, 0.000000000000e+00), Complex(-1.580269772873e+08, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(1.493723556155e+03, 0.000000000000e+00), Complex(1.344023104578e+03, 0.000000000000e+00), Complex(1.344023104578e+03, 0.000000000000e+00)}, {Complex(1.344023104578e+03, 0.000000000000e+00), Complex(1.493723556155e+03, 0.000000000000e+00), Complex(1.344023104578e+03, 0.000000000000e+00)}, {Complex(1.344023104578e+03, 0.000000000000e+00), Complex(1.344023104578e+03, 0.000000000000e+00), Complex(1.493723556155e+03, 0.000000000000e+00)}}, {{Complex(5.649985994947e+04, 0.000000000000e+00), Complex(5.704195294471e+04, 0.000000000000e+00), Complex(5.704195294471e+04, 0.000000000000e+00)}, {Complex(5.704195294471e+04, 0.000000000000e+00), Complex(5.649985994948e+04, 0.000000000000e+00), Complex(5.704195294470e+04, 0.000000000000e+00)}, {Complex(5.704195294471e+04, 0.000000000000e+00), Complex(5.704195294470e+04, 0.000000000000e+00), Complex(5.649985994948e+04, 0.000000000000e+00)}}, {{Complex(9.901908233112e+05, 0.000000000000e+00), Complex(4.825331666513e+05, 0.000000000000e+00), Complex(4.825331666513e+05, 0.000000000000e+00)}, {Complex(4.825331666512e+05, 0.000000000000e+00), Complex(9.901908233091e+05, 0.000000000000e+00), Complex(4.825331666519e+05, 0.000000000000e+00)}, {Complex(4.825331666509e+05, 0.000000000000e+00), Complex(4.825331666520e+05, 0.000000000000e+00), Complex(9.901908233093e+05, 0.000000000000e+00)}}, {{Complex(-3.553812628032e+05, -7.418079363493e+05), Complex(-2.492168291071e+05, -2.639592053262e+05), Complex(-2.492168291071e+05, -2.639592053263e+05)}, {Complex(-2.492168291072e+05, -2.639592053261e+05), Complex(-3.553812628020e+05, -7.418079363479e+05), Complex(-2.492168291072e+05, -2.639592053270e+05)}, {Complex(-2.492168291070e+05, -2.639592053259e+05), Complex(-2.492168291072e+05, -2.639592053271e+05), Complex(-3.553812628021e+05, -7.418079363481e+05)}}, {{Complex(-3.553812628032e+05, 7.418079363493e+05), Complex(-2.492168291071e+05, 2.639592053262e+05), Complex(-2.492168291071e+05, 2.639592053263e+05)}, {Complex(-2.492168291072e+05, 2.639592053261e+05), Complex(-3.553812628020e+05, 7.418079363479e+05), Complex(-2.492168291072e+05, 2.639592053270e+05)}, {Complex(-2.492168291070e+05, 2.639592053259e+05), Complex(-2.492168291072e+05, 2.639592053271e+05), Complex(-3.553812628021e+05, 7.418079363481e+05)}}}, {{{Complex(2.707127682331e+04, 0.000000000000e+00), Complex(2.565964360692e+05, 0.000000000000e+00), Complex(2.565964360691e+05, 0.000000000000e+00)}, {Complex(2.565964360692e+05, 0.000000000000e+00), Complex(2.707127682504e+04, 0.000000000000e+00), Complex(2.565964360687e+05, 0.000000000000e+00)}, {Complex(2.565964360695e+05, 0.000000000000e+00), Complex(2.565964360685e+05, 0.000000000000e+00), Complex(2.707127682480e+04, 0.000000000000e+00)}}, {{Complex(1.011742910907e+08, 0.000000000000e+00), Complex(-4.875957745686e+07, 0.000000000000e+00), Complex(-4.875957745686e+07, 0.000000000000e+00)}, {Complex(-4.875957745686e+07, 0.000000000000e+00), Complex(1.011742910907e+08, 0.000000000000e+00), Complex(-4.875957745686e+07, 0.000000000000e+00)}, {Complex(-4.875957745686e+07, 0.000000000000e+00), Complex(-4.875957745686e+07, 0.000000000000e+00), Complex(1.011742910907e+08, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-5.110976110839e-01, -2.409483266939e+00, -8.739645270019e+00, -2.878248045425e+01, -9.467698965231e+01, -3.296983458065e+03, -3.672314460954e+04, -3.512688048708e+05, -4.849793949821e+06}, tau = {5.300000000000e-05, 5.311404282807e-05}) annotation (
    Placement(visible = true, transformation(origin = {220, 98}, extent = {{-20, -10}, {20, 10}}, rotation = 90)));
  OpenEMTP.Connectors.Bus B24 annotation (
    Placement(visible = true, transformation(origin = {220, 146}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L16_21(G = {{{-2.823579704847e-04, -6.867160973931e-06, -6.867160973931e-06}, {-6.867160973931e-06, -2.823579704847e-04, -6.867160973931e-06}, {-6.867160973931e-06, -6.867160973931e-06, -2.823579704847e-04}}, {{-2.413363333569e-03, 3.753909650395e-04, 3.753909650395e-04}, {3.753909650395e-04, -2.413363333569e-03, 3.753909650395e-04}, {3.753909650395e-04, 3.753909650395e-04, -2.413363333569e-03}}, {{-1.670006504204e-02, 7.857483812633e-03, 7.857483812633e-03}, {7.857483812633e-03, -1.670006504204e-02, 7.857483812633e-03}, {7.857483812633e-03, 7.857483812633e-03, -1.670006504204e-02}}, {{-6.397457114090e-02, -5.979427061482e-02, -5.979427061482e-02}, {-5.979427061482e-02, -6.397457114090e-02, -5.979427061482e-02}, {-5.979427061482e-02, -5.979427061482e-02, -6.397457114090e-02}}, {{-1.698514009368e-01, -1.444253394745e-01, -1.444253394745e-01}, {-1.444253394745e-01, -1.698514009368e-01, -1.444253394745e-01}, {-1.444253394745e-01, -1.444253394745e-01, -1.698514009368e-01}}, {{-5.154518960376e+00, -4.841241406493e+00, -4.841241406493e+00}, {-4.841241406493e+00, -5.154518960376e+00, -4.841241406493e+00}, {-4.841241406493e+00, -4.841241406493e+00, -5.154518960376e+00}}, {{-5.160786238483e+01, -3.989556248345e+01, -3.989556248345e+01}, {-3.989556248345e+01, -5.160786238483e+01, -3.989556248345e+01}, {-3.989556248345e+01, -3.989556248345e+01, -5.160786238483e+01}}}, G0 = {{3.252973070702e-03, -5.052421272973e-04, -5.052421272973e-04}, {-5.052421272973e-04, 3.252973070702e-03, -5.052421272973e-04}, {-5.052421272973e-04, -5.052421272973e-04, 3.252973070702e-03}}, Pm_H = {{Complex(-2.878777494209e+02, 0.000000000000e+00), Complex(-9.995439608381e+03, 0.000000000000e+00), Complex(-5.296617479973e+04, 0.000000000000e+00), Complex(-1.770633097987e+05, 0.000000000000e+00), Complex(-5.388054506146e+05, 0.000000000000e+00)}, {Complex(-5.085264107778e+05, 0.000000000000e+00), Complex(-3.351041045889e+06, 0.000000000000e+00), Complex(-1.723699376353e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(2.289100621537e+00, 0.000000000000e+00), Complex(2.000508625737e+00, 0.000000000000e+00), Complex(2.000508625737e+00, 0.000000000000e+00)}, {Complex(2.000508625737e+00, 0.000000000000e+00), Complex(2.289100621538e+00, 0.000000000000e+00), Complex(2.000508625737e+00, 0.000000000000e+00)}, {Complex(2.000508625737e+00, 0.000000000000e+00), Complex(2.000508625737e+00, 0.000000000000e+00), Complex(2.289100621538e+00, 0.000000000000e+00)}}, {{Complex(2.353493654714e+02, 0.000000000000e+00), Complex(2.547481277290e+02, 0.000000000000e+00), Complex(2.547481277290e+02, 0.000000000000e+00)}, {Complex(2.547481277291e+02, 0.000000000000e+00), Complex(2.353493654714e+02, 0.000000000000e+00), Complex(2.547481277291e+02, 0.000000000000e+00)}, {Complex(2.547481277291e+02, 0.000000000000e+00), Complex(2.547481277291e+02, 0.000000000000e+00), Complex(2.353493654714e+02, 0.000000000000e+00)}}, {{Complex(7.842329230238e+03, 0.000000000000e+00), Complex(7.166034449390e+03, 0.000000000000e+00), Complex(7.166034449390e+03, 0.000000000000e+00)}, {Complex(7.166034449390e+03, 0.000000000000e+00), Complex(7.842329230239e+03, 0.000000000000e+00), Complex(7.166034449389e+03, 0.000000000000e+00)}, {Complex(7.166034449390e+03, 0.000000000000e+00), Complex(7.166034449389e+03, 0.000000000000e+00), Complex(7.842329230239e+03, 0.000000000000e+00)}}, {{Complex(4.467267378279e+04, 0.000000000000e+00), Complex(4.731522059821e+04, 0.000000000000e+00), Complex(4.731522059821e+04, 0.000000000000e+00)}, {Complex(4.731522059821e+04, 0.000000000000e+00), Complex(4.467267378278e+04, 0.000000000000e+00), Complex(4.731522059822e+04, 0.000000000000e+00)}, {Complex(4.731522059821e+04, 0.000000000000e+00), Complex(4.731522059822e+04, 0.000000000000e+00), Complex(4.467267378278e+04, 0.000000000000e+00)}}, {{Complex(-5.205782792168e+04, 0.000000000000e+00), Complex(-5.933305166492e+04, 0.000000000000e+00), Complex(-5.933305166492e+04, 0.000000000000e+00)}, {Complex(-5.933305166493e+04, 0.000000000000e+00), Complex(-5.205782792168e+04, 0.000000000000e+00), Complex(-5.933305166491e+04, 0.000000000000e+00)}, {Complex(-5.933305166491e+04, 0.000000000000e+00), Complex(-5.933305166492e+04, 0.000000000000e+00), Complex(-5.205782792169e+04, 0.000000000000e+00)}}}, {{{Complex(3.593135642455e+04, 0.000000000000e+00), Complex(-1.285878315744e+04, 0.000000000000e+00), Complex(-1.285878315744e+04, 0.000000000000e+00)}, {Complex(-1.285878315743e+04, 0.000000000000e+00), Complex(3.593135642457e+04, 0.000000000000e+00), Complex(-1.285878315747e+04, 0.000000000000e+00)}, {Complex(-1.285878315745e+04, 0.000000000000e+00), Complex(-1.285878315745e+04, 0.000000000000e+00), Complex(3.593135642459e+04, 0.000000000000e+00)}}, {{Complex(8.574306739862e+05, 0.000000000000e+00), Complex(-4.405467121981e+05, 0.000000000000e+00), Complex(-4.405467121981e+05, 0.000000000000e+00)}, {Complex(-4.405467121981e+05, 0.000000000000e+00), Complex(8.574306739862e+05, 0.000000000000e+00), Complex(-4.405467121980e+05, 0.000000000000e+00)}, {Complex(-4.405467121980e+05, 0.000000000000e+00), Complex(-4.405467121980e+05, 0.000000000000e+00), Complex(8.574306739861e+05, 0.000000000000e+00)}}, {{Complex(5.815918069301e+06, 0.000000000000e+00), Complex(-2.896457172942e+06, 0.000000000000e+00), Complex(-2.896457172942e+06, 0.000000000000e+00)}, {Complex(-2.896457172942e+06, 0.000000000000e+00), Complex(5.815918069301e+06, 0.000000000000e+00), Complex(-2.896457172942e+06, 0.000000000000e+00)}, {Complex(-2.896457172942e+06, 0.000000000000e+00), Complex(-2.896457172942e+06, 0.000000000000e+00), Complex(5.815918069301e+06, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.181568463033e-01, -3.003877615881e+00, -1.183810670217e+01, -2.981333084492e+02, -3.743277191004e+03, -1.130689471977e+05, -2.145843887553e+06}, tau = {1.575207154966e-04, 1.564580169272e-04}) annotation (
    Placement(visible = true, transformation(origin = {220, 24}, extent = {{-20, -10}, {20, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L16_19(G = {{{-2.150549023328e-04, 9.499648819101e-06, 9.499648819101e-06}, {9.499648819101e-06, -2.150549023328e-04, 9.499648819101e-06}, {9.499648819101e-06, 9.499648819101e-06, -2.150549023328e-04}}, {{-2.486616940310e-03, 2.067062958563e-05, 2.067062958563e-05}, {2.067062958563e-05, -2.486616940310e-03, 2.067062958563e-05}, {2.067062958563e-05, 2.067062958562e-05, -2.486616940310e-03}}, {{-2.505060515812e-02, 1.106305329546e-02, 1.106305329546e-02}, {1.106305329546e-02, -2.505060515812e-02, 1.106305329546e-02}, {1.106305329546e-02, 1.106305329546e-02, -2.505060515812e-02}}, {{-2.528503264814e-02, -8.710149519151e-03, -8.710149519151e-03}, {-8.710149519151e-03, -2.528503264814e-02, -8.710149519151e-03}, {-8.710149519151e-03, -8.710149519151e-03, -2.528503264814e-02}}, {{-2.609905999964e-01, -2.310112638597e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.609905999964e-01, -2.310112638597e-01}, {-2.310112638597e-01, -2.310112638597e-01, -2.609905999964e-01}}, {{-4.960930565111e+00, -4.148874696911e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.960930565111e+00, -4.148874696911e+00}, {-4.148874696911e+00, -4.148874696911e+00, -4.960930565111e+00}}, {{-4.637784901469e+01, -3.481170540368e+01, -3.481170540368e+01}, {-3.481170540368e+01, -4.637784901469e+01, -3.481170540368e+01}, {-3.481170540368e+01, -3.481170540368e+01, -4.637784901469e+01}}}, G0 = {{3.012050272641e-03, -3.978092926995e-04, -3.978092926995e-04}, {-3.978092926995e-04, 3.012050272641e-03, -3.978092926995e-04}, {-3.978092926995e-04, -3.978092926995e-04, 3.012050272641e-03}}, Pm_H = {{Complex(-1.695650097774e+05, 0.000000000000e+00), Complex(-1.385171587540e+06, 0.000000000000e+00), Complex(-7.457192087646e+06, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(-6.103704176268e+01, 0.000000000000e+00), Complex(-5.580347761805e+03, 0.000000000000e+00), Complex(-3.483025051072e+04, 0.000000000000e+00), Complex(-1.242885168435e+05, 0.000000000000e+00), Complex(-4.159464820215e+05, 0.000000000000e+00)}}, Rm_H = {{{{Complex(5.888928073597e+03, 0.000000000000e+00), Complex(7.273790690521e+02, 0.000000000000e+00), Complex(7.273790690520e+02, 0.000000000000e+00)}, {Complex(7.273790690408e+02, 0.000000000000e+00), Complex(5.888928073587e+03, 0.000000000000e+00), Complex(7.273790690741e+02, 0.000000000000e+00)}, {Complex(7.273790690640e+02, 0.000000000000e+00), Complex(7.273790690641e+02, 0.000000000000e+00), Complex(5.888928073576e+03, 0.000000000000e+00)}}, {{Complex(3.489959238941e+05, 0.000000000000e+00), Complex(-1.811593964307e+05, 0.000000000000e+00), Complex(-1.811593964307e+05, 0.000000000000e+00)}, {Complex(-1.811593964306e+05, 0.000000000000e+00), Complex(3.489959238941e+05, 0.000000000000e+00), Complex(-1.811593964307e+05, 0.000000000000e+00)}, {Complex(-1.811593964307e+05, 0.000000000000e+00), Complex(-1.811593964307e+05, 0.000000000000e+00), Complex(3.489959238941e+05, 0.000000000000e+00)}}, {{Complex(2.719860599533e+06, 0.000000000000e+00), Complex(-1.355820453142e+06, 0.000000000000e+00), Complex(-1.355820453142e+06, 0.000000000000e+00)}, {Complex(-1.355820453142e+06, 0.000000000000e+00), Complex(2.719860599533e+06, 0.000000000000e+00), Complex(-1.355820453142e+06, 0.000000000000e+00)}, {Complex(-1.355820453142e+06, 0.000000000000e+00), Complex(-1.355820453142e+06, 0.000000000000e+00), Complex(2.719860599533e+06, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}, {{{Complex(2.135143266522e-01, 0.000000000000e+00), Complex(1.077144957652e-01, 0.000000000000e+00), Complex(1.077144957652e-01, 0.000000000000e+00)}, {Complex(1.077144957652e-01, 0.000000000000e+00), Complex(2.135143266522e-01, 0.000000000000e+00), Complex(1.077144957653e-01, 0.000000000000e+00)}, {Complex(1.077144957653e-01, 0.000000000000e+00), Complex(1.077144957653e-01, 0.000000000000e+00), Complex(2.135143266522e-01, 0.000000000000e+00)}}, {{Complex(1.286478606257e+02, 0.000000000000e+00), Complex(1.100431272445e+02, 0.000000000000e+00), Complex(1.100431272445e+02, 0.000000000000e+00)}, {Complex(1.100431272445e+02, 0.000000000000e+00), Complex(1.286478606257e+02, 0.000000000000e+00), Complex(1.100431272444e+02, 0.000000000000e+00)}, {Complex(1.100431272444e+02, 0.000000000000e+00), Complex(1.100431272445e+02, 0.000000000000e+00), Complex(1.286478606257e+02, 0.000000000000e+00)}}, {{Complex(4.608296385378e+03, 0.000000000000e+00), Complex(4.518743107306e+03, 0.000000000000e+00), Complex(4.518743107306e+03, 0.000000000000e+00)}, {Complex(4.518743107306e+03, 0.000000000000e+00), Complex(4.608296385378e+03, 0.000000000000e+00), Complex(4.518743107307e+03, 0.000000000000e+00)}, {Complex(4.518743107306e+03, 0.000000000000e+00), Complex(4.518743107306e+03, 0.000000000000e+00), Complex(4.608296385378e+03, 0.000000000000e+00)}}, {{Complex(3.378685893798e+04, 0.000000000000e+00), Complex(3.222129198436e+04, 0.000000000000e+00), Complex(3.222129198436e+04, 0.000000000000e+00)}, {Complex(3.222129198436e+04, 0.000000000000e+00), Complex(3.378685893798e+04, 0.000000000000e+00), Complex(3.222129198435e+04, 0.000000000000e+00)}, {Complex(3.222129198435e+04, 0.000000000000e+00), Complex(3.222129198435e+04, 0.000000000000e+00), Complex(3.378685893799e+04, 0.000000000000e+00)}}, {{Complex(-3.476913746319e+04, 0.000000000000e+00), Complex(-4.240989113192e+04, 0.000000000000e+00), Complex(-4.240989113192e+04, 0.000000000000e+00)}, {Complex(-4.240989113191e+04, 0.000000000000e+00), Complex(-3.476913746318e+04, 0.000000000000e+00), Complex(-4.240989113192e+04, 0.000000000000e+00)}, {Complex(-4.240989113192e+04, 0.000000000000e+00), Complex(-4.240989113192e+04, 0.000000000000e+00), Complex(-3.476913746318e+04, 0.000000000000e+00)}}}}, m = 3, q = {-6.923405877130e-01, -3.816291191750e+00, -1.837159431218e+01, -6.339097478944e+01, -5.313072656937e+03, -1.124717827931e+05, -2.054468804013e+06}, tau = {2.051325377727e-04, 2.067990429787e-04}) annotation (
    Placement(visible = true, transformation(origin = {160, -36}, extent = {{-20, -10}, {20, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B19 annotation (
    Placement(visible = true, transformation(origin = {160, -114}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B21 annotation (
    Placement(visible = true, transformation(origin = {220, -34}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B22 annotation (
    Placement(visible = true, transformation(origin = {300, -34}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L21_22(G = {{{-2.823579704847e-04, -6.867160973931e-06, -6.867160973931e-06}, {-6.867160973931e-06, -2.823579704847e-04, -6.867160973931e-06}, {-6.867160973931e-06, -6.867160973931e-06, -2.823579704847e-04}}, {{-2.413363333569e-03, 3.753909650395e-04, 3.753909650395e-04}, {3.753909650395e-04, -2.413363333569e-03, 3.753909650395e-04}, {3.753909650395e-04, 3.753909650395e-04, -2.413363333569e-03}}, {{-1.670006504204e-02, 7.857483812633e-03, 7.857483812633e-03}, {7.857483812633e-03, -1.670006504204e-02, 7.857483812633e-03}, {7.857483812633e-03, 7.857483812633e-03, -1.670006504204e-02}}, {{-6.397457114090e-02, -5.979427061482e-02, -5.979427061482e-02}, {-5.979427061482e-02, -6.397457114090e-02, -5.979427061482e-02}, {-5.979427061482e-02, -5.979427061482e-02, -6.397457114090e-02}}, {{-1.698514009368e-01, -1.444253394745e-01, -1.444253394745e-01}, {-1.444253394745e-01, -1.698514009368e-01, -1.444253394745e-01}, {-1.444253394745e-01, -1.444253394745e-01, -1.698514009368e-01}}, {{-5.154518960376e+00, -4.841241406493e+00, -4.841241406493e+00}, {-4.841241406493e+00, -5.154518960376e+00, -4.841241406493e+00}, {-4.841241406493e+00, -4.841241406493e+00, -5.154518960376e+00}}, {{-5.160786238483e+01, -3.989556248345e+01, -3.989556248345e+01}, {-3.989556248345e+01, -5.160786238483e+01, -3.989556248345e+01}, {-3.989556248345e+01, -3.989556248345e+01, -5.160786238483e+01}}}, G0 = {{3.252973070702e-03, -5.052421272973e-04, -5.052421272973e-04}, {-5.052421272973e-04, 3.252973070702e-03, -5.052421272973e-04}, {-5.052421272973e-04, -5.052421272973e-04, 3.252973070702e-03}}, Pm_H = {{Complex(-2.868825459850e+02, 0.000000000000e+00), Complex(-9.870475991469e+03, 0.000000000000e+00), Complex(-5.220804609387e+04, 0.000000000000e+00), Complex(-1.744362802881e+05, 0.000000000000e+00), Complex(-5.134312481055e+05, 0.000000000000e+00)}, {Complex(-4.944494284572e+05, 0.000000000000e+00), Complex(-3.232597425461e+06, 0.000000000000e+00), Complex(-1.652172958684e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(2.323757714589e+00, 0.000000000000e+00), Complex(2.031556920145e+00, 0.000000000000e+00), Complex(2.031556920145e+00, 0.000000000000e+00)}, {Complex(2.031556920145e+00, 0.000000000000e+00), Complex(2.323757714589e+00, 0.000000000000e+00), Complex(2.031556920145e+00, 0.000000000000e+00)}, {Complex(2.031556920145e+00, 0.000000000000e+00), Complex(2.031556920145e+00, 0.000000000000e+00), Complex(2.323757714589e+00, 0.000000000000e+00)}}, {{Complex(2.342232039157e+02, 0.000000000000e+00), Complex(2.534790887289e+02, 0.000000000000e+00), Complex(2.534790887289e+02, 0.000000000000e+00)}, {Complex(2.534790887289e+02, 0.000000000000e+00), Complex(2.342232039157e+02, 0.000000000000e+00), Complex(2.534790887289e+02, 0.000000000000e+00)}, {Complex(2.534790887289e+02, 0.000000000000e+00), Complex(2.534790887289e+02, 0.000000000000e+00), Complex(2.342232039157e+02, 0.000000000000e+00)}}, {{Complex(7.806523153361e+03, 0.000000000000e+00), Complex(7.136816228661e+03, 0.000000000000e+00), Complex(7.136816228661e+03, 0.000000000000e+00)}, {Complex(7.136816228661e+03, 0.000000000000e+00), Complex(7.806523153361e+03, 0.000000000000e+00), Complex(7.136816228660e+03, 0.000000000000e+00)}, {Complex(7.136816228661e+03, 0.000000000000e+00), Complex(7.136816228660e+03, 0.000000000000e+00), Complex(7.806523153361e+03, 0.000000000000e+00)}}, {{Complex(4.442900823848e+04, 0.000000000000e+00), Complex(4.713945764064e+04, 0.000000000000e+00), Complex(4.713945764064e+04, 0.000000000000e+00)}, {Complex(4.713945764064e+04, 0.000000000000e+00), Complex(4.442900823848e+04, 0.000000000000e+00), Complex(4.713945764064e+04, 0.000000000000e+00)}, {Complex(4.713945764064e+04, 0.000000000000e+00), Complex(4.713945764064e+04, 0.000000000000e+00), Complex(4.442900823848e+04, 0.000000000000e+00)}}, {{Complex(-5.155024078469e+04, 0.000000000000e+00), Complex(-5.898571009206e+04, 0.000000000000e+00), Complex(-5.898571009206e+04, 0.000000000000e+00)}, {Complex(-5.898571009205e+04, 0.000000000000e+00), Complex(-5.155024078472e+04, 0.000000000000e+00), Complex(-5.898571009203e+04, 0.000000000000e+00)}, {Complex(-5.898571009206e+04, 0.000000000000e+00), Complex(-5.898571009203e+04, 0.000000000000e+00), Complex(-5.155024078472e+04, 0.000000000000e+00)}}}, {{{Complex(3.421960716278e+04, 0.000000000000e+00), Complex(-1.224580182823e+04, 0.000000000000e+00), Complex(-1.224580182823e+04, 0.000000000000e+00)}, {Complex(-1.224580182823e+04, 0.000000000000e+00), Complex(3.421960716283e+04, 0.000000000000e+00), Complex(-1.224580182828e+04, 0.000000000000e+00)}, {Complex(-1.224580182823e+04, 0.000000000000e+00), Complex(-1.224580182828e+04, 0.000000000000e+00), Complex(3.421960716284e+04, 0.000000000000e+00)}}, {{Complex(8.272235828741e+05, 0.000000000000e+00), Complex(-4.251076263165e+05, 0.000000000000e+00), Complex(-4.251076263165e+05, 0.000000000000e+00)}, {Complex(-4.251076263165e+05, 0.000000000000e+00), Complex(8.272235828739e+05, 0.000000000000e+00), Complex(-4.251076263164e+05, 0.000000000000e+00)}, {Complex(-4.251076263166e+05, 0.000000000000e+00), Complex(-4.251076263164e+05, 0.000000000000e+00), Complex(8.272235828739e+05, 0.000000000000e+00)}}, {{Complex(5.590936697318e+06, 0.000000000000e+00), Complex(-2.783860858824e+06, 0.000000000000e+00), Complex(-2.783860858824e+06, 0.000000000000e+00)}, {Complex(-2.783860858824e+06, 0.000000000000e+00), Complex(5.590936697318e+06, 0.000000000000e+00), Complex(-2.783860858824e+06, 0.000000000000e+00)}, {Complex(-2.783860858823e+06, 0.000000000000e+00), Complex(-2.783860858824e+06, 0.000000000000e+00), Complex(5.590936697318e+06, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.181568463033e-01, -3.003877615881e+00, -1.183810670217e+01, -2.981333084492e+02, -3.743277191004e+03, -1.130689471977e+05, -2.145843887553e+06}, tau = {1.609197482255e-04, 1.598084843051e-04}) annotation (
    Placement(visible = true, transformation(origin = {258, -20}, extent = {{-20, -10}, {20, 10}}, rotation = 0)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L22_23(G = {{{-2.823579704847e-04, -6.867160973931e-06, -6.867160973931e-06}, {-6.867160973931e-06, -2.823579704847e-04, -6.867160973931e-06}, {-6.867160973931e-06, -6.867160973931e-06, -2.823579704847e-04}}, {{-2.413363333569e-03, 3.753909650395e-04, 3.753909650395e-04}, {3.753909650395e-04, -2.413363333569e-03, 3.753909650395e-04}, {3.753909650395e-04, 3.753909650395e-04, -2.413363333569e-03}}, {{-1.670006504204e-02, 7.857483812633e-03, 7.857483812633e-03}, {7.857483812633e-03, -1.670006504204e-02, 7.857483812633e-03}, {7.857483812633e-03, 7.857483812633e-03, -1.670006504204e-02}}, {{-6.397457114090e-02, -5.979427061482e-02, -5.979427061482e-02}, {-5.979427061482e-02, -6.397457114090e-02, -5.979427061482e-02}, {-5.979427061482e-02, -5.979427061482e-02, -6.397457114090e-02}}, {{-1.698514009368e-01, -1.444253394745e-01, -1.444253394745e-01}, {-1.444253394745e-01, -1.698514009368e-01, -1.444253394745e-01}, {-1.444253394745e-01, -1.444253394745e-01, -1.698514009368e-01}}, {{-5.154518960376e+00, -4.841241406493e+00, -4.841241406493e+00}, {-4.841241406493e+00, -5.154518960376e+00, -4.841241406493e+00}, {-4.841241406493e+00, -4.841241406493e+00, -5.154518960376e+00}}, {{-5.160786238483e+01, -3.989556248345e+01, -3.989556248345e+01}, {-3.989556248345e+01, -5.160786238483e+01, -3.989556248345e+01}, {-3.989556248345e+01, -3.989556248345e+01, -5.160786238483e+01}}}, G0 = {{3.252973070702e-03, -5.052421272973e-04, -5.052421272973e-04}, {-5.052421272973e-04, 3.252973070702e-03, -5.052421272973e-04}, {-5.052421272973e-04, -5.052421272973e-04, 3.252973070702e-03}}, Pm_H = {{Complex(-3.153242278821e+02, 0.000000000000e+00), Complex(-1.344207520464e+04, 0.000000000000e+00), Complex(-7.407645830144e+04, 0.000000000000e+00), Complex(-2.573888987500e+05, 0.000000000000e+00), Complex(-1.013551470635e+06, 0.000000000000e+00)}, {Complex(-7.643027605374e+05, 0.000000000000e+00), Complex(-5.810406697828e+06, 0.000000000000e+00), Complex(-3.372529556923e+07, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, Rm_H = {{{{Complex(1.885474880385e+00, 0.000000000000e+00), Complex(1.679280290139e+00, 0.000000000000e+00), Complex(1.679280290139e+00, 0.000000000000e+00)}, {Complex(1.679280290139e+00, 0.000000000000e+00), Complex(1.885474880385e+00, 0.000000000000e+00), Complex(1.679280290138e+00, 0.000000000000e+00)}, {Complex(1.679280290139e+00, 0.000000000000e+00), Complex(1.679280290139e+00, 0.000000000000e+00), Complex(1.885474880385e+00, 0.000000000000e+00)}}, {{Complex(3.335499835392e+02, 0.000000000000e+00), Complex(3.414743676684e+02, 0.000000000000e+00), Complex(3.414743676684e+02, 0.000000000000e+00)}, {Complex(3.414743676684e+02, 0.000000000000e+00), Complex(3.335499835391e+02, 0.000000000000e+00), Complex(3.414743676686e+02, 0.000000000000e+00)}, {Complex(3.414743676685e+02, 0.000000000000e+00), Complex(3.414743676685e+02, 0.000000000000e+00), Complex(3.335499835391e+02, 0.000000000000e+00)}}, {{Complex(1.033325441693e+04, 0.000000000000e+00), Complex(9.797219111000e+03, 0.000000000000e+00), Complex(9.797219111000e+03, 0.000000000000e+00)}, {Complex(9.797219111001e+03, 0.000000000000e+00), Complex(1.033325441694e+04, 0.000000000000e+00), Complex(9.797219110996e+03, 0.000000000000e+00)}, {Complex(9.797219110999e+03, 0.000000000000e+00), Complex(9.797219110997e+03, 0.000000000000e+00), Complex(1.033325441694e+04, 0.000000000000e+00)}}, {{Complex(6.181399214899e+04, 0.000000000000e+00), Complex(5.996980794104e+04, 0.000000000000e+00), Complex(5.996980794104e+04, 0.000000000000e+00)}, {Complex(5.996980794104e+04, 0.000000000000e+00), Complex(6.181399214897e+04, 0.000000000000e+00), Complex(5.996980794108e+04, 0.000000000000e+00)}, {Complex(5.996980794105e+04, 0.000000000000e+00), Complex(5.996980794107e+04, 0.000000000000e+00), Complex(6.181399214895e+04, 0.000000000000e+00)}}, {{Complex(-2.945134127600e+04, 0.000000000000e+00), Complex(-9.973528492503e+04, 0.000000000000e+00), Complex(-9.973528492503e+04, 0.000000000000e+00)}, {Complex(-9.973528492509e+04, 0.000000000000e+00), Complex(-2.945134127630e+04, 0.000000000000e+00), Complex(-9.973528492463e+04, 0.000000000000e+00)}, {Complex(-9.973528492497e+04, 0.000000000000e+00), Complex(-9.973528492471e+04, 0.000000000000e+00), Complex(-2.945134127637e+04, 0.000000000000e+00)}}}, {{{Complex(1.038217907485e+04, 0.000000000000e+00), Complex(6.105253164641e+03, 0.000000000000e+00), Complex(6.105253164642e+03, 0.000000000000e+00)}, {Complex(6.105253164726e+03, 0.000000000000e+00), Complex(1.038217907525e+04, 0.000000000000e+00), Complex(6.105253164087e+03, 0.000000000000e+00)}, {Complex(6.105253164553e+03, 0.000000000000e+00), Complex(6.105253164201e+03, 0.000000000000e+00), Complex(1.038217907537e+04, 0.000000000000e+00)}}, {{Complex(1.668997139212e+06, 0.000000000000e+00), Complex(-8.576036606310e+05, 0.000000000000e+00), Complex(-8.576036606310e+05, 0.000000000000e+00)}, {Complex(-8.576036606313e+05, 0.000000000000e+00), Complex(1.668997139211e+06, 0.000000000000e+00), Complex(-8.576036606293e+05, 0.000000000000e+00)}, {Complex(-8.576036606307e+05, 0.000000000000e+00), Complex(-8.576036606297e+05, 0.000000000000e+00), Complex(1.668997139211e+06, 0.000000000000e+00)}}, {{Complex(1.069663886954e+07, 0.000000000000e+00), Complex(-5.327030170187e+06, 0.000000000000e+00), Complex(-5.327030170187e+06, 0.000000000000e+00)}, {Complex(-5.327030170187e+06, 0.000000000000e+00), Complex(1.069663886954e+07, 0.000000000000e+00), Complex(-5.327030170189e+06, 0.000000000000e+00)}, {Complex(-5.327030170187e+06, 0.000000000000e+00), Complex(-5.327030170189e+06, 0.000000000000e+00), Complex(1.069663886954e+07, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}, {{Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}, {Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00), Complex(0.000000000000e+00, 0.000000000000e+00)}}}}, m = 3, q = {-6.181568463033e-01, -3.003877615881e+00, -1.183810670217e+01, -2.981333084492e+02, -3.743277191004e+03, -1.130689471977e+05, -2.145843887553e+06}, tau = {1.127304208115e-04, 1.122321362815e-04}) annotation (
    Placement(visible = true, transformation(origin = {300, -64}, extent = {{-20, -10}, {20, 10}}, rotation = -90)));
  OpenEMTP.Connectors.Bus B23 annotation (
    Placement(visible = true, transformation(origin = {300, -114}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Lines.WBmodel.WBline L23_24(G = {{{-8.933212394057e-05, 7.966520344994e-06, 7.966520344994e-06}, {7.966520344994e-06, -8.933212394057e-05, 7.966520344994e-06}, {7.966520344994e-06, 7.966520344994e-06, -8.933212394057e-05}}, {{-7.399200668337e-04, -3.748616655206e-05, -3.748616655206e-05}, {-3.748616655206e-05, -7.399200668337e-04, -3.748616655206e-05}, {-3.748616655206e-05, -3.748616655206e-05, -7.399200668337e-04}}, {{-4.908259477539e-03, 7.187348472535e-04, 7.187348472535e-04}, {7.187348472535e-04, -4.908259477539e-03, 7.187348472535e-04}, {7.187348472535e-04, 7.187348472535e-04, -4.908259477539e-03}}, {{-2.755452526707e-02, 1.083339471643e-02, 1.083339471643e-02}, {1.083339471643e-02, -2.755452526707e-02, 1.083339471643e-02}, {1.083339471643e-02, 1.083339471643e-02, -2.755452526707e-02}}, {{-1.730220220778e-02, -1.494685354482e-02, -1.494685354482e-02}, {-1.494685354482e-02, -1.730220220778e-02, -1.494685354482e-02}, {-1.494685354482e-02, -1.494685354482e-02, -1.730220220778e-02}}, {{-5.791621918598e-02, -4.712245256537e-02, -4.712245256537e-02}, {-4.712245256537e-02, -5.791621918598e-02, -4.712245256537e-02}, {-4.712245256537e-02, -4.712245256537e-02, -5.791621918599e-02}}, {{-5.899730524660e-01, -5.997455262632e-01, -5.997455262632e-01}, {-5.997455262632e-01, -5.899730524660e-01, -5.997455262632e-01}, {-5.997455262632e-01, -5.997455262632e-01, -5.899730524660e-01}}, {{-3.308310817872e+00, -2.845511116249e+00, -2.845511116250e+00}, {-2.845511116249e+00, -3.308310817872e+00, -2.845511116250e+00}, {-2.845511116249e+00, -2.845511116250e+00, -3.308310817872e+00}}, {{-1.737500032052e+01, -1.544420978704e+01, -1.544420978704e+01}, {-1.544420978704e+01, -1.737500032052e+01, -1.544420978704e+01}, {-1.544420978704e+01, -1.544420978704e+01, -1.737500032052e+01}}}, G0 = {{2.341374459998e-03, -2.618365319260e-04, -2.618365319260e-04}, {-2.618365319260e-04, 2.341374459998e-03, -2.618365319260e-04}, {-2.618365319260e-04, -2.618365319260e-04, 2.341374459998e-03}}, Pm_H = {{Complex(-4.029529105337e+01, 0.000000000000e+00), Complex(-2.924366899818e+03, 0.000000000000e+00), Complex(-1.963736232566e+04, 0.000000000000e+00), Complex(-8.375991092718e+04, 0.000000000000e+00), Complex(-2.844220784054e+05, 0.000000000000e+00), Complex(-1.383315832863e+06, 0.000000000000e+00)}, {Complex(-2.867904163945e+00, 0.000000000000e+00), Complex(-2.709942776270e+01, 0.000000000000e+00), Complex(-2.629571096086e+05, 0.000000000000e+00), Complex(-2.094607232392e+06, 0.000000000000e+00), Complex(-1.299138755160e+07, 0.000000000000e+00), Complex(-7.765042826095e+07, 0.000000000000e+00)}}, Rm_H = {{{{Complex(1.429254422404e-01, 0.000000000000e+00), Complex(1.780801908946e-01, 0.000000000000e+00), Complex(1.780801908945e-01, 0.000000000000e+00)}, {Complex(1.780801908945e-01, 0.000000000000e+00), Complex(1.429254422404e-01, 0.000000000000e+00), Complex(1.780801908945e-01, 0.000000000000e+00)}, {Complex(1.780801908946e-01, 0.000000000000e+00), Complex(1.780801908945e-01, 0.000000000000e+00), Complex(1.429254422404e-01, 0.000000000000e+00)}}, {{Complex(2.510066409732e+01, 0.000000000000e+00), Complex(2.457645548855e+01, 0.000000000000e+00), Complex(2.457645548855e+01, 0.000000000000e+00)}, {Complex(2.457645548855e+01, 0.000000000000e+00), Complex(2.510066409732e+01, 0.000000000000e+00), Complex(2.457645548855e+01, 0.000000000000e+00)}, {Complex(2.457645548855e+01, 0.000000000000e+00), Complex(2.457645548855e+01, 0.000000000000e+00), Complex(2.510066409732e+01, 0.000000000000e+00)}}, {{Complex(9.840478962890e+02, 0.000000000000e+00), Complex(9.765298340948e+02, 0.000000000000e+00), Complex(9.765298340948e+02, 0.000000000000e+00)}, {Complex(9.765298340947e+02, 0.000000000000e+00), Complex(9.840478962890e+02, 0.000000000000e+00), Complex(9.765298340947e+02, 0.000000000000e+00)}, {Complex(9.765298340948e+02, 0.000000000000e+00), Complex(9.765298340946e+02, 0.000000000000e+00), Complex(9.840478962889e+02, 0.000000000000e+00)}}, {{Complex(1.266950643423e+04, 0.000000000000e+00), Complex(1.192586241911e+04, 0.000000000000e+00), Complex(1.192586241911e+04, 0.000000000000e+00)}, {Complex(1.192586241911e+04, 0.000000000000e+00), Complex(1.266950643423e+04, 0.000000000000e+00), Complex(1.192586241911e+04, 0.000000000000e+00)}, {Complex(1.192586241911e+04, 0.000000000000e+00), Complex(1.192586241911e+04, 0.000000000000e+00), Complex(1.266950643423e+04, 0.000000000000e+00)}}, {{Complex(8.400204065172e+04, 0.000000000000e+00), Complex(2.009929393824e+04, 0.000000000000e+00), Complex(2.009929393825e+04, 0.000000000000e+00)}, {Complex(2.009929393831e+04, 0.000000000000e+00), Complex(8.400204065149e+04, 0.000000000000e+00), Complex(2.009929393840e+04, 0.000000000000e+00)}, {Complex(2.009929393817e+04, 0.000000000000e+00), Complex(2.009929393848e+04, 0.000000000000e+00), Complex(8.400204065158e+04, 0.000000000000e+00)}}, {{Complex(-8.743383101482e+04, 0.000000000000e+00), Complex(-4.578834718527e+04, 0.000000000000e+00), Complex(-4.578834718527e+04, 0.000000000000e+00)}, {Complex(-4.578834718533e+04, 0.000000000000e+00), Complex(-8.743383101431e+04, 0.000000000000e+00), Complex(-4.578834718560e+04, 0.000000000000e+00)}, {Complex(-4.578834718521e+04, 0.000000000000e+00), Complex(-4.578834718567e+04, 0.000000000000e+00), Complex(-8.743383101439e+04, 0.000000000000e+00)}}}, {{{Complex(6.329015916358e-03, 0.000000000000e+00), Complex(-5.235228097624e-04, 0.000000000000e+00), Complex(-5.235228097627e-04, 0.000000000000e+00)}, {Complex(-5.235228097623e-04, 0.000000000000e+00), Complex(6.329015916358e-03, 0.000000000000e+00), Complex(-5.235228097628e-04, 0.000000000000e+00)}, {Complex(-5.235228097625e-04, 0.000000000000e+00), Complex(-5.235228097631e-04, 0.000000000000e+00), Complex(6.329015916357e-03, 0.000000000000e+00)}}, {{Complex(1.459795459151e-02, 0.000000000000e+00), Complex(-6.881475092605e-02, 0.000000000000e+00), Complex(-6.881475092604e-02, 0.000000000000e+00)}, {Complex(-6.881475092605e-02, 0.000000000000e+00), Complex(1.459795459149e-02, 0.000000000000e+00), Complex(-6.881475092601e-02, 0.000000000000e+00)}, {Complex(-6.881475092605e-02, 0.000000000000e+00), Complex(-6.881475092601e-02, 0.000000000000e+00), Complex(1.459795459150e-02, 0.000000000000e+00)}}, {{Complex(-2.951895036098e+04, 0.000000000000e+00), Complex(2.517940588658e+04, 0.000000000000e+00), Complex(2.517940588658e+04, 0.000000000000e+00)}, {Complex(2.517940588651e+04, 0.000000000000e+00), Complex(-2.951895036076e+04, 0.000000000000e+00), Complex(2.517940588643e+04, 0.000000000000e+00)}, {Complex(2.517940588665e+04, 0.000000000000e+00), Complex(2.517940588636e+04, 0.000000000000e+00), Complex(-2.951895036085e+04, 0.000000000000e+00)}}, {{Complex(2.003114355710e+05, 0.000000000000e+00), Complex(-1.077473183330e+05, 0.000000000000e+00), Complex(-1.077473183330e+05, 0.000000000000e+00)}, {Complex(-1.077473183329e+05, 0.000000000000e+00), Complex(2.003114355699e+05, 0.000000000000e+00), Complex(-1.077473183323e+05, 0.000000000000e+00)}, {Complex(-1.077473183332e+05, 0.000000000000e+00), Complex(-1.077473183321e+05, 0.000000000000e+00), Complex(2.003114355700e+05, 0.000000000000e+00)}}, {{Complex(2.118473011290e+06, 0.000000000000e+00), Complex(-1.064114646682e+06, 0.000000000000e+00), Complex(-1.064114646682e+06, 0.000000000000e+00)}, {Complex(-1.064114646683e+06, 0.000000000000e+00), Complex(2.118473011293e+06, 0.000000000000e+00), Complex(-1.064114646685e+06, 0.000000000000e+00)}, {Complex(-1.064114646682e+06, 0.000000000000e+00), Complex(-1.064114646686e+06, 0.000000000000e+00), Complex(2.118473011293e+06, 0.000000000000e+00)}}, {{Complex(3.139644637822e+07, 0.000000000000e+00), Complex(-1.569528235414e+07, 0.000000000000e+00), Complex(-1.569528235414e+07, 0.000000000000e+00)}, {Complex(-1.569528235413e+07, 0.000000000000e+00), Complex(3.139644637821e+07, 0.000000000000e+00), Complex(-1.569528235413e+07, 0.000000000000e+00)}, {Complex(-1.569528235414e+07, 0.000000000000e+00), Complex(-1.569528235413e+07, 0.000000000000e+00), Complex(3.139644637822e+07, 0.000000000000e+00)}}}}, m = 3, q = {-5.110976110839e-01, -2.409483266939e+00, -8.739645270019e+00, -2.878248045425e+01, -9.467698965231e+01, -3.296983458065e+03, -3.672314460954e+04, -3.512688048708e+05, -4.849793949821e+06}, tau = {2.989277324910e-04, 2.986622622479e-04}) annotation (
    Placement(visible = true, transformation(origin = {380, 24}, extent = {{-20, -10}, {20, 10}}, rotation = -90)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.PowerPlant_07 powerPlant_07 annotation (
    Placement(visible = true, transformation(origin = {300, -132}, extent = {{10, 10}, {-10, -10}}, rotation = 180)));
  OpenEMTP.Connectors.Bus B20 annotation (
    Placement(visible = true, transformation(origin = {140, -250}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Transformers.YgYgD xfo19_20(S = {1400, 1400, 1400}, f = 60, v = {365.7, 300, 12.5}, R = {0.00222, 0.0058, 0.00584}, X = {0.193, 0.292, 0.1}, MD = [0.001, 1; 0.01, 1.075; 0.025, 1.15; 0.05, 1.2; 0.1, 1.23; 0.5, 1.37; 1, 1.55; 2, 1.86], Rmg = 2500) annotation (
    Placement(visible = true, transformation(origin = {160, -200}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
  OpenEMTP.Electrical.Transformers.YgD01 xfo12_13(S = 200, f = 60, v1 = 347.07, v2 = 25, R = 0.002, X = 0.100, D = 0.5, MD = [0.001, 1; 0.01, 1.075; 0.025, 1.15; 0.05, 1.2; 0.1, 1.23; 0.5, 1.37; 1, 1.55; 2, 1.86], Rmg = 500) annotation (
    Placement(visible = true, transformation(origin = {20, -206}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  OpenEMTP.Connectors.Bus B12 annotation (
    Placement(visible = true, transformation(origin = {0, -162}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  OpenEMTP.Electrical.Transformers.YgD01 xfo12_11(S = 200, f = 60, v1 = 347.07, v2 = 25, R = 0.002, X = 0.100, D = 0.5, MD = [0.001, 1; 0.01, 1.075; 0.025, 1.15; 0.05, 1.2; 0.1, 1.23; 0.5, 1.37; 1, 1.55; 2, 1.86], Rmg = 500) annotation (
    Placement(visible = true, transformation(origin = {-20, -206}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.PowerPlant_08 powerPlant_08 annotation (
    Placement(visible = true, transformation(extent = {{-330, 354}, {-310, 374}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.PowerPlant_09 powerPlant_09 annotation (
    Placement(visible = true, transformation(extent = {{360, 318}, {380, 338}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.PowerPlant_10 powerPlant_10 annotation (
    Placement(visible = true, transformation(origin = {-360, 128}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.PowerPlant_01 powerPlant_01 annotation (
    Placement(visible = true, transformation(origin = {-408, -140}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.PowerPlant_02 powerPlant_02 annotation (
    Placement(visible = true, transformation(extent = {{-118, -294}, {-98, -274}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.PowerPlant_03 powerPlant_03 annotation (
    Placement(visible = true, transformation(extent = {{-46, -396}, {-26, -376}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.PowerPlant_04 powerPlant_04 annotation (
    Placement(visible = true, transformation(extent = {{188, -124}, {208, -104}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.PowerPlant_05 powerPlant_05 annotation (
    Placement(visible = true, transformation(extent = {{130, -284}, {150, -264}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.PowerPlant_06 powerPlant_06 annotation (
    Placement(visible = true, transformation(origin = {300, 4}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OpenEMTP.Electrical.Load_Models.PQ_Load load12(P = 7.5 / 3 * {1, 1, 1}, Q = 88 / 3 * {1, 1, 1}, V = 25) annotation (
    Placement(visible = true, transformation(extent = {{-18, -130}, {2, -150}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load25 load25 annotation (
    Placement(visible = true, transformation(extent = {{-378, 306}, {-358, 326}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load26 load26 annotation (
    Placement(visible = true, transformation(extent = {{42, 306}, {62, 326}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load29 load29 annotation (
    Placement(visible = true, transformation(extent = {{320, 294}, {340, 314}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load28 load28 annotation (
    Placement(visible = true, transformation(extent = {{200, 294}, {220, 314}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load27 load27 annotation (
    Placement(visible = true, transformation(extent = {{42, 194}, {62, 214}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load24 load24 annotation (
    Placement(visible = true, transformation(extent = {{250, 116}, {270, 136}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load16 load16 annotation (
    Placement(visible = true, transformation(extent = {{22, 26}, {42, 46}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load18 load18 annotation (
    Placement(visible = true, transformation(extent = {{-98, 68}, {-78, 88}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load23 load23 annotation (
    Placement(visible = true, transformation(extent = {{322, -140}, {342, -120}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load21 load21 annotation (
    Placement(visible = true, transformation(extent = {{210, -66}, {230, -46}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load15 load15 annotation (
    Placement(visible = true, transformation(extent = {{22, -66}, {42, -46}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load20 load20 annotation (
    Placement(visible = true, transformation(extent = {{164, -278}, {184, -258}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load08 load08 annotation (
    Placement(visible = true, transformation(extent = {{-138, -406}, {-118, -386}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load07 load07 annotation (
    Placement(visible = true, transformation(extent = {{-138, -340}, {-118, -320}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load03 load03 annotation (
    Placement(visible = true, transformation(extent = {{-198, -34}, {-178, -14}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load04 load04 annotation (
    Placement(visible = true, transformation(extent = {{-198, -146}, {-178, -126}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Load39 load39 annotation (
    Placement(visible = true, transformation(extent = {{-378, -146}, {-358, -126}}, rotation = 0)));
  OpenEMTP.Examples.WBline.IEEE_39Bus.Earth earth annotation (
    Placement(visible = true, transformation(extent = {{162, -240}, {182, -220}}, rotation = 0)));
  OpenEMTP.Electrical.RLC_Branches.MultiPhase.C ShuntCap(C = 2.0503e-6 * {1, 1, 1})  annotation (
    Placement(visible = true, transformation(origin = {236, 172}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OpenEMTP.Electrical.RLC_Branches.MultiPhase.Ground G annotation (
    Placement(visible = true, transformation(origin = {266, 160}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OpenEMTP.Electrical.Switches.Breaker Brk1(Tclosing = {-1, -1, -1}, Topening = {0.16, 0.16, 0.16})  annotation (
    Placement(visible = true, transformation(origin = {160, 18}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  OpenEMTP.Electrical.Switches.Breaker Brk2(Tclosing = {-1, -1, -1}, Topening = {0.16, 0.16, 0.16})  annotation (
    Placement(visible = true, transformation(origin = {160, -76}, extent = {{10, -10}, {-10, 10}}, rotation = -90)));
equation
  connect(B03.positivePlug1, L03_04.Pk) annotation(
    Line(points = {{-240, 2}, {-240, 2}, {-240, -44}, {-240, -44}}, color = {0, 0, 255}));
  connect(L02_03.Pm, B03.positivePlug2) annotation(
    Line(points = {{-240, 48}, {-240, 48}, {-240, 6}, {-240, 6}}, color = {0, 0, 255}));
  connect(L02_03.Pk, L01_02.Pm) annotation(
    Line(points = {{-240, 82}, {-320, 82}, {-320, 82}, {-320, 82}}, color = {0, 0, 255}));
  connect(L01_02.Pm, B02.positivePlug1) annotation(
    Line(points = {{-320, 81}, {-320, 104}}, color = {0, 0, 255}));
  connect(L01_02.Pk, B01.positivePlug1) annotation(
    Line(points = {{-320, 49}, {-320, -16}}, color = {0, 0, 255}));
  connect(L16_19.Pm, Brk2.m) annotation(
    Line(points = {{160, -53.2}, {160, -53.2}, {160, -66}, {160, -66}}, color = {0, 0, 255}));
  connect(Brk2.k, B19.positivePlug2) annotation(
    Line(points = {{160, -86}, {160, -86}, {160, -112}, {160, -112}}, color = {0, 0, 255}));
  connect(Brk1.k, L16_19.Pk) annotation(
    Line(points = {{160, 8}, {160, 8}, {160, -21}, {160.2, -21}}, color = {0, 0, 255}));
  connect(Brk1.m, B16.positivePlug1) annotation(
    Line(points = {{160, 28}, {160, 28}, {160, 54}, {80, 54}, {80, 54}}, color = {0, 0, 255}));
  connect(L23_24.Pk, B24.positivePlug1) annotation(
    Line(points = {{380.2, 39}, {380.2, 39}, {380.2, 144}, {220, 144}, {220, 144}}, color = {0, 0, 255}));
  connect(load24.p, B24.positivePlug1) annotation(
    Line(points = {{260, 135.8}, {260, 135.8}, {260, 144}, {220, 144}, {220, 144}}, color = {0, 0, 255}));
  connect(ShuntCap.plug_n, G.positivePlug1) annotation(
    Line(points = {{246, 172}, {266, 172}, {266, 170}, {266, 170}}, color = {0, 0, 255}));
  connect(ShuntCap.plug_p, B24.positivePlug2) annotation(
    Line(points = {{226.2, 172}, {220, 172}, {220, 148}, {220, 148}}, color = {0, 0, 255}));
  connect(xfo19_20.p, earth.plug_p) annotation(
    Line(points = {{164, -210.2}, {166, -210.2}, {166, -210}, {172.05, -210}, {172.05, -220}}, color = {0, 0, 255}));
  connect(load39.p, B39.positivePlug1) annotation(
    Line(points = {{-367.8, -126.15}, {-367.8, -116}, {-320, -116}}, color = {0, 0, 255}));
  connect(load04.p, B04.positivePlug1) annotation(
    Line(points = {{-187.9, -126.25}, {-187.9, -116}, {-240, -116}}, color = {0, 0, 255}));
  connect(load03.p, B03.positivePlug2) annotation(
    Line(points = {{-187.9, -14.45}, {-187.9, -14.45}, {-187.9, 5.55}, {-240, 5.55}, {-240, 6}}, color = {0, 0, 255}));
  connect(load07.p, B07.positivePlug1) annotation(
    Line(points = {{-128.1, -320.35}, {-128.1, -308}, {-170, -308}}, color = {0, 0, 255}));
  connect(load08.p, B08.positivePlug1) annotation(
    Line(points = {{-128.05, -386}, {-128, -386}, {-128, -366.8}, {-170, -366.8}}, color = {0, 0, 255}));
  connect(load20.p, B20.positivePlug1) annotation(
    Line(points = {{174, -258.2}, {160, -258.2}, {160, -258}, {140, -258}, {140, -252}}, color = {0, 0, 255}));
  connect(load15.p, L14_15.Pm) annotation(
    Line(points = {{32, -46.2}, {32, -34}, {80, -34}, {80, -46.8}}, color = {0, 0, 255}));
  connect(load21.p, B21.positivePlug1) annotation(
    Line(points = {{220, -46}, {220, -36}}, color = {0, 0, 255}));
  connect(load23.p, B23.positivePlug1) annotation(
    Line(points = {{331.95, -120.25}, {331.95, -116}, {300, -116}}, color = {0, 0, 255}));
  connect(load18.p, B18.positivePlug1) annotation(
    Line(points = {{-87.9, 87.8}, {-87.9, 104}, {-128, 104}}, color = {0, 0, 255}));
  connect(load16.p, B16.positivePlug1) annotation(
    Line(points = {{32, 45.6}, {32, 54}, {80, 54}}, color = {0, 0, 255}));
  connect(load27.p, B27.positivePlug1) annotation(
    Line(points = {{51.85, 214}, {51.85, 228}, {4, 228}}, color = {0, 0, 255}));
  connect(load28.p, B28.positivePlug1) annotation(
    Line(points = {{210, 313.8}, {210, 334}}, color = {0, 0, 255}));
  connect(load29.p, B29.positivePlug1) annotation(
    Line(points = {{330.05, 313.8}, {330, 313.8}, {330, 334}}, color = {0, 0, 255}));
  connect(load26.p, B26.positivePlug1) annotation(
    Line(points = {{52, 325.6}, {52, 334}, {4, 334}}, color = {0, 0, 255}));
  connect(load25.p, B25.positivePlug1) annotation(
    Line(points = {{-368, 325.6}, {-368, 334}, {-320, 334}}, color = {0, 0, 255}));
  connect(B12.positivePlug2, load12.positivePlug) annotation(
    Line(points = {{0, -160}, {0, -150}, {-1.2, -150}}, color = {0, 0, 255}));
  connect(powerPlant_06.k, B22.positivePlug2) annotation(
    Line(points = {{300, -8.2}, {300, -32}}, color = {0, 0, 255}));
  connect(powerPlant_05.k, B20.positivePlug1) annotation(
    Line(points = {{140, -264.8}, {140, -252}}, color = {0, 0, 255}));
  connect(B19.positivePlug1, powerPlant_04.k) annotation(
    Line(points = {{160, -116}, {188, -116}}, color = {0, 0, 255}));
  connect(powerPlant_03.k, B10.positivePlug1) annotation(
    Line(points = {{-36, -376.8}, {-36, -366}}, color = {0, 0, 255}));
  connect(powerPlant_02.k, B06.positivePlug1) annotation(
    Line(points = {{-107.9, -275}, {-107.9, -261}, {-170, -261}, {-170, -252}}, color = {0, 0, 255}));
  connect(powerPlant_01.positivePlug2, B39.positivePlug1) annotation(
    Line(points = {{-408, -130.2}, {-408, -116}, {-320, -116}}, color = {0, 0, 255}));
  connect(powerPlant_10.k, B02.positivePlug2) annotation(
    Line(points = {{-350, 126.2}, {-320, 126.2}, {-320, 108}, {-320, 108}}, color = {0, 0, 255}));
  connect(powerPlant_09.k, B29.positivePlug1) annotation(
    Line(points = {{359.8, 326.2}, {330, 326.2}, {330, 334}}, color = {0, 0, 255}));
  connect(powerPlant_08.k, B25.positivePlug2) annotation(
    Line(points = {{-320, 354.8}, {-320, 338}}, color = {0, 0, 255}));
  connect(xfo12_11.k, B11.positivePlug2) annotation(
    Line(points = {{-20, -216}, {-20, -300}, {-36, -300}, {-36, -304}}, color = {0, 0, 255}));
  connect(xfo12_11.m, B12.positivePlug1) annotation(
    Line(points = {{-20, -196}, {-20, -178}, {0, -178}, {0, -164}}, color = {0, 0, 255}));
  connect(xfo12_13.m, B12.positivePlug1) annotation(
    Line(points = {{20, -196}, {20, -178}, {0, -178}, {0, -164}}, color = {0, 0, 255}));
  connect(xfo12_13.k, B13.positivePlug2) annotation(
    Line(points = {{20, -216}, {20, -230}, {79.8, -230}, {79.8, -248}, {80, -248}}, color = {0, 0, 255}));
  connect(xfo19_20.m, B20.positivePlug2) annotation(
    Line(points = {{157.2, -210}, {140, -210}, {140, -248}}, color = {0, 0, 255}));
  connect(xfo19_20.k, B19.positivePlug1) annotation(
    Line(points = {{160, -190}, {160, -116}}, color = {0, 0, 255}));
  connect(powerPlant_07.k, B23.positivePlug1) annotation(
    Line(points = {{300.1, -122.619}, {300, -122.619}, {300, -116}}, color = {0, 0, 255}));
  connect(L23_24.Pm, B23.positivePlug2) annotation(
    Line(points = {{380, 6.8}, {380, -90}, {300, -90}, {300, -112}}, color = {0, 0, 255}));
  connect(L22_23.Pm, B23.positivePlug2) annotation(
    Line(points = {{300, -81.2}, {300, -112}}, color = {0, 0, 255}));
  connect(B22.positivePlug1, L22_23.Pk) annotation(
    Line(points = {{300, -36}, {300, -49}, {300.2, -49}}, color = {0, 0, 255}));
  connect(L21_22.Pk, B21.positivePlug2) annotation(
    Line(points = {{243, -19.8}, {220, -19.8}, {220, -32}}, color = {0, 0, 255}));
  connect(L21_22.Pm, B22.positivePlug2) annotation(
    Line(points = {{275.2, -20}, {300, -20}, {300, -32}}, color = {0, 0, 255}));
  connect(L16_21.Pm, B21.positivePlug2) annotation(
    Line(points = {{220, 6.8}, {220, -32}}, color = {0, 0, 255}));
  connect(L16_21.Pk, B16.positivePlug1) annotation(
    Line(points = {{220.2, 39}, {220.2, 54}, {80, 54}}, color = {0, 0, 255}));
  connect(L16_24.Pm, B24.positivePlug1) annotation(
    Line(points = {{220, 115.2}, {220, 144}}, color = {0, 0, 255}));
  connect(L16_24.Pk, B16.positivePlug2) annotation(
    Line(points = {{219.8, 83}, {219.8, 83}, {219.8, 66}, {80, 66}, {80, 58}, {80, 58}}, color = {0, 0, 255}));
  connect(L26_29.Pk, B26.positivePlug2) annotation(
    Line(points = {{119, 406.2}, {4, 406.2}, {4, 338}}, color = {0, 0, 255}));
  connect(L26_29.Pm, B29.positivePlug2) annotation(
    Line(points = {{151.2, 406}, {330, 406}, {330, 338}}, color = {0, 0, 255}));
  connect(Line_28_29.Pm, B29.positivePlug2) annotation(
    Line(points = {{289.2, 360}, {330, 360}, {330, 338}}, color = {0, 0, 255}));
  connect(Line_28_29.Pk, B28.positivePlug2) annotation(
    Line(points = {{257, 360.2}, {210, 360.2}, {210, 338}}, color = {0, 0, 255}));
  connect(L26_28.Pm, B28.positivePlug2) annotation(
    Line(points = {{151.2, 360}, {210, 360}, {210, 338}}, color = {0, 0, 255}));
  connect(L26_28.Pk, B26.positivePlug2) annotation(
    Line(points = {{119, 360.2}, {4, 360.2}, {4, 338}}, color = {0, 0, 255}));
  connect(Line_10_13.Pk, B10.positivePlug2) annotation(
    Line(points = {{79.8, -327}, {79.8, -358}, {-36, -358}, {-36, -362}}, color = {0, 0, 255}));
  connect(Line_10_13.Pm, B13.positivePlug1) annotation(
    Line(points = {{80, -294.8}, {80, -252}}, color = {0, 0, 255}));
  connect(L13_14.Pk, B13.positivePlug2) annotation(
    Line(points = {{79.8, -199}, {79.8, -248}, {80, -248}}, color = {0, 0, 255}));
  connect(L13_14.Pm, B14.positivePlug1) annotation(
    Line(points = {{80, -166.8}, {80, -116}}, color = {0, 0, 255}));
  connect(L04_14.Pm, B14.positivePlug2) annotation(
    Line(points = {{-82.8, -94}, {79.8, -94}, {79.8, -112}, {80, -112}}, color = {0, 0, 255}));
  connect(L04_14.Pk, B04.positivePlug2) annotation(
    Line(points = {{-115, -93.8}, {-241, -93.8}, {-241, -111.8}, {-241, -112}, {-240, -112}}, color = {0, 0, 255}));
  connect(B15.positivePlug1, L14_15.Pm) annotation(
    Line(points = {{80, -34}, {80, -46.8}}, color = {0, 0, 255}));
  connect(L14_15.Pk, B14.positivePlug2) annotation(
    Line(points = {{79.8, -79}, {79.8, -112}, {80, -112}}, color = {0, 0, 255}));
  connect(L15_16.Pk, B15.positivePlug2) annotation(
    Line(points = {{79.8, 7}, {79.8, -30}, {80, -30}}, color = {0, 0, 255}));
  connect(L15_16.Pm, B16.positivePlug1) annotation(
    Line(points = {{80, 39.2}, {80, 54}}, color = {0, 0, 255}));
  connect(L16_17.Pk, B16.positivePlug2) annotation(
    Line(points = {{79.8, 89}, {79.8, 58}, {80, 58}}, color = {0, 0, 255}));
  connect(L16_17.Pm, L17_18.Pm) annotation(
    Line(points = {{80, 121.2}, {80, 126}, {-28.8, 126}}, color = {0, 0, 255}));
  connect(L03_18.Pk, B03.positivePlug2) annotation(
    Line(points = {{-128.2, 39}, {-128.2, 6}, {-240, 6}}, color = {0, 0, 255}));
  connect(B18.positivePlug1, L03_18.Pm) annotation(
    Line(points = {{-128, 104}, {-128, 71.2}}, color = {0, 0, 255}));
  connect(L17_18.Pk, B18.positivePlug2) annotation(
    Line(points = {{-61, 126.2}, {-128, 126.2}, {-128, 108}}, color = {0, 0, 255}));
  connect(B17.positivePlug1, L17_18.Pm) annotation(
    Line(points = {{4, 144}, {4, 126}, {-28.8, 126}}, color = {0, 0, 255}));
  connect(L17_27.Pk, B17.positivePlug2) annotation(
    Line(points = {{3.8, 167}, {3.8, 148}, {4, 148}}, color = {0, 0, 255}));
  connect(B27.positivePlug1, L17_27.Pm) annotation(
    Line(points = {{4, 228}, {4, 199.2}}, color = {0, 0, 255}));
  connect(L26_27.Pk, B27.positivePlug2) annotation(
    Line(points = {{3.8, 261}, {3.8, 232}, {4, 232}}, color = {0, 0, 255}));
  connect(L26_27.Pm, B26.positivePlug1) annotation(
    Line(points = {{4, 293.2}, {4, 334}}, color = {0, 0, 255}));
  connect(L04_05.Pk, B04.positivePlug1) annotation(
    Line(points = {{-239.8, -125}, {-239.8, -120}, {-239.8, -116}, {-240, -116}}, color = {0, 0, 255}));
  connect(L04_05.Pm, B05.positivePlug2) annotation(
    Line(points = {{-240, -157.2}, {-240, -162}}, color = {0, 0, 255}));
  connect(B08.positivePlug1, L08_09.Pk) annotation(
    Line(points = {{-170, -366.8}, {-170, -379}, {-169.8, -379}}, color = {0, 0, 255}));
  connect(L08_09.Pm, B09.positivePlug2) annotation(
    Line(points = {{-170, -411.2}, {-170, -419}, {-320, -419}, {-320, -440}}, color = {0, 0, 255}));
  connect(L07_08.Pm, B08.positivePlug2) annotation(
    Line(points = {{-170, -351.2}, {-170, -361.2}}, color = {0, 0, 255}));
  connect(L05_08.Pm, B08.positivePlug2) annotation(
    Line(points = {{-240, -299.2}, {-240, -355}, {-170, -355}, {-170, -361.2}}, color = {0, 0, 255}));
  connect(B07.positivePlug1, L07_08.Pk) annotation(
    Line(points = {{-170, -308}, {-170, -319}, {-169.8, -319}}, color = {0, 0, 255}));
  connect(L10_11.Pm, B10.positivePlug2) annotation(
    Line(points = {{-36, -351.2}, {-36, -362}}, color = {0, 0, 255}));
  connect(L10_11.Pk, B11.positivePlug1) annotation(
    Line(points = {{-35.8, -319}, {-35.8, -314}, {-35.8, -308}, {-36, -308}}, color = {0, 0, 255}));
  connect(L06_11.Pm, B11.positivePlug2) annotation(
    Line(points = {{-36, -293.2}, {-36, -304}}, color = {0, 0, 255}));
  connect(L06_07.Pm, B07.positivePlug2) annotation(
    Line(points = {{-170, -293.2}, {-170, -304}}, color = {0, 0, 255}));
  connect(L06_11.Pk, B06.positivePlug1) annotation(
    Line(points = {{-35.8, -261}, {-170, -261}, {-170, -252}}, color = {0, 0, 255}));
  connect(B06.positivePlug1, L06_07.Pk) annotation(
    Line(points = {{-170, -252}, {-170, -256}, {-170, -261}, {-169.8, -261}}, color = {0, 0, 255}));
  connect(L05_06.Pm, B06.positivePlug2) annotation(
    Line(points = {{-170, -233.2}, {-170, -248}}, color = {0, 0, 255}));
  connect(L05_06.Pk, B05.positivePlug1) annotation(
    Line(points = {{-169.8, -201}, {-171.8, -201}, {-171.8, -167}, {-240, -167}, {-240, -166}}, color = {0, 0, 255}));
  connect(B05.positivePlug1, L05_08.Pk) annotation(
    Line(points = {{-240, -166}, {-240, -267}, {-239.8, -267}}, color = {0, 0, 255}));
  connect(L03_04.Pm, B04.positivePlug1) annotation(
    Line(points = {{-240, -77.2}, {-240, -116}}, color = {0, 0, 255}));
  connect(L02_25.Pm, B25.positivePlug1) annotation(
    Line(points = {{-320, 249.2}, {-320, 334}}, color = {0, 0, 255}));
  connect(L02_25.Pk, B02.positivePlug1) annotation(
    Line(points = {{-320.2, 217}, {-320.2, 160}, {-320.2, 104}, {-320, 104}}, color = {0, 0, 255}));
  connect(B09.positivePlug1, L09_39.Pm) annotation(
    Line(points = {{-320, -444}, {-320, -299.2}}, color = {0, 0, 255}));
  connect(L01_39.Pm, B39.positivePlug1) annotation(
    Line(points = {{-320, -83.2}, {-320, -116}}, color = {0, 0, 255}));
  connect(L09_39.Pk, B39.positivePlug1) annotation(
    Line(points = {{-319.8, -267}, {-319.8, -156}, {-320, -156}, {-320, -116}}, color = {0, 0, 255}));
  connect(L01_39.Pk, B01.positivePlug1) annotation(
    Line(points = {{-319.8, -51}, {-319.8, -16}, {-320, -16}}, color = {0, 0, 255}));
  connect(L25_26.Pm, B26.positivePlug1) annotation(
    Line(points = {{-130.8, 334}, {4, 334}}, color = {0, 0, 255}));
  connect(L25_26.Pk, B25.positivePlug1) annotation(
    Line(points = {{-163, 334.2}, {-320, 334.2}, {-320, 334}}, color = {0, 0, 255}));
  annotation (
    uses(Modelica(version = "3.2.3")),
    experiment(StopTime = 0.5, Interval = 2.5e-05, Tolerance = 0.0001, StartTime = 0),
    Diagram(coordinateSystem(extent = {{-500, -500}, {500, 500}}, initialScale = 0.1), graphics={  Text(origin = {-106, -302}, extent = {{-8, 4}, {6, -4}}, textString = "Bus31"), Text(origin = {-358, 112}, extent = {{-8, 4}, {6, -4}}, textString = "Bus30"), Text(origin = {-36, -406}, extent = {{-8, 4}, {6, -4}}, textString = "Bus32"), Text(origin = {200, -130}, extent = {{-8, 4}, {6, -4}}, textString = "Bus33"), Text(origin = {140, -296}, extent = {{-8, 4}, {6, -4}}, textString = "Bus34"), Text(origin = {296, 24}, extent = {{-8, 4}, {6, -4}}, textString = "Bus35"), Text(origin = {294, -156}, extent = {{-8, 4}, {6, -4}}, textString = "Bus36"), Text(origin = {-320, 386}, extent = {{-8, 4}, {6, -4}}, textString = "Bus37"), Text(origin = {394, 324}, extent = {{-8, 4}, {6, -4}}, textString = "Bus38")}),
    Icon(coordinateSystem(extent = {{-500, -500}, {500, 500}})),
    version = "",
    __OpenModelica_commandLineOptions = "--matchingAlgorithm=PFPlusExt --indexReductionMethod=dynamicStateSelection -d=initialization,NLSanalyticJacobian,newInst -d=initialization ",
    __OpenModelica_simulationFlags(lv = "LOG_STATS", outputFormat = "mat", s = "ida", initialStepSize = "25e-6", maxStepSize = "25e-6", noRestart = "()", noRootFinding = "()"));
end IEEE_39Bus;
