                <iidm:bus id="QUIM5P31" v="64.94206714340596" angle="-2.392493325979573"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="QUIM5P3_COGE_ES" energySource="OTHER" minP="0.0" maxP="6.0" voltageRegulatorOn="false" targetP="0.6000000238418579" targetQ="0.0" bus="QUIM5P31" connectableBus="QUIM5P31" p="-0.6000000238418579" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="6.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUIM5P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.9670950174331665" voltageRegulatorOn="false" targetP="0.14506424963474274" targetQ="0.0" bus="QUIM5P31" connectableBus="QUIM5P31" p="-0.14506424963474274" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9670950174331665" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUIM5P3_PV" energySource="SOLAR" minP="0.0" maxP="3.4372050762176514" voltageRegulatorOn="false" targetP="0.4468366503715515" targetQ="0.0" bus="QUIM5P31" connectableBus="QUIM5P31" p="-0.4468366503715515" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.4372050762176514" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_QUIM5P31_1" loadType="UNDEFINED" p0="7.399988107252804" q0="-8.199973241028873" bus="QUIM5P31" connectableBus="QUIM5P31" p="7.399988107252804" q="-8.199973241028873"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="QUIMP" country="FR" tso="RTE">
        <iidm:voltageLevel id="QUIMPP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="QUIMPP31" v="65.54166692147453" angle="-0.3457101069118872"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="QUIMPP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7193549871444702" voltageRegulatorOn="false" targetP="0.10790324956178665" targetQ="0.0" bus="QUIMPP31" connectableBus="QUIMPP31" p="-0.10790324956178665" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7193549871444702" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUIMPP3_PV" energySource="SOLAR" minP="0.0" maxP="2.7970430850982666" voltageRegulatorOn="false" targetP="0.36361560225486755" targetQ="0.0" bus="QUIMPP31" connectableBus="QUIMPP31" p="-0.36361560225486755" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.7970430850982666" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_QUIMPP31_1" loadType="UNDEFINED" p0="19.39996875374518" q0="-8.799971757116003" bus="QUIMPP31" connectableBus="QUIMPP31" p="19.39996875374518" q="-8.799971757116003"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RABIN" country="FR" tso="RTE">
        <iidm:voltageLevel id="RABINP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RABINP31" v="66.14244947521169" angle="0.651220986126088"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RABINP3_EOL" energySource="SOLAR" minP="0.0" maxP="31.307403564453125" voltageRegulatorOn="false" targetP="4.696110725402832" targetQ="0.0" bus="RABINP31" connectableBus="RABINP31" p="-4.696110725402832" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="31.307403564453125" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RABINP3_PV" energySource="SOLAR" minP="0.0" maxP="22.9146671295166" voltageRegulatorOn="false" targetP="2.9789066314697266" targetQ="0.0" bus="RABINP31" connectableBus="RABINP31" p="-2.9789066314697266" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="22.9146671295166" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="RABIN3311" loadType="UNDEFINED" p0="2.8999945571042636" q0="-8.299968488978267" bus="RABINP31" connectableBus="RABINP31" p="2.8999945571042636" q="-8.299968488978267">
                <iidm:property name="VECTCodeOITransfoDistrib" value="RABIN-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RAN.P" country="FR" tso="RTE">
        <iidm:voltageLevel id="RAN.PP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RAN.PP31" v="64.61783975143837" angle="-6.606627080487563"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="RAN.P3COND.11" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="RAN.PP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOCMA-Y311"/>
            </iidm:shunt>
            <iidm:shunt id="RAN.P3COND.21" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="RAN.PP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LONGC-Y413"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="RAN.PP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RAN.PP61" v="237.41652365351834" angle="-5.854945604417297"/>
                <iidm:bus id="RAN.PP62" v="238.35814844812222" angle="0.8742087225073546"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LAUNAL61RAN.P" loadType="UNDEFINED" p0="-67.9439922809008" q0="-35.75625695425661" bus="RAN.PP62" connectableBus="RAN.PP62" p="-67.9439922809008" q="-35.75625695425661"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="TDRANP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TDRANP61" v="238.26845214781662" angle="0.8417512090121004"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="RAN.PY632" r="1.5500000715255737" x="59.30000305175781" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="-12.19644883980144" q1="20.205373304134344" p2="12.211159018895676" q2="-19.642590320314202">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="RAN.PY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="RAN.PY633" r="1.9500000476837158" x="62.599998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="-11.455868333814168" q1="19.195098643923558" p2="11.472470205667715" q2="-18.6621360145467">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="RAN.PY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="RAN.PY634" r="1.8300000429153442" x="62.999996185302734" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="-11.423896105921814" q1="19.050476270776553" p2="11.439281054614097" q2="-18.52083054061266">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="RAN.PY634" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="RAN.PY635" r="1.5800000429153442" x="59.5" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="-12.143196607630783" q1="20.410672708527784" p2="12.1583729831334" q2="-19.839157317467045">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="RAN.PY635" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.12336003780365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111400127410889"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989199876785278"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.086709976196289"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.074489951133728"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0622700452804565"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0500500202178955"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0378299951553345"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256199836730957"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0133999586105347"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0011800527572632"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889600276947021"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9645299911499023"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523199796676636"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9401100277900696"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9279000163078308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9156799912452698"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.903469979763031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.891260027885437"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8790500164031982"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8668400049209595"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8546199798583984"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8424100279808044"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8302000164985657"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="RAN.PL61TDRAN" r="0.05999999865889549" x="4.599999904632568" g="0.0" b="0.0" ratedU1="225.0" ratedU2="225.0" voltageLevelId1="TDRANP6" bus1="TDRANP61" connectableBus1="TDRANP61" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="67.93879009791233" q1="36.158581025072" p2="-67.93128835664139" q2="-35.58344751755283">
            <iidm:phaseTapChanger regulating="false" lowTapPosition="0" tapPosition="5" regulationMode="CURRENT_LIMITER" regulationValue="0.0">
                <iidm:terminalRef id="RAN.PL61TDRAN" side="ONE"/>
                <iidm:step r="46.31363296508789" x="46.313629150390625" g="0.0" b="0.0" rho="1.0" alpha="-9.819999694824219"/>
                <iidm:step r="42.8574104309082" x="42.85740661621094" g="0.0" b="0.0" rho="1.0" alpha="-9.109999656677246"/>
                <iidm:step r="38.727333068847656" x="38.72733688354492" g="0.0" b="0.0" rho="1.0" alpha="-8.40999984741211"/>
                <iidm:step r="31.423601150512695" x="31.423601150512695" g="0.0" b="0.0" rho="1.0" alpha="-7.730000019073486"/>
                <iidm:step r="26.70661163330078" x="26.70661163330078" g="0.0" b="0.0" rho="1.0" alpha="-7.03000020980835"/>
                <iidm:step r="19.837636947631836" x="19.83763885498047" g="0.0" b="0.0" rho="1.0" alpha="-6.320000171661377"/>
                <iidm:step r="14.903253555297852" x="14.903254508972168" g="0.0" b="0.0" rho="1.0" alpha="-5.630000114440918"/>
                <iidm:step r="5.534496307373047" x="5.534493446350098" g="0.0" b="0.0" rho="1.0" alpha="-4.909999847412109"/>
                <iidm:step r="4.795435905456543" x="4.795426845550537" g="0.0" b="0.0" rho="1.0" alpha="-4.210000038146973"/>
                <iidm:step r="-0.6606243848800659" x="-0.6606267690658569" g="0.0" b="0.0" rho="1.0" alpha="-3.509999990463257"/>
                <iidm:step r="-3.8777477741241455" x="-3.8777432441711426" g="0.0" b="0.0" rho="1.0" alpha="-2.809999942779541"/>
                <iidm:step r="-6.660111427307129" x="-6.660109043121338" g="0.0" b="0.0" rho="1.0" alpha="-2.109999895095825"/>
                <iidm:step r="-9.964177131652832" x="-9.964176177978516" g="0.0" b="0.0" rho="1.0" alpha="-1.399999976158142"/>
                <iidm:step r="-11.507527351379395" x="-11.507532119750977" g="0.0" b="0.0" rho="1.0" alpha="-0.699999988079071"/>
                <iidm:step r="-11.985755920410156" x="-11.985758781433105" g="0.0" b="0.0" rho="1.0" alpha="0.0"/>
                <iidm:step r="-11.768378257751465" x="-11.768372535705566" g="0.0" b="0.0" rho="1.0" alpha="0.7099999785423279"/>
                <iidm:step r="-10.485872268676758" x="-10.48587703704834" g="0.0" b="0.0" rho="1.0" alpha="1.409999966621399"/>
                <iidm:step r="-9.138168334960938" x="-9.13817024230957" g="0.0" b="0.0" rho="1.0" alpha="2.109999895095825"/>
                <iidm:step r="-7.681766033172607" x="-7.681764125823975" g="0.0" b="0.0" rho="1.0" alpha="2.809999942779541"/>
                <iidm:step r="-6.573169708251953" x="-6.573168754577637" g="0.0" b="0.0" rho="1.0" alpha="3.5199999809265137"/>
                <iidm:step r="-4.203804016113281" x="-4.2038068771362305" g="0.0" b="0.0" rho="1.0" alpha="4.21999979019165"/>
                <iidm:step r="1.1000968217849731" x="1.1000944375991821" g="0.0" b="0.0" rho="1.0" alpha="4.920000076293945"/>
                <iidm:step r="3.8389925956726074" x="3.8389954566955566" g="0.0" b="0.0" rho="1.0" alpha="5.619999885559082"/>
                <iidm:step r="10.121073722839355" x="10.121076583862305" g="0.0" b="0.0" rho="1.0" alpha="6.320000171661377"/>
                <iidm:step r="16.120553970336914" x="16.120548248291016" g="0.0" b="0.0" rho="1.0" alpha="7.019999980926514"/>
                <iidm:step r="22.706954956054688" x="22.706954956054688" g="0.0" b="0.0" rho="1.0" alpha="7.71999979019165"/>
                <iidm:step r="26.837047576904297" x="26.837047576904297" g="0.0" b="0.0" rho="1.0" alpha="8.420000076293945"/>
                <iidm:step r="40.09678268432617" x="40.096778869628906" g="0.0" b="0.0" rho="1.0" alpha="9.130000114440918"/>
                <iidm:step r="48.81343078613281" x="48.81342697143555" g="0.0" b="0.0" rho="1.0" alpha="9.829999923706055"/>
            </iidm:phaseTapChanger>
            <iidm:currentLimits1 permanentLimit="901.0"/>
            <iidm:currentLimits2 permanentLimit="901.0">
                <iidm:temporaryLimit name="N/A" value="1030.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1290.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="RANCE" country="FR" tso="RTE">
        <iidm:voltageLevel id="RANCEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RANCEP31" v="64.61805252754252" angle="-6.606730149081909"/>
                <iidm:bus id="RANCEP32" v="65.47790667901253" angle="-7.828305328995748"/>
            </iidm:busBreakerTopology>
            <iidm:load id="RANCE3AUXIL1" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="RANCEP31" connectableBus="RANCEP31" p="0.0" q="0.0"/>
            <iidm:load id="RANCE3AUXIL2" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="RANCEP32" connectableBus="RANCEP32" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="RANCEP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RANCEP61" v="237.39900318616333" angle="-5.861814392529864"/>
                <iidm:bus id="RANCEP62" v="237.3957368253396" angle="-5.863130289375514"/>
                <iidm:bus id="RANCEP63" v="237.38220713031927" angle="-5.863199478328587"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RANCE6RANCE1" energySource="HYDRO" minP="-80.0" maxP="80.0" voltageRegulatorOn="true" targetP="-80.0" targetV="235.0" bus="RANCEP61" connectableBus="RANCEP61" p="80.0" q="5.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-80.0" minQ="-5.0" maxQ="5.0"/>
                    <iidm:point p="0.0" minQ="-23.200000762939453" maxQ="24.799999237060547"/>
                    <iidm:point p="80.0" minQ="-23.200000762939453" maxQ="24.799999237060547"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RANCE6RANCE2" energySource="HYDRO" minP="-80.0" maxP="80.0" voltageRegulatorOn="true" targetP="-80.0" targetV="235.0" bus="RANCEP62" connectableBus="RANCEP62" p="80.0" q="5.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-80.0" minQ="-5.0" maxQ="5.0"/>
                    <iidm:point p="0.0" minQ="-23.200000762939453" maxQ="24.799999237060547"/>
                    <iidm:point p="80.0" minQ="-23.200000762939453" maxQ="24.799999237060547"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RANCE6RANCE3" energySource="HYDRO" minP="-80.0" maxP="80.0" voltageRegulatorOn="true" targetP="-80.0" targetV="235.0" bus="RANCEP63" connectableBus="RANCEP63" p="80.0" q="24.799999237060547">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-80.0" minQ="-24.799999237060547" maxQ="23.200000762939453"/>
                    <iidm:point p="0.0" minQ="-24.799999237060547" maxQ="23.200000762939453"/>
                    <iidm:point p="80.0" minQ="-24.799999237060547" maxQ="23.200000762939453"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="REDET" country="FR" tso="RTE">
        <iidm:voltageLevel id="REDETP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="REDETP31" v="69.38790642993047" angle="0.11894274313076744"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="REDETP3_EOL" energySource="SOLAR" minP="0.0" maxP="41.62931442260742" voltageRegulatorOn="false" targetP="6.244397163391113" targetQ="0.0" bus="REDETP31" connectableBus="REDETP31" p="-6.244397163391113" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="41.62931442260742" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="REDETP3_PV" energySource="SOLAR" minP="0.0" maxP="27.054750442504883" voltageRegulatorOn="false" targetP="3.517117500305176" targetQ="0.0" bus="REDETP31" connectableBus="REDETP31" p="-3.517117500305176" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="27.054750442504883" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="REDET3311" loadType="UNDEFINED" p0="2.5999923545598675" q0="-6.699960897402681" bus="REDETP31" connectableBus="REDETP31" p="2.5999923545598675" q="-6.699960897402681">
                <iidm:property name="VECTCodeOITransfoDistrib" value="REDET-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RENNE" country="FR" tso="RTE">
        <iidm:voltageLevel id="RENNEP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RENNEP61" v="240.5512205786544" angle="-2.667499289498108"/>
                <iidm:bus id="RENNEP62" v="240.5446036345808" angle="-2.6889926821524464"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RENNEP6_TH_ES" energySource="OTHER" minP="0.0" maxP="11.40999984741211" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="RENNEP61" connectableBus="RENNEP61" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="11.40999984741211" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RENNEP6_PV" energySource="SOLAR" minP="0.0" maxP="3.96451997756958" voltageRegulatorOn="false" targetP="0.5153875946998596" targetQ="0.0" bus="RENNEP61" connectableBus="RENNEP61" p="-0.5153875946998596" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.96451997756958" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="RENNEY611" loadType="UNDEFINED" p0="9.900055651312314" q0="-1.4992629865294256" bus="RENNEP61" connectableBus="RENNEP61" p="9.900055651312314" q="-1.4992629865294256"/>
            <iidm:load id="merged_load_RENNEP62_1" loadType="UNDEFINED" p0="20.100114894056723" q0="-3.0984793494485148" bus="RENNEP62" connectableBus="RENNEP62" p="20.100114894056723" q="-3.0984793494485148"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RIAIL" country="FR" tso="RTE">
        <iidm:voltageLevel id="RIAILP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RIAILP41" v="96.48483618639614" angle="1.7984129086447382"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RIAILP4_EOL" energySource="SOLAR" minP="0.0" maxP="72.41625213623047" voltageRegulatorOn="false" targetP="10.862438201904297" targetQ="0.0" bus="RIAILP41" connectableBus="RIAILP41" p="-10.862438201904297" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="72.41625213623047" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RIAILP4_PV" energySource="SOLAR" minP="0.0" maxP="47.79521179199219" voltageRegulatorOn="false" targetP="6.213377475738525" targetQ="0.0" bus="RIAILP41" connectableBus="RIAILP41" p="-6.213377475738525" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="47.79521179199219" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RIAILP4-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="RIAILP41" connectableBus="RIAILP41" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_RIAILP41_1" loadType="UNDEFINED" p0="4.199993869926965" q0="-5.199985102340471" bus="RIAILP41" connectableBus="RIAILP41" p="4.199993869926965" q="-5.199985102340471"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ROPHE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ROPHEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ROPHEP31" v="66.92917337651829" angle="-6.061940855960448"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="ROPHEP3_EOL" energySource="SOLAR" minP="0.0" maxP="25.565357208251953" voltageRegulatorOn="false" targetP="3.834803581237793" targetQ="0.0" bus="ROPHEP31" connectableBus="ROPHEP31" p="-3.834803581237793" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="25.565357208251953" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ROPHEP3_PV" energySource="SOLAR" minP="0.0" maxP="19.483871459960938" voltageRegulatorOn="false" targetP="2.5329031944274902" targetQ="0.0" bus="ROPHEP31" connectableBus="ROPHEP31" p="-2.5329031944274902" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="19.483871459960938" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_ROPHEP31_1" loadType="UNDEFINED" p0="8.39999745208122" q0="-9.199995063710315" bus="ROPHEP31" connectableBus="ROPHEP31" p="8.39999745208122" q="-9.199995063710315"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ROSPE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ROSPEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ROSPEP31" v="65.22820204709588" angle="-2.092259090552189"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="ROSPE3COND.21" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="ROSPEP31"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="ROSPEP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ROSPEP61" v="241.14974029901722" angle="-1.3624018700943734"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="ROSPEY631" r="0.8700000047683716" x="60.18000030517578" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="ROSPEP3" bus1="ROSPEP31" connectableBus1="ROSPEP31" voltageLevelId2="ROSPEP6" bus2="ROSPEP61" connectableBus2="ROSPEP61" p1="-12.23038957692446" q1="35.14768526501973" p2="12.249735531217112" q2="-33.809478910012416">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="ROSPEY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0712800025939941"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0597800016403198"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0482900142669678"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0367900133132935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0253000259399414"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013800024986267"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002310037612915"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.990809977054596"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9793199896812439"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9678199887275696"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9563199877738953"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9448300004005432"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9218699932098389"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103999733924866"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8989400267601013"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8874800205230713"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.876010000705719"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.864549994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8530799746513367"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8416200280189514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8301500082015991"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8186900019645691"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8072199821472168"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7957599759101868"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="ROSPEY632" r="0.89000004529953" x="60.40000534057617" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="ROSPEP3" bus1="ROSPEP31" connectableBus1="ROSPEP31" voltageLevelId2="ROSPEP6" bus2="ROSPEP61" connectableBus2="ROSPEP61" p1="-12.172872575679246" q1="36.13843955121726" p2="12.193609080882686" q2="-34.73115307786506">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="ROSPEY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9218199849128723"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103099703788757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8988000154495239"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8872900009155273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8757799863815308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8642699718475342"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8527600169181824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8412399888038635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8297299742698669"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8182200193405151"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8067100048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.795199990272522"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="ROSTR" country="FR" tso="RTE">
        <iidm:voltageLevel id="ROSTRP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ROSTRP31" v="68.3264597150754" angle="0.3420110091751463"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="ROSTRP3_EOL" energySource="SOLAR" minP="0.0" maxP="80.05455017089844" voltageRegulatorOn="false" targetP="12.008182525634766" targetQ="0.0" bus="ROSTRP31" connectableBus="ROSTRP31" p="-12.008182525634766" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="80.05455017089844" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ROSTRP3_PV" energySource="SOLAR" minP="0.0" maxP="35.266944885253906" voltageRegulatorOn="false" targetP="4.584702968597412" targetQ="0.0" bus="ROSTRP31" connectableBus="ROSTRP31" p="-4.584702968597412" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="35.266944885253906" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ROSTRP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="ROSTRP31" connectableBus="ROSTRP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_ROSTRP31_1" loadType="UNDEFINED" p0="5.599989282101335" q0="-8.199968700448922" bus="ROSTRP31" connectableBus="ROSTRP31" p="5.599989282101335" q="-8.199968700448922"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RUMEN" country="FR" tso="RTE">
        <iidm:voltageLevel id="RUMENP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RUMENP31" v="66.23350451804573" angle="-0.5455399783002495"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RUMENP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.9394639730453491" voltageRegulatorOn="false" targetP="0.14091959595680237" targetQ="0.0" bus="RUMENP31" connectableBus="RUMENP31" p="-0.14091959595680237" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9394639730453491" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RUMENP3_PV" energySource="SOLAR" minP="0.0" maxP="4.172514915466309" voltageRegulatorOn="false" targetP="0.5424269437789917" targetQ="0.0" bus="RUMENP31" connectableBus="RUMENP31" p="-0.5424269437789917" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.172514915466309" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_RUMENP31_1" loadType="UNDEFINED" p0="7.199988164111309" q0="-11.599962858218486" bus="RUMENP31" connectableBus="RUMENP31" p="7.199988164111309" q="-11.599962858218486"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SARZE" country="FR" tso="RTE">
        <iidm:voltageLevel id="SARZEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SARZEP31" v="64.92580979727012" angle="-2.49004331578922"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SARZEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.4537239968776703" voltageRegulatorOn="false" targetP="0.06805860251188278" targetQ="0.0" bus="SARZEP31" connectableBus="SARZEP31" p="-0.06805860251188278" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.4537239968776703" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SARZEP3_PV" energySource="SOLAR" minP="0.0" maxP="1.9514909982681274" voltageRegulatorOn="false" targetP="0.2536938190460205" targetQ="0.0" bus="SARZEP31" connectableBus="SARZEP31" p="-0.2536938190460205" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.9514909982681274" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SARZEP31_1" loadType="UNDEFINED" p0="6.59998991965961" q0="-12.999960665280152" bus="SARZEP31" connectableBus="SARZEP31" p="6.59998991965961" q="-12.999960665280152"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SAUV5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SAUV5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SAUV5P31" v="70.33058807385169" angle="0.2328282967190857"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SAUV5P3_EOL" energySource="SOLAR" minP="0.0" maxP="43.64607620239258" voltageRegulatorOn="false" targetP="6.546911239624023" targetQ="0.0" bus="SAUV5P31" connectableBus="SAUV5P31" p="-6.546911239624023" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="43.64607620239258" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SAUV5P3_PV" energySource="SOLAR" minP="0.0" maxP="21.28217124938965" voltageRegulatorOn="false" targetP="2.7666821479797363" targetQ="0.0" bus="SAUV5P31" connectableBus="SAUV5P31" p="-2.7666821479797363" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="21.28217124938965" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SAUV53311" loadType="UNDEFINED" p0="2.7999919110405393" q0="-7.399957591535185" bus="SAUV5P31" connectableBus="SAUV5P31" p="2.7999919110405393" q="-7.399957591535185">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SAUV5-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SAVEN" country="FR" tso="RTE">
        <iidm:voltageLevel id="SAVENP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SAVENP31" v="64.86292309025417" angle="-3.054169283985504"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SAVENP3_EOL" energySource="SOLAR" minP="0.0" maxP="12.370205879211426" voltageRegulatorOn="false" targetP="1.855530858039856" targetQ="0.0" bus="SAVENP31" connectableBus="SAVENP31" p="-1.855530858039856" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.370205879211426" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SAVENP3_PV" energySource="SOLAR" minP="0.0" maxP="12.311299324035645" voltageRegulatorOn="false" targetP="1.6004688739776611" targetQ="0.0" bus="SAVENP31" connectableBus="SAVENP31" p="-1.6004688739776611" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.311299324035645" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SAVENP31_1" loadType="UNDEFINED" p0="5.399991314419998" q0="-5.199982897822684" bus="SAVENP31" connectableBus="SAVENP31" p="5.399991314419998" q="-5.199982897822684"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SCAER" country="FR" tso="RTE">
        <iidm:voltageLevel id="SCAERP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SCAERP31" v="67.06970131806052" angle="0.0389620505609987"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SCAERP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="SCAERP31" connectableBus="SCAERP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SCAERP3_EOL" energySource="SOLAR" minP="0.0" maxP="45.395137786865234" voltageRegulatorOn="false" targetP="6.809270858764648" targetQ="0.0" bus="SCAERP31" connectableBus="SCAERP31" p="-6.809270858764648" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="45.395137786865234" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SCAERP3_PV" energySource="SOLAR" minP="0.0" maxP="24.54474639892578" voltageRegulatorOn="false" targetP="3.19081711769104" targetQ="0.0" bus="SCAERP31" connectableBus="SCAERP31" p="-3.19081711769104" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="24.54474639892578" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SCAER3311" loadType="UNDEFINED" p0="4.099993173000445" q0="-8.19997288275443" bus="SCAERP31" connectableBus="SCAERP31" p="4.099993173000445" q="-8.19997288275443">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SCAER-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SERV6" country="FR" tso="RTE">
        <iidm:voltageLevel id="SERV6P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SERV6P41" v="94.08358637952239" angle="-3.084083299128057"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SERV6P4_COGE_ES" energySource="OTHER" minP="0.0" maxP="7.0" voltageRegulatorOn="false" targetP="1.2999999523162842" targetQ="0.0" bus="SERV6P41" connectableBus="SERV6P41" p="-1.2999999523162842" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="7.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SERV6P4_EOL" energySource="SOLAR" minP="0.0" maxP="5.672417163848877" voltageRegulatorOn="false" targetP="0.8508625626564026" targetQ="0.0" bus="SERV6P41" connectableBus="SERV6P41" p="-0.8508625626564025" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.672417163848877" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SERV6P4_PV" energySource="SOLAR" minP="0.0" maxP="18.35085105895996" voltageRegulatorOn="false" targetP="2.385610580444336" targetQ="0.0" bus="SERV6P41" connectableBus="SERV6P41" p="-2.385610580444336" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="18.35085105895996" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SERV6P41_1" loadType="UNDEFINED" p0="20.599968893747562" q0="-5.599982785105526" bus="SERV6P41" connectableBus="SERV6P41" p="20.599968893747562" q="-5.599982785105526"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SEVE5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SEVE5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SEVE5P31" v="64.58799375676588" angle="-2.7933579441065954"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SEVE5P3_EOL" energySource="SOLAR" minP="0.0" maxP="22.820972442626953" voltageRegulatorOn="false" targetP="3.4231457710266113" targetQ="0.0" bus="SEVE5P31" connectableBus="SEVE5P31" p="-3.4231457710266118" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="22.820972442626953" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SEVE5P3_PV" energySource="SOLAR" minP="0.0" maxP="15.745737075805664" voltageRegulatorOn="false" targetP="2.046945810317993" targetQ="0.0" bus="SEVE5P31" connectableBus="SEVE5P31" p="-2.046945810317993" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="15.745737075805664" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SEVE5P31_1" loadType="UNDEFINED" p0="4.199992972825678" q0="-4.199986136395081" bus="SEVE5P31" connectableBus="SEVE5P31" p="4.199992972825678" q="-4.199986136395081"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SEVIG" country="FR" tso="RTE">
        <iidm:voltageLevel id="SEVIGP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SEVIGP31" v="66.69628360017425" angle="-5.2769185462182815"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SEVIGP3_TH_CHG" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="SEVIGP31" connectableBus="SEVIGP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SEVIGP3_EOL" energySource="SOLAR" minP="0.0" maxP="48.99078369140625" voltageRegulatorOn="false" targetP="7.3486175537109375" targetQ="0.0" bus="SEVIGP31" connectableBus="SEVIGP31" p="-7.3486175537109375" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="48.99078369140625" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SEVIGP3_PV" energySource="SOLAR" minP="0.0" maxP="20.82587432861328" voltageRegulatorOn="false" targetP="2.7073636054992676" targetQ="0.0" bus="SEVIGP31" connectableBus="SEVIGP31" p="-2.7073636054992676" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="20.82587432861328" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SEVIGP31_1" loadType="UNDEFINED" p0="4.3999982568855" q0="-6.3999947470571374" bus="SEVIGP31" connectableBus="SEVIGP31" p="4.3999982568855" q="-6.3999947470571374"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SQUIV" country="FR" tso="RTE">
        <iidm:voltageLevel id="SQUIVP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SQUIVP31" v="65.49471193375139" angle="-0.1871494411382509"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SQUIV3COND.11" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="SQUIVP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOUBE-Y411"/>
            </iidm:shunt>
            <iidm:shunt id="SQUIV3COND.21" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="SQUIVP31"/>
            <iidm:shunt id="SQUIV3COND.41" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="SQUIVP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOUDE-Y311"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="SQUIVP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SQUIVP61" v="242.28801934498478" angle="1.3800097101787734"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="SQUIVY632" r="0.9299999475479126" x="58.09999465942383" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="-28.003850529416958" q1="37.78288323104464" p2="28.03654025682819" q2="-35.74065409649626">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="SQUIVY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="SQUIVY633" r="0.9329999685287476" x="59.10999298095703" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="-27.542121983591144" q1="37.99471511096569" p2="27.574723793200118" q2="-35.929235151527344">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="SQUIVY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.073240041732788"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.061579942703247"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0499199628829956"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0382599830627441"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0266000032424927"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0149500370025635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.003290057182312"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9916300177574158"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9799699783325195"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9683099985122681"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9566500186920166"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9449899792671204"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9216600060462952"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099799990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8983100056648254"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8866400122642517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8749600052833557"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.863290011882782"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.851610004901886"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8399400115013123"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8282600045204163"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8165900111198425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8049100041389465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7932400107383728"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SSAG5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSAG5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSAG5P31" v="66.87813031494443" angle="-2.7397713829293777"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSAG5P3_EOL" energySource="SOLAR" minP="0.0" maxP="16.115060806274414" voltageRegulatorOn="false" targetP="2.4172592163085938" targetQ="0.0" bus="SSAG5P31" connectableBus="SSAG5P31" p="-2.4172592163085938" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="16.115060806274414" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSAG5P3_PV" energySource="SOLAR" minP="0.0" maxP="7.721770763397217" voltageRegulatorOn="false" targetP="1.0038301944732666" targetQ="0.0" bus="SSAG5P31" connectableBus="SSAG5P31" p="-1.0038301944732666" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.721770763397217" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSAG5P31_1" loadType="UNDEFINED" p0="9.999985344838182" q0="-5.599983490861595" bus="SSAG5P31" connectableBus="SSAG5P31" p="9.999985344838182" q="-5.599983490861595"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSAV7" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSAV7P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSAV7P31" v="64.14269592747775" angle="-1.781637140690402"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_SSAV7P31_1" loadType="UNDEFINED" p0="1.399997861135716" q0="0.2799991551835918" bus="SSAV7P31" connectableBus="SSAV7P31" p="1.399997861135716" q="0.2799991551835918"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSBRI" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSBRIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSBRIP31" v="64.30287558477299" angle="-2.4675440233712687"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSBRIP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.1060550212860107" voltageRegulatorOn="false" targetP="0.16590824723243713" targetQ="0.0" bus="SSBRIP31" connectableBus="SSBRIP31" p="-0.16590824723243713" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.1060550212860107" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSBRIP3_PV" energySource="SOLAR" minP="0.0" maxP="2.6228740215301514" voltageRegulatorOn="false" targetP="0.3409736156463623" targetQ="0.0" bus="SSBRIP31" connectableBus="SSBRIP31" p="-0.3409736156463623" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.6228740215301514" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSBRIP31_1" loadType="UNDEFINED" p0="12.699981394142792" q0="-10.899968246757815" bus="SSBRIP31" connectableBus="SSBRIP31" p="12.699981394142792" q="-10.899968246757815"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSCO6" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSCO6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSCO6P31" v="66.69698053047473" angle="-0.6513079293084247"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSCO6P3_EOL" energySource="SOLAR" minP="0.0" maxP="53.12326431274414" voltageRegulatorOn="false" targetP="7.968489646911621" targetQ="0.0" bus="SSCO6P31" connectableBus="SSCO6P31" p="-7.968489646911621" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="53.12326431274414" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSCO6P3_PV" energySource="SOLAR" minP="0.0" maxP="32.448577880859375" voltageRegulatorOn="false" targetP="4.218315124511719" targetQ="0.0" bus="SSCO6P31" connectableBus="SSCO6P31" p="-4.218315124511719" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="32.448577880859375" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSCO6P31_1" loadType="UNDEFINED" p0="7.199988210926704" q0="-8.399972555758577" bus="SSCO6P31" connectableBus="SSCO6P31" p="7.199988210926704" q="-8.399972555758577"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSFIA" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSFIAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSFIAP31" v="66.04317516267685" angle="0.1147403738987829"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSFIAP3_EOL" energySource="SOLAR" minP="0.0" maxP="10.957427024841309" voltageRegulatorOn="false" targetP="1.6436140537261963" targetQ="0.0" bus="SSFIAP31" connectableBus="SSFIAP31" p="-1.6436140537261963" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.957427024841309" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSFIAP3_PV" energySource="SOLAR" minP="0.0" maxP="8.531234741210938" voltageRegulatorOn="false" targetP="1.109060525894165" targetQ="0.0" bus="SSFIAP31" connectableBus="SSFIAP31" p="-1.109060525894165" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="8.531234741210938" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSFIAP31_1" loadType="UNDEFINED" p0="5.599990854160562" q0="-9.599969351298688" bus="SSFIAP31" connectableBus="SSFIAP31" p="5.599990854160562" q="-9.599969351298688"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSGRA" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSGRAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSGRAP31" v="67.00141731280466" angle="-0.5994038278893481"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSGRAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="0.5260000228881836" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="SSGRAP31" connectableBus="SSGRAP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="0.5260000228881836" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSGRAP3_EOL" energySource="SOLAR" minP="0.0" maxP="50.14790725708008" voltageRegulatorOn="false" targetP="7.522186279296875" targetQ="0.0" bus="SSGRAP31" connectableBus="SSGRAP31" p="-7.522186279296875" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="50.14790725708008" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSGRAP3_PV" energySource="SOLAR" minP="0.0" maxP="34.58127212524414" voltageRegulatorOn="false" targetP="4.495565414428711" targetQ="0.0" bus="SSGRAP31" connectableBus="SSGRAP31" p="-4.495565414428711" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="34.58127212524414" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSGRAP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="SSGRAP31" connectableBus="SSGRAP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSGRAP31_1" loadType="UNDEFINED" p0="4.7999930757153555" q0="-12.199963641271781" bus="SSGRAP31" connectableBus="SSGRAP31" p="4.7999930757153555" q="-12.199963641271781"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSHER" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSHERP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSHERP31" v="65.00798006059523" angle="1.0905834389027325"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSHERP3_EOL" energySource="SOLAR" minP="0.0" maxP="24.551382064819336" voltageRegulatorOn="false" targetP="3.6827073097229004" targetQ="0.0" bus="SSHERP31" connectableBus="SSHERP31" p="-3.6827073097229004" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="24.551382064819336" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSHERP3_PV" energySource="SOLAR" minP="0.0" maxP="18.74755096435547" voltageRegulatorOn="false" targetP="2.4371817111968994" targetQ="0.0" bus="SSHERP31" connectableBus="SSHERP31" p="-2.4371817111968994" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="18.74755096435547" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSHERP31_1" loadType="UNDEFINED" p0="2.999995045102054" q0="-5.999980180421628" bus="SSHERP31" connectableBus="SSHERP31" p="2.999995045102054" q="-5.999980180421628"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSLAU" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSLAUP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSLAUP41" v="94.45099178967129" angle="-2.703816879048482"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSLAUP4_PV" energySource="SOLAR" minP="0.0" maxP="0.9943900108337402" voltageRegulatorOn="false" targetP="0.12927070260047913" targetQ="0.0" bus="SSLAUP41" connectableBus="SSLAUP41" p="-0.12927070260047913" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9943900108337402" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSLAUP41_1" loadType="UNDEFINED" p0="0.0" q0="-6.19998109078611" bus="SSLAUP41" connectableBus="SSLAUP41" p="0.0" q="-6.19998109078611"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="SSLAUP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSLAUP61" v="239.93866274960808" angle="-2.3232717888250267"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSLAUP6_EOL" energySource="SOLAR" minP="0.0" maxP="0.4766460061073303" voltageRegulatorOn="false" targetP="0.07149690389633179" targetQ="0.0" bus="SSLAUP61" connectableBus="SSLAUP61" p="-0.07149690389633179" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.4766460061073303" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSLAUP6_PV" energySource="SOLAR" minP="0.0" maxP="1.3293379545211792" voltageRegulatorOn="false" targetP="0.17281393706798553" targetQ="0.0" bus="SSLAUP61" connectableBus="SSLAUP61" p="-0.17281393706798553" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.3293379545211792" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SSLAUY611" loadType="UNDEFINED" p0="17.400469995341947" q0="-20.294688744476076" bus="SSLAUP61" connectableBus="SSLAUP61" p="17.400469995341947" q="-20.294688744476076"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSLEO" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSLEOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSLEOP31" v="66.77529906759587" angle="-0.933938175188995"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSLEOP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="13.0" voltageRegulatorOn="false" targetP="1.2999999523162842" targetQ="0.0" bus="SSLEOP31" connectableBus="SSLEOP31" p="-1.2999999523162842" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="13.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSLEOP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.193796992301941" voltageRegulatorOn="false" targetP="0.17906954884529114" targetQ="0.0" bus="SSLEOP31" connectableBus="SSLEOP31" p="-0.17906954884529114" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.193796992301941" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSLEOP3_PV" energySource="SOLAR" minP="0.0" maxP="5.31516695022583" voltageRegulatorOn="false" targetP="0.6909717321395874" targetQ="0.0" bus="SSLEOP31" connectableBus="SSLEOP31" p="-0.6909717321395874" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.31516695022583" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSLEOP31_1" loadType="UNDEFINED" p0="11.199981698885617" q0="-7.79997496557891" bus="SSLEOP31" connectableBus="SSLEOP31" p="11.199981698885617" q="-7.79997496557891"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSMAL" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSMALP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSMALP31" v="65.43445931166558" angle="-7.813001254541241"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSMALP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7149689793586731" voltageRegulatorOn="false" targetP="0.10724534839391708" targetQ="0.0" bus="SSMALP31" connectableBus="SSMALP31" p="-0.10724534839391707" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7149689793586731" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSMALP3_PV" energySource="SOLAR" minP="0.0" maxP="3.046217918395996" voltageRegulatorOn="false" targetP="0.39600834250450134" targetQ="0.0" bus="SSMALP31" connectableBus="SSMALP31" p="-0.39600834250450134" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.046217918395996" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSMALP31_1" loadType="UNDEFINED" p0="17.600004710812946" q0="-10.600005119524296" bus="SSMALP31" connectableBus="SSMALP31" p="17.600004710812946" q="-10.600005119524296"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSNI6" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSNI6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSNI6P31" v="68.81605784856566" angle="0.27940303899589125"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSNI6P3_EOL" energySource="SOLAR" minP="0.0" maxP="79.72753143310547" voltageRegulatorOn="false" targetP="11.959129333496094" targetQ="0.0" bus="SSNI6P31" connectableBus="SSNI6P31" p="-11.959129333496094" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="79.72753143310547" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSNI6P3_PV" energySource="SOLAR" minP="0.0" maxP="36.52373504638672" voltageRegulatorOn="false" targetP="4.7480854988098145" targetQ="0.0" bus="SSNI6P31" connectableBus="SSNI6P31" p="-4.7480854988098145" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="36.52373504638672" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSNI6P3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="SSNI6P31" connectableBus="SSNI6P31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SSNI63311" loadType="UNDEFINED" p0="3.4999922198346938" q0="-7.999964433564721" bus="SSNI6P31" connectableBus="SSNI6P31" p="3.4999922198346938" q="-7.999964433564721">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SSNI6-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSPIE" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSPIEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSPIEP31" v="64.3138342493224" angle="1.3511913048560278"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSPIEP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.4000000059604645" targetQ="0.0" bus="SSPIEP31" connectableBus="SSPIEP31" p="-0.40000000596046453" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSPIEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5526260137557983" voltageRegulatorOn="false" targetP="0.08289390057325363" targetQ="0.0" bus="SSPIEP31" connectableBus="SSPIEP31" p="-0.08289390057325363" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5526260137557983" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSPIEP3_PV" energySource="SOLAR" minP="0.0" maxP="2.592797040939331" voltageRegulatorOn="false" targetP="0.33706361055374146" targetQ="0.0" bus="SSPIEP31" connectableBus="SSPIEP31" p="-0.33706361055374146" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.592797040939331" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSPIEP31_1" loadType="UNDEFINED" p0="15.999974572298337" q0="-9.399969419136976" bus="SSPIEP31" connectableBus="SSPIEP31" p="15.999974572298337" q="-9.399969419136976"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSREN" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSRENP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSRENP31" v="65.1040127052105" angle="1.7065666601355285"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSRENP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="18.0" voltageRegulatorOn="false" targetP="1.899999976158142" targetQ="0.0" bus="SSRENP31" connectableBus="SSRENP31" p="-1.8999999761581419" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="18.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSRENP3_TH_ES" energySource="OTHER" minP="0.0" maxP="25.77400016784668" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="SSRENP31" connectableBus="SSRENP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="25.77400016784668" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSRENP3_EOL" energySource="SOLAR" minP="0.0" maxP="28.689289093017578" voltageRegulatorOn="false" targetP="4.303393363952637" targetQ="0.0" bus="SSRENP31" connectableBus="SSRENP31" p="-4.303393363952637" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="28.689289093017578" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSRENP3_PV" energySource="SOLAR" minP="0.0" maxP="17.921478271484375" voltageRegulatorOn="false" targetP="2.3297922611236572" targetQ="0.0" bus="SSRENP31" connectableBus="SSRENP31" p="-2.3297922611236572" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="17.921478271484375" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSRENP31_1" loadType="UNDEFINED" p0="8.499986336633194" q0="-14.199954157575624" bus="SSRENP31" connectableBus="SSRENP31" p="8.499986336633194" q="-14.199954157575624"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSSE5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSSE5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSSE5P31" v="64.98270802936926" angle="-7.059116505462381"/>
                <iidm:bus id="SSSE5P32" v="65.6318301407967" angle="-8.066028072453294"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSSE5P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.627174973487854" voltageRegulatorOn="false" targetP="0.0940762460231781" targetQ="0.0" bus="SSSE5P32" connectableBus="SSSE5P32" p="-0.0940762460231781" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.627174973487854" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSSE5P3_PV" energySource="SOLAR" minP="0.0" maxP="3.299808979034424" voltageRegulatorOn="false" targetP="0.4289751648902893" targetQ="0.0" bus="SSSE5P32" connectableBus="SSSE5P32" p="-0.4289751648902893" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.299808979034424" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSSE5P32_1" loadType="UNDEFINED" p0="8.800002356072167" q0="-9.200004336789439" bus="SSSE5P32" connectableBus="SSSE5P32" p="8.800002356072167" q="-9.200004336789439"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSSU5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSSU5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSSU5P31" v="64.42945531142226" angle="-0.8764982167924689"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSSU5P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.42851701378822327" voltageRegulatorOn="false" targetP="0.06427755206823349" targetQ="0.0" bus="SSSU5P31" connectableBus="SSSU5P31" p="-0.06427755206823349" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.42851701378822327" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSSU5P3_PV" energySource="SOLAR" minP="0.0" maxP="1.7084530591964722" voltageRegulatorOn="false" targetP="0.22209890186786652" targetQ="0.0" bus="SSSU5P31" connectableBus="SSSU5P31" p="-0.2220989018678665" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.7084530591964722" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SSSU53TR311" loadType="UNDEFINED" p0="3.29999464107755" q0="-9.499969420159399" bus="SSSU5P31" connectableBus="SSSU5P31" p="3.29999464107755" q="-9.499969420159399"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TADEN" country="FR" tso="RTE">
        <iidm:voltageLevel id="TADENP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TADENP31" v="65.73977742387808" angle="-6.9929236037383085"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TADENP3_TH_ES" energySource="OTHER" minP="0.0" maxP="5.800000190734863" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="TADENP31" connectableBus="TADENP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="5.800000190734863" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TADENP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7135840058326721" voltageRegulatorOn="false" targetP="0.10703760385513306" targetQ="0.0" bus="TADENP31" connectableBus="TADENP31" p="-0.10703760385513306" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7135840058326721" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TADENP3_PV" energySource="SOLAR" minP="0.0" maxP="2.1278979778289795" voltageRegulatorOn="false" targetP="0.27662673592567444" targetQ="0.0" bus="TADENP31" connectableBus="TADENP31" p="-0.27662673592567444" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.1278979778289795" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TADENP31_1" loadType="UNDEFINED" p0="5.200000314529656" q0="-8.400001250923676" bus="TADENP31" connectableBus="TADENP31" p="5.200000314529656" q="-8.400001250923676"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TALUS" country="FR" tso="RTE">
        <iidm:voltageLevel id="TALUSP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TALUSP41" v="94.00197786819011" angle="-3.860724448103498"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TALUSP4_COGE_ES" energySource="OTHER" minP="0.0" maxP="5.0" voltageRegulatorOn="false" targetP="0.6000000238418579" targetQ="0.0" bus="TALUSP41" connectableBus="TALUSP41" p="-0.6000000238418579" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="5.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TALUSP4_EOL" energySource="SOLAR" minP="0.0" maxP="0.5958070158958435" voltageRegulatorOn="false" targetP="0.08937105536460876" targetQ="0.0" bus="TALUSP41" connectableBus="TALUSP41" p="-0.08937105536460876" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5958070158958435" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TALUSP4_PV" energySource="SOLAR" minP="0.0" maxP="2.9327690601348877" voltageRegulatorOn="false" targetP="0.3812599778175354" targetQ="0.0" bus="TALUSP41" connectableBus="TALUSP41" p="-0.3812599778175354" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.9327690601348877" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TALUSP41_1" loadType="UNDEFINED" p0="10.599985685543528" q0="-9.19997429937112" bus="TALUSP41" connectableBus="TALUSP41" p="10.599985685543528" q="-9.19997429937112"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="THEIX" country="FR" tso="RTE">
        <iidm:voltageLevel id="THEIXP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="THEIXP31" v="64.13803838199624" angle="-1.7620929978078201"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="THEIXP3_TH_ES" energySource="OTHER" minP="0.0" maxP="1.6779999732971191" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="THEIXP31" connectableBus="THEIXP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.6779999732971191" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="THEIXP3_PV" energySource="SOLAR" minP="0.0" maxP="2.0020411014556885" voltageRegulatorOn="false" targetP="0.2602653503417969" targetQ="0.0" bus="THEIXP31" connectableBus="THEIXP31" p="-0.2602653503417969" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.0020411014556885" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_THEIXP31_1" loadType="UNDEFINED" p0="11.599982859039995" q0="-10.999966767825905" bus="THEIXP31" connectableBus="THEIXP31" p="11.599982859039995" q="-10.999966767825905"/>
            <iidm:shunt id="THEIX3COND.11" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="THEIXP31"/>
            <iidm:shunt id="THEIX3COND.21" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="THEIXP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOUE -Y411"/>
            </iidm:shunt>
            <iidm:shunt id="THEIX3COND.31" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="THEIXP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOUE -Y411"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="THEIXP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="THEIXP61" v="238.33627065288215" angle="-1.0422739616973749"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="THEIXP6_EOL" energySource="SOLAR" minP="0.0" maxP="1.184723973274231" voltageRegulatorOn="false" targetP="0.17770859599113464" targetQ="0.0" bus="THEIXP61" connectableBus="THEIXP61" p="-0.17770859599113464" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.184723973274231" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="THEIXP6_PV" energySource="SOLAR" minP="0.0" maxP="3.0582799911499023" voltageRegulatorOn="false" targetP="0.39757639169692993" targetQ="0.0" bus="THEIXP61" connectableBus="THEIXP61" p="-0.39757639169692993" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.0582799911499023" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:shunt id="THEIX6REAC" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="THEIXP61" connectableBus="THEIXP61" q="89.76462928622522"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="THEIXY631" r="0.8799999952316284" x="61.599998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="THEIXP6" bus2="THEIXP61" connectableBus2="THEIXP61" p1="-11.520241952605343" q1="29.40003441103926" p2="11.534782572765238" q2="-28.382191019543047">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="THEIXY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="THEIXY633" r="0.9699999094009399" x="58.599998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="THEIXP6" bus2="THEIXP61" connectableBus2="THEIXP61" p1="-12.039512577763158" q1="30.931444288448183" p2="12.057222138520522" q2="-29.861567659286138">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="THEIXY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="THEIXY635" r="0.8799999356269836" x="61.07999038696289" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="THEIXP6" bus2="THEIXP61" connectableBus2="THEIXP61" p1="-11.621427512507392" q1="27.002080947788563" p2="11.63409597008203" q2="-26.122774898378577">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="THEIXY635" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.069599986076355"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0582400560379028"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0468900203704834"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0355299711227417"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0241800546646118"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0128200054168701"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0014699697494507"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901099801063538"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9787600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9674000144004822"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9560400247573853"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9446899890899658"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9218199849128723"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103099703788757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8988000154495239"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8872900009155273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8757799863815308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8642699718475342"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8527600169181824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8412399888038635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8297299742698669"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8182200193405151"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8067100048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.795199990272522"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="TINTE" country="FR" tso="RTE">
        <iidm:voltageLevel id="TINTEP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TINTEP41" v="95.14599190078513" angle="-4.280895084749962"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TINTEP4_EOL" energySource="SOLAR" minP="0.0" maxP="19.457502365112305" voltageRegulatorOn="false" targetP="2.9186253547668457" targetQ="0.0" bus="TINTEP41" connectableBus="TINTEP41" p="-2.9186253547668457" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="19.457502365112305" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TINTEP4_PV" energySource="SOLAR" minP="0.0" maxP="21.55228042602539" voltageRegulatorOn="false" targetP="2.8017964363098145" targetQ="0.0" bus="TINTEP41" connectableBus="TINTEP41" p="-2.8017964363098145" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="21.55228042602539" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TINTEP41_1" loadType="UNDEFINED" p0="7.299990482752619" q0="-7.199981136119711" bus="TINTEP41" connectableBus="TINTEP41" p="7.299990482752619" q="-7.199981136119711"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TIZEE" country="FR" tso="RTE">
        <iidm:voltageLevel id="TIZEEP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TIZEEP41" v="94.1893135289902" angle="-2.679735026447514"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TIZEEP4_EOL" energySource="SOLAR" minP="0.0" maxP="0.2621549963951111" voltageRegulatorOn="false" targetP="0.03932324796915054" targetQ="0.0" bus="TIZEEP41" connectableBus="TIZEEP41" p="-0.03932324796915054" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.2621549963951111" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TIZEEP4_PV" energySource="SOLAR" minP="0.0" maxP="0.9773690104484558" voltageRegulatorOn="false" targetP="0.1270579695701599" targetQ="0.0" bus="TIZEEP41" connectableBus="TIZEEP41" p="-0.1270579695701599" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9773690104484558" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TIZEEP41_1" loadType="UNDEFINED" p0="4.599992886027874" q0="-6.999978639041965" bus="TIZEEP41" connectableBus="TIZEEP41" p="4.599992886027874" q="-6.999978639041965"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TREGU" country="FR" tso="RTE">
        <iidm:voltageLevel id="TREGUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TREGUP31" v="64.17704271118505" angle="-2.275341626317281"/>
                <iidm:bus id="TREGUP32" v="66.0523171398094" angle="-0.8769911392904304"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TREGUP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="TREGUP31" connectableBus="TREGUP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TREGUP3_PV" energySource="SOLAR" minP="0.0" maxP="3.0758769512176514" voltageRegulatorOn="false" targetP="0.3998640179634094" targetQ="0.0" bus="TREGUP31" connectableBus="TREGUP31" p="-0.3998640179634094" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.0758769512176514" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TREGUP31_1" loadType="UNDEFINED" p0="11.199983814584394" q0="-5.1999849741004835" bus="TREGUP31" connectableBus="TREGUP31" p="11.199983814584394" q="-5.1999849741004835"/>
            <iidm:shunt id="TREGU3COND.11" bPerSection="0.008062484674155712" maximumSectionCount="1" currentSectionCount="1" connectableBus="TREGUP31"/>
            <iidm:shunt id="TREGU3COND.21" bPerSection="0.007306626532226801" maximumSectionCount="1" currentSectionCount="1" connectableBus="TREGUP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LUCON-Y411"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="TREGUP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TREGUP61" v="237.38092830907692" angle="-1.6147585875740476"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TREGUP6_EOL" energySource="SOLAR" minP="0.0" maxP="2.069394111633301" voltageRegulatorOn="false" targetP="0.3104091286659241" targetQ="0.0" bus="TREGUP61" connectableBus="TREGUP61" p="-0.3104091286659241" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.069394111633301" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TREGUP6_PV" energySource="SOLAR" minP="0.0" maxP="3.156708002090454" voltageRegulatorOn="false" targetP="0.4103720486164093" targetQ="0.0" bus="TREGUP61" connectableBus="TREGUP61" p="-0.4103720486164093" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.156708002090454" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TREGUY631" r="1.8000001907348633" x="56.70000076293945" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-10.87147621552874" q1="28.34520177074572" p2="10.899369447154768" q2="-27.466565055805063">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="TREGUY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1132800579071045"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1009600162506104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0886399745941162"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0763299465179443"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0640100240707397"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0516899824142456"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0393699407577515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0270500183105469"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0147299766540527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024100542068481"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901000261306763"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9656000137329102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9534100294113159"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412299990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9290500283241272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9168699979782104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9046900272369385"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8925099968910217"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8803300261497498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8681399822235107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8559600114822388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.843779981136322"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TREGUY632" r="1.7000001668930054" x="60.099998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-10.384076215747648" q1="24.736819259344937" p2="10.404729108951416" q2="-24.006678831006838">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="TREGUY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TREGUY633" r="1.829999566078186" x="57.29998016357422" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-10.752221280534698" q1="28.050286552541387" p2="10.779988294199198" q2="-27.180860481806956">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="TREGUY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1132800579071045"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1009600162506104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0886399745941162"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0763299465179443"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0640100240707397"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0516899824142456"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0393699407577515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0270500183105469"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0147299766540527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024100542068481"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901000261306763"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9656000137329102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9534100294113159"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412299990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9290500283241272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9168699979782104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9046900272369385"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8925099968910217"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8803300261497498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8681399822235107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8559600114822388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.843779981136322"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TREGUY635" r="1.8599997758865356" x="62.29999923706055" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-9.979497960386489" q1="23.87787721715238" p2="10.000524997104392" q2="-23.173584459453455">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="TREGUY635" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="TRES5" country="FR" tso="RTE">
        <iidm:voltageLevel id="TRES5P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TRES5P41"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TRES5P4_EOL" energySource="SOLAR" minP="0.0" maxP="4.19448184967041" voltageRegulatorOn="false" targetP="0.6291722655296326" targetQ="0.0" bus="TRES5P41" connectableBus="TRES5P41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.19448184967041" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TRES5P4_PV" energySource="SOLAR" minP="0.0" maxP="13.192792892456055" voltageRegulatorOn="false" targetP="1.7150630950927734" targetQ="0.0" bus="TRES5P41" connectableBus="TRES5P41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="13.192792892456055" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TRES5P41_1" loadType="UNDEFINED" p0="4.800000190734863" q0="-7.800000190734863" bus="TRES5P41" connectableBus="TRES5P41"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TRIGN" country="FR" tso="RTE">
        <iidm:voltageLevel id="TRIGNP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TRIGNP31" v="64.24702305274523" angle="-3.531839012384517"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_TRIGNP31_1" loadType="UNDEFINED" p0="0.6999988524340606" q0="0.13999954633832556" bus="TRIGNP31" connectableBus="TRIGNP31" p="0.6999988524340606" q="0.13999954633832556"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="UZEL" country="FR" tso="RTE">
        <iidm:voltageLevel id="UZEL P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="UZEL P31" v="69.59493814597757" angle="-0.3062954782478416"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="UZEL P3_EOL" energySource="SOLAR" minP="0.0" maxP="10.109098434448242" voltageRegulatorOn="false" targetP="1.5163648128509521" targetQ="0.0" bus="UZEL P31" connectableBus="UZEL P31" p="-1.5163648128509521" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.109098434448242" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="UZEL P3_PV" energySource="SOLAR" minP="0.0" maxP="9.126428604125977" voltageRegulatorOn="false" targetP="1.1864356994628906" targetQ="0.0" bus="UZEL P31" connectableBus="UZEL P31" p="-1.1864356994628906" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="9.126428604125977" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="UZEL3 311" loadType="UNDEFINED" p0="2.399993101740872" q0="-6.799960560236966" bus="UZEL P31" connectableBus="UZEL P31" p="2.399993101740872" q="-6.799960560236966">
                <iidm:property name="VECTCodeOITransfoDistrib" value="UZEL -Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="VANNE" country="FR" tso="RTE">
        <iidm:voltageLevel id="VANNEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="VANNEP31" v="64.2182697098921" angle="-2.03048701931395"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="VANNEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7814139723777771" voltageRegulatorOn="false" targetP="0.11721209436655045" targetQ="0.0" bus="VANNEP31" connectableBus="VANNEP31" p="-0.11721209436655045" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7814139723777771" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VANNEP3_PV" energySource="SOLAR" minP="0.0" maxP="4.9666337966918945" voltageRegulatorOn="false" targetP="0.6456623673439026" targetQ="0.0" bus="VANNEP31" connectableBus="VANNEP31" p="-0.6456623673439026" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.9666337966918945" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_VANNEP31_1" loadType="UNDEFINED" p0="17.199973804282155" q0="-9.39997143291419" bus="VANNEP31" connectableBus="VANNEP31" p="17.199973804282155" q="-9.39997143291419"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="VERN" country="FR" tso="RTE">
        <iidm:voltageLevel id="VERN P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="VERN P41" v="94.22466851868928" angle="-3.139960065063072"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="VERN P4_COGE_ES" energySource="OTHER" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.30000001192092896" targetQ="0.0" bus="VERN P41" connectableBus="VERN P41" p="-0.30000001192092896" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VERN P4_EOL" energySource="SOLAR" minP="0.0" maxP="1.2631109952926636" voltageRegulatorOn="false" targetP="0.189466655254364" targetQ="0.0" bus="VERN P41" connectableBus="VERN P41" p="-0.189466655254364" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.2631109952926636" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VERN P4_PV" energySource="SOLAR" minP="0.0" maxP="7.59384298324585" voltageRegulatorOn="false" targetP="0.987199604511261" targetQ="0.0" bus="VERN P41" connectableBus="VERN P41" p="-0.9871996045112609" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.59384298324585" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_VERN P41_1" loadType="UNDEFINED" p0="5.599991562094746" q0="-8.999973184715547" bus="VERN P41" connectableBus="VERN P41" p="5.599991562094746" q="-8.999973184715547"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="YQUEL" country="FR" tso="RTE">
        <iidm:voltageLevel id="YQUELP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="YQUELP41"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="YQUELP4_EOL" energySource="SOLAR" minP="0.0" maxP="0.9886729717254639" voltageRegulatorOn="false" targetP="0.14830094575881958" targetQ="0.0" bus="YQUELP41" connectableBus="YQUELP41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9886729717254639" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="YQUELP4_PV" energySource="SOLAR" minP="0.0" maxP="7.763185024261475" voltageRegulatorOn="false" targetP="1.0092140436172485" targetQ="0.0" bus="YQUELP41" connectableBus="YQUELP41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.763185024261475" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_YQUELP41_1" loadType="UNDEFINED" p0="1.1574749946594238" q0="0.6324918270111084" bus="YQUELP41" connectableBus="YQUELP41"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZBRI6" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZBRI6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZBRI6P31" v="66.29132846083569" angle="-0.6056718533841"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZBROS" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZBROSP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZBROSP31" v="65.15313299852751" angle="-3.644659506643038"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCADO" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZCADOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZCADOP31" v="64.17382368310156" angle="-2.280379829986967"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCASC" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZCASCP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZCASCP31" v="66.40223159454722" angle="-0.06967306891863681"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCORO" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZCOROP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZCOROP61" v="239.50008717264367" angle="-0.8170472879468345"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCOSQ" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZCOSQP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZCOSQP31" v="64.65805623754147" angle="-0.25027135196198025"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZE.BL" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZE.BLP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZE.BLP31" v="65.3820041906218" angle="-0.3493425292987641"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZGAYE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZGAYEP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZGAYEP41" v="94.43953944058542" angle="-2.7014493458881854"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZHER9" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZHER9P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZHER9P31" v="64.55990811202427" angle="-4.017051298267712"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZKERA" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZKERAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZKERAP31" v="64.43011376833742" angle="-0.08312738823923235"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZKERH" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZKERHP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZKERHP31" v="64.93249843864535" angle="-2.3961824209047364"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZKERS" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZKERSP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZKERSP31" v="65.87336291396207" angle="-0.28473255850258433"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZLANM" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZLANMP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZLANMP31" v="67.11450938110244" angle="-0.8642197032705617"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZLOCM" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZLOCMP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZLOCMP31" v="68.05778574367784" angle="-0.22002294118188165"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZLOCQ" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZLOCQP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZLOCQP31" v="64.96965057700213" angle="-1.6267540558505609"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPENA" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPENAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPENAP31" v="66.22092937413002" angle="-0.1773214574682756"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPICT" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPICTP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPICTP41" v="94.9094511403516" angle="0.5221420046951113"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPLEL" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPLELP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPLELP41" v="96.47678236641742" angle="-4.281343692084924"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPLO5" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPLO5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPLO5P31" v="65.50326850993734" angle="-0.901350102690863"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPLUZ" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPLUZP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPLUZP31" v="66.72890497648454" angle="-2.5360541672315224"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPOUL" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPOULP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPOULP31" v="66.69254333059031" angle="-0.9731812276564078"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPRA6" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPRA6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPRA6P31" v="64.1579055964585" angle="-1.8577231522618431"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPRIN" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPRINP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPRINP61" v="237.27654269814596" angle="-1.4247754903429186"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPRR6" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPRR6P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPRR6P41" v="94.07852813986821" angle="-3.6240197099257343"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZRUNIP3_site" name="undefined" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZRUNIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZRUNIP31" v="67.47194971442022" angle="0.614190946867308"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSCAE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSCAEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSCAEP31" v="66.63124299950316" angle="-0.06831873918947659"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSERV" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSERVP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSERVP41" v="94.26690931252405" angle="-2.6625430389801354"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSSL7" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSSL7P6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSSL7P61" v="239.92621682452054" angle="-2.3198973380807675"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSSR5" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSSR5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSSR5P31" v="64.86874814518035" angle="-3.420132882519328"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSSUR" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSSURP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSSURP31" v="65.36402080799783" angle="0.7068174566381527"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZTREF" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZTREFP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZTREFP61" v="239.35383493384018" angle="3.2363651246316696"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:line id="0TREGL31TREGU" r="0.02334999479353428" x="5.304999828338623" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="0TREGP3" bus1="0TREGP31" connectableBus1="0TREGP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="9.80042252608812" q1="11.465619085660167" p2="-9.799169409031636" q2="-11.180917276160777"/>
    <iidm:line id="0TREGL32TREGU" r="0.02334999479353428" x="5.304999828338623" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="0TREGP3" bus1="0TREGP31" connectableBus1="0TREGP31" voltageLevelId2="TREGUP3" bus2="TREGUP32" connectableBus2="TREGUP32" p1="-9.80042252608965" q1="-11.465619085656588" p2="9.801675643146032" q2="11.750320895155971"/>
    <iidm:line id="ABERSL31SSREN" r="1.6269999742507935" x="4.439000129699707" g1="0.0" b1="1.5838999388506636E-5" g2="0.0" b2="1.5842000721022487E-5" voltageLevelId1="ABERSP3" bus1="ABERSP31" connectableBus1="ABERSP31" voltageLevelId2="SSRENP3" bus2="SSRENP31" connectableBus2="SSRENP31" p1="0.8468946209659909" q1="9.29997037772899" p2="-0.8136001366228945" q2="-9.34476661984971">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="712.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="ALLAIL31PORT7" r="2.009000778198242" x="5.43800163269043" g1="0.0" b1="3.7999998312443495E-5" g2="0.0" b2="1.900000061141327E-4" voltageLevelId1="ALLAIP3" bus1="ALLAIP31" connectableBus1="ALLAIP31" voltageLevelId2="PORT7P3" connectableBus2="PORT7P31" p1="3.334375098467726E-4" q1="-1.0469796436493615" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="ALLAIL31SSGRA" r="2.9499998092651367" x="7.719999313354492" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="2.7000001864507794E-5" voltageLevelId1="ALLAIP3" bus1="ALLAIP31" connectableBus1="ALLAIP31" voltageLevelId2="SSGRAP3" bus2="SSGRAP31" connectableBus2="SSGRAP31" p1="-2.63449528323373" q1="7.346962496935765" p2="2.6748444205417368" q2="-7.4864566767024465">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="AMBONL31MARZA" r="3.371999979019165" x="9.232999801635742" g1="0.0" b1="3.263100006734021E-5" g2="0.0" b2="3.2900999940466136E-5" voltageLevelId1="AMBONP3" bus1="AMBONP31" connectableBus1="AMBONP31" voltageLevelId2="MARZAP3" connectableBus2="MARZAP31" p1="1.5696935832785976E-5" q1="-0.2816857681299627" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="AMBONL31THEIX" r="2.7230005264282227" x="7.462000846862793" g1="0.0" b1="2.631299867061898E-5" g2="0.0" b2="2.654799936863128E-5" voltageLevelId1="AMBONP3" bus1="AMBONP31" connectableBus1="AMBONP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="4.594631054333501" q1="10.681654975272568" p2="-4.507426730228021" q2="-10.664981701173872">
        <iidm:currentLimits1 permanentLimit="448.0">
            <iidm:temporaryLimit name="N/A" value="584.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="448.0"/>
    </iidm:line>
    <iidm:line id="AUDIEL31DOUAR" r="2.609999895095825" x="6.610002040863037" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="AUDIEP3" bus1="AUDIEP31" connectableBus1="AUDIEP31" voltageLevelId2="DOUARP3" bus2="DOUARP31" connectableBus2="DOUARP31" p1="-2.4999959689924127" q1="5.499982263738651" p2="2.5215934376129776" q2="-5.662601307830003">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="AUDIEL32DOUAR" r="2.5380001068115234" x="6.922000408172607" g1="0.0" b1="2.499999936844688E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="AUDIEP3" bus1="AUDIEP32" connectableBus1="AUDIEP32" voltageLevelId2="DOUARP3" bus2="DOUARP31" connectableBus2="DOUARP31" p1="0.404076183902933" q1="5.499982319009067" p2="-0.38650463150317" q2="-5.67889737972768">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="800.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="AURAYL31THEIX" r="2.302999973297119" x="9.539999008178711" g1="0.0" b1="3.80689998564776E-5" g2="0.0" b2="3.80689998564776E-5" voltageLevelId1="AURAYP3" bus1="AURAYP31" connectableBus1="AURAYP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.702862320642487" q1="6.2033367646656155" p2="3.732468918721653" q2="-6.397827715866576">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="AURAYL31ZKERH" r="0.2500000298023224" x="0.6799999475479126" g1="0.0" b1="8.50000069476664E-5" g2="0.0" b2="1.1000000085914508E-5" voltageLevelId1="AURAYP3" bus1="AURAYP31" connectableBus1="AURAYP31" voltageLevelId2="ZKERHP3" bus2="ZKERHP31" connectableBus2="ZKERHP31" p1="-4.96024216278008" q1="1.8999649060290877" p2="4.962003227544725" q2="-2.2999828041665964">
        <iidm:currentLimits1 permanentLimit="640.0">
            <iidm:temporaryLimit name="N/A" value="736.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="640.0"/>
    </iidm:line>
    <iidm:line id="AURAYL32THEIX" r="2.306000232696533" x="9.55000114440918" g1="0.0" b1="3.810300040640868E-5" g2="0.0" b2="3.8107998989289626E-5" voltageLevelId1="AURAYP3" bus1="AURAYP31" connectableBus1="AURAYP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.6985639854792964" q1="6.1966536346235115" p2="3.728146261217137" q2="-6.391580267919895">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1140.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41B.THO" r="0.4930000901222229" x="1.2510000467300415" g1="0.0" b1="4.637997335521504E-6" g2="0.0" b2="1.8266991901327856E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="B.THOP4" bus2="B.THOP41" connectableBus2="B.THOP41" p1="4.301903267698474" q1="-3.9973051652730485" p2="-4.299994230024036" q2="3.79998941757475">
        <iidm:currentLimits1 permanentLimit="300.0">
            <iidm:temporaryLimit name="N/A" value="345.0000915527344"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="300.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41CRUEL" r="1.9370015859603882" x="5.171003341674805" g1="0.0" b1="1.954500112333335E-5" g2="0.0" b2="1.9374992916709743E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="CRUELP4" bus2="CRUELP41" connectableBus2="CRUELP41" p1="4.672182276722281" q1="-13.989862458916127" p2="-4.625466987411347" q2="13.768807980399156">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41HERM5" r="0.44800013303756714" x="1.2020004987716675" g1="0.0" b1="3.127899981336668E-5" g2="0.0" b2="1.7458996808272786E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="HERM5P4" bus2="HERM5P41" connectableBus2="HERM5P41" p1="10.198651039729953" q1="-8.606481717112906" p2="-10.189844383321413" q2="8.199977071992956">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41JANAI" r="2.1660008430480957" x="5.493000030517578" g1="0.0" b1="2.5999977879109792E-5" g2="0.0" b2="1.99999976757681E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="JANAIP4" bus2="JANAIP41" connectableBus2="JANAIP41" p1="-5.661108711129685" q1="-1.019491643363442" p2="5.669130989352405" q2="0.6333804717701859">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41MTFO5" r="2.2900009155273438" x="6.230001449584961" g1="0.0" b1="3.2999985705828294E-5" g2="0.0" b2="2.1999994714860804E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="MTFO5P4" bus2="MTFO5P41" connectableBus2="MTFO5P41" p1="9.141774708749677" q1="-7.7411876643784625" p2="-9.105671634879702" q2="7.353087874567911">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41TALUS" r="0.5350006222724915" x="1.358001708984375" g1="0.0" b1="4.8809988584253006E-6" g2="0.0" b2="4.8809988584253006E-6" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="TALUSP4" bus2="TALUSP41" connectableBus2="TALUSP41" p1="9.540025345024766" q1="-9.259076708770356" p2="-9.529354627670688" q2="9.199974298894771">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41ZPLEL" r="4.479000568389893" x="15.02700424194336" g1="0.0" b1="7.152395119192079E-5" g2="0.0" b2="5.560195495490916E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="ZPLELP4" bus2="ZPLELP41" connectableBus2="ZPLELP41" p1="0.8250084713871062" q1="-16.813017301306456" p2="-0.6917073512977638" q2="16.1117621100712">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41ZPRR6" r="2.1630008220672607" x="5.530001163482666" g1="0.0" b1="3.362698043929413E-5" g2="0.0" b2="1.295770052820444E-4" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="ZPRR6P4" bus2="ZPRR6P41" connectableBus2="ZPRR6P41" p1="-3.8134200765692996" q1="-1.4451707676714352" p2="3.8173092073560997" q2="0.011617025587286818">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL42B.THO" r="0.4930000901222229" x="1.2510000467300415" g1="0.0" b1="4.637997335521504E-6" g2="0.0" b2="1.8266991901327856E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="B.THOP4" bus2="B.THOP41" connectableBus2="B.THOP41" p1="4.301903267698474" q1="-3.9973051652730485" p2="-4.299994230024036" q2="3.79998941757475">
        <iidm:currentLimits1 permanentLimit="300.0">
            <iidm:temporaryLimit name="N/A" value="345.0000915527344"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="300.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL42CRUEL" r="1.8559999465942383" x="4.926000118255615" g1="0.0" b1="1.9036995581700467E-5" g2="0.0" b2="6.647597183473408E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="CRUELP4" bus2="CRUELP41" connectableBus2="CRUELP41" p1="4.873241950388757" q1="-14.671542488297115" p2="-4.823987848875596" q2="14.039569267212393">
        <iidm:currentLimits1 permanentLimit="546.0">
            <iidm:temporaryLimit name="N/A" value="628.0000610351562"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="546.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL42MTFO5" r="2.740000009536743" x="7.460000991821289" g1="0.0" b1="3.9709990232950076E-5" g2="0.0" b2="2.66199822362978E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="MTFO5P4" bus2="MTFO5P41" connectableBus2="MTFO5P41" p1="7.636745184678424" q1="-6.5706773344418945" p2="-7.606612522247441" q2="6.066212079387889">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL61DOMLO" r="1.0199999809265137" x="6.860000133514404" g1="0.0" b1="5.0000002374872565E-5" g2="0.0" b2="1.0100000508828089E-4" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="DOMLOP6" bus2="DOMLOP61" connectableBus2="DOMLOP61" p1="-97.79371546084484" q1="67.97649406690618" p2="98.05082545995771" q2="-74.90819796195632">
        <iidm:currentLimits1 permanentLimit="934.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1590.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1855.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="934.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL61RAN.P" r="6.201000213623047" x="29.16499900817871" g1="0.0" b1="9.836000390350819E-5" g2="0.0" b2="9.676100307842717E-5" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="110.68027847806864" q1="-0.2891032790192995" p2="-109.3644044967882" q2="-4.667744936185499">
        <iidm:currentLimits1 permanentLimit="845.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1074.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1240.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="845.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL61RENNE" r="0.43999987840652466" x="1.9599992036819458" g1="0.0" b1="6.831000064266846E-6" g2="0.0" b2="6.799999937356915E-6" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="RENNEP6" bus2="RENNEP61" connectableBus2="RENNEP61" p1="9.385364988928366" q1="-2.2849205529554606" p2="-9.38466805581008" q2="1.4992629863613323">
        <iidm:currentLimits1 permanentLimit="539.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="757.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="888.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="539.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL62RENNE" r="0.43999987840652466" x="1.9599992036819458" g1="0.0" b1="6.831000064266846E-6" g2="0.0" b2="6.799999937356915E-6" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="RENNEP6" bus2="RENNEP62" connectableBus2="RENNEP62" p1="20.103279879925918" q1="-3.8731212093028806" p2="-20.10011489234042" q2="3.098479349109919">
        <iidm:currentLimits1 permanentLimit="539.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="757.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="888.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="539.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL62ZSSL7" r="0.5080001354217529" x="3.4050004482269287" g1="0.0" b1="1.2180998965050094E-5" g2="0.0" b2="1.2179999430372845E-5" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="ZSSL7P6" bus2="ZSSL7P61" connectableBus2="ZSSL7P61" p1="-88.58082530601212" q1="57.06817828740884" p2="88.67901155090324" q2="-57.816059069921145">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1590.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1855.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="B.GUEL61PRINQ" r="1.9199999570846558" x="8.029999732971191" g1="0.0" b1="0.00192921981215477" g2="0.0" b2="0.0021314499899744987" voltageLevelId1="B.GUEP6" bus1="B.GUEP61" connectableBus1="B.GUEP61" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="47.99999999782492" q1="-87.49999999852423" p2="-47.90609224924675" q2="-140.07486486275832">
        <iidm:currentLimits1 permanentLimit="694.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1034.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1102.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="694.0"/>
    </iidm:line>
    <iidm:line id="B.GUEL62PRINQ" r="1.9199999570846558" x="8.029999732971191" g1="0.0" b1="0.00192921981215477" g2="0.0" b2="0.0021314499899744987" voltageLevelId1="B.GUEP6" bus1="B.GUEP62" connectableBus1="B.GUEP62" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="47.99999999782492" q1="-87.49999999852423" p2="-47.90609224924675" q2="-140.07486486275832">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1034.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1102.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="B.SEPL31CAFFA" r="0.1000000387430191" x="0.2820000648498535" g1="0.0" b1="9.522499749436975E-5" g2="0.0" b2="9.522499749436975E-5" voltageLevelId1="B.SEPP3" bus1="B.SEPP31" connectableBus1="B.SEPP31" voltageLevelId2="CAFFAP3" bus2="CAFFAP31" connectableBus2="CAFFAP31" p1="2.8763428824257424" q1="-5.681560415273061" p2="-2.8754679277497166" q2="4.895216748992688">
        <iidm:currentLimits1 permanentLimit="455.0">
            <iidm:temporaryLimit name="N/A" value="523.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="455.0"/>
    </iidm:line>
    <iidm:line id="B.SEPL31M.BL5" r="0.07000000774860382" x="0.15000000596046448" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="B.SEPP3" bus1="B.SEPP31" connectableBus1="B.SEPP31" voltageLevelId2="M.BL5P3" bus2="M.BL5P31" connectableBus2="M.BL5P31" p1="2.600114563226119" q1="0.520253014535955" p2="-2.599995695101946" q2="-0.5199982971437724">
        <iidm:currentLimits1 permanentLimit="356.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="356.0"/>
    </iidm:line>
    <iidm:line id="B.SEPL31SSPIE" r="0.19499999284744263" x="0.5479999780654907" g1="0.0" b1="1.8484800239093602E-4" g2="0.0" b2="1.8484800239093602E-4" voltageLevelId1="B.SEPP3" bus1="B.SEPP31" connectableBus1="B.SEPP31" voltageLevelId2="SSPIEP3" bus2="SSPIEP31" connectableBus2="SSPIEP31" p1="-5.476457445648595" q1="5.161307400745815" p2="5.47952410178794" q2="-6.682656460393517">
        <iidm:currentLimits1 permanentLimit="460.0">
            <iidm:temporaryLimit name="N/A" value="529.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="460.0"/>
    </iidm:line>
    <iidm:line id="B.SSBL61DOBER" r="2.25" x="6.230000019073486" g1="0.0" b1="0.001493489951826632" g2="0.0" b2="0.0018355401698499918" voltageLevelId1="B.SSBP6" bus1="B.SSBP61" connectableBus1="B.SSBP61" voltageLevelId2="DOBERP6" bus2="DOBERP61" connectableBus2="DOBERP61" p1="52.599998474609045" q1="-21.167720063616223" p2="-52.33412535023307" q2="-160.11462278314713">
        <iidm:currentLimits1 permanentLimit="695.0"/>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="B.SSBL62DOBER" r="2.25" x="6.230000019073486" g1="0.0" b1="0.001493489951826632" g2="0.0" b2="0.0018355401698499918" voltageLevelId1="B.SSBP6" bus1="B.SSBP61" connectableBus1="B.SSBP61" voltageLevelId2="DOBERP6" bus2="DOBERP61" connectableBus2="DOBERP61" p1="52.599998474609045" q1="-21.167720063616223" p2="-52.33412535023307" q2="-160.11462278314713">
        <iidm:currentLimits1 permanentLimit="695.0"/>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BANNAL32ZCOSQ" r="1.679999828338623" x="4.495999336242676" g1="0.0" b1="3.584099977160804E-5" g2="0.0" b2="2.0340999981272034E-5" voltageLevelId1="BANNAP3" bus1="BANNAP31" connectableBus1="BANNAP31" voltageLevelId2="ZCOSQP3" bus2="ZCOSQP31" connectableBus2="ZCOSQP31" p1="-1.145099239407404" q1="6.499979142652294" p2="1.1631658965973748" q2="-6.688504389441128">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BAUD L31P.ROU" r="3.377000093460083" x="8.57699966430664" g1="0.0" b1="3.0783001420786604E-5" g2="0.0" b2="4.632499985746108E-5" voltageLevelId1="BAUD P3" bus1="BAUD P31" connectableBus1="BAUD P31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="3.6760390061964334" q1="16.481880205968018" p2="-3.456445855169442" q2="-16.253583413918804">
        <iidm:currentLimits1 permanentLimit="583.0">
            <iidm:temporaryLimit name="N/A" value="670.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="583.0"/>
    </iidm:line>
    <iidm:line id="BAUD L31PTIVY" r="3.3309998512268066" x="8.446000099182129" g1="0.0" b1="3.0303001040010713E-5" g2="0.0" b2="3.0303001040010713E-5" voltageLevelId1="BAUD P3" bus1="BAUD P31" connectableBus1="BAUD P31" voltageLevelId2="PTIVYP3" bus2="PTIVYP31" connectableBus2="PTIVYP31" p1="-9.144890289776859" q1="-7.281918472611151" p2="9.245606021856442" q2="7.261697972207267">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="813.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="BAULEL31GUERA" r="1.959999918937683" x="5.440000057220459" g1="0.0" b1="2.099999983329326E-5" g2="0.0" b2="1.8999999156221747E-5" voltageLevelId1="BAULEP3" bus1="BAULEP31" connectableBus1="BAULEP31" voltageLevelId2="GUERAP3" bus2="GUERAP31" connectableBus2="GUERAP31" p1="6.852807341062733" q1="-5.07239765562165" p2="-6.818893062292998" q2="4.999983692486454">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="BAULEL31GUERS" r="1.1699999570846558" x="7.400000095367432" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="BAULEP3" bus1="BAULEP31" connectableBus1="BAULEP31" voltageLevelId2="GUERSP3" bus2="GUERSP31" connectableBus2="GUERSP31" p1="-10.682704276570497" q1="3.1554741458206443" p2="10.717908375111971" q2="-3.1811784038085023">
        <iidm:currentLimits1 permanentLimit="1085.0">
            <iidm:temporaryLimit name="N/A" value="1634.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1085.0"/>
    </iidm:line>
    <iidm:line id="BAULEL32GUERS" r="1.1800001859664917" x="7.4800004959106445" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="BAULEP3" bus1="BAULEP31" connectableBus1="BAULEP31" voltageLevelId2="GUERSP3" bus2="GUERSP31" connectableBus2="GUERSP31" p1="-10.570147216935705" q1="3.116919623705284" p2="10.604900596555975" q2="-3.1449812295025046">
        <iidm:currentLimits1 permanentLimit="1085.0">
            <iidm:temporaryLimit name="N/A" value="1634.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1085.0"/>
    </iidm:line>
    <iidm:line id="BENODL31CONCA" r="2.581000328063965" x="7.16200065612793" g1="0.0" b1="2.4873001166270114E-5" g2="0.0" b2="2.4888000552891754E-5" voltageLevelId1="BENODP3" bus1="BENODP31" connectableBus1="BENODP31" voltageLevelId2="CONCAP3" bus2="CONCAP31" connectableBus2="CONCAP31" p1="-4.068074275716715" q1="5.202560800627549" p2="4.095536441564545" q2="-5.334119514026887">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BENODL32CONCA" r="2.5839991569519043" x="7.168999671936035" g1="0.0" b1="2.4896999093471095E-5" g2="0.0" b2="2.4913000743254088E-5" voltageLevelId1="BENODP3" bus1="BENODP31" connectableBus1="BENODP31" voltageLevelId2="CONCAP3" bus2="CONCAP31" connectableBus2="CONCAP31" p1="-4.0637045542880905" q1="5.197405369875194" p2="4.091143806258101" q2="-5.329246260663595">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BERNOL31ZCADO" r="0.1290000081062317" x="0.3580000400543213" g1="0.0" b1="1.247000000148546E-6" g2="0.0" b2="1.2450000212993473E-6" voltageLevelId1="BERNOP3" connectableBus1="BERNOP31" voltageLevelId2="ZCADOP3" bus2="ZCADOP31" connectableBus2="ZCADOP31" p1="0.0" q1="0.0" p2="8.261118766384202E-10" q2="-0.010262755259053577">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BERNOL32TREGU" r="0.32700005173683167" x="0.9070000052452087" g1="0.0" b1="3.152000090267393E-6" g2="0.0" b2="3.152000090267393E-6" voltageLevelId1="BERNOP3" bus1="BERNOP31" connectableBus1="BERNOP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-1.1999983082300327" q1="-0.23999929886087756" p2="1.2001167617412187" q2="0.21436738591792417">
        <iidm:currentLimits1 permanentLimit="573.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="573.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31BIGNA" r="4.219999313354492" x="11.499999046325684" g1="0.0" b1="4.100000296602957E-5" g2="0.0" b2="4.100000296602957E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="BIGNAP3" bus2="BIGNAP31" connectableBus2="BIGNAP31" p1="8.319196840849001" q1="-7.1939710244212085" p2="-8.198575347372014" q2="7.17867641940893">
        <iidm:currentLimits1 permanentLimit="659.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="659.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31JOSSE" r="2.4560000896453857" x="6.794000148773193" g1="0.0" b1="2.3893000616226345E-5" g2="0.0" b2="2.3614000383531675E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="JOSSEP3" bus2="JOSSEP31" connectableBus2="JOSSEP31" p1="-17.94021614896993" q1="-7.696957932898016" p2="18.164997819816247" q2="8.117109185180686">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31MALE5" r="1.8880003690719604" x="4.8030009269714355" g1="0.0" b1="1.7397000192431733E-5" g2="0.0" b2="1.722900015010964E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="MALE5P3" bus2="MALE5P31" connectableBus2="MALE5P31" p1="1.1408656944850741" q1="-22.09902599497373" p2="-0.9194023919187959" q2="22.515189326540643">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31PLOER" r="0.45899996161460876" x="1.1799999475479126" g1="0.0" b1="4.380000063974876E-6" g2="0.0" b2="4.259999968780903E-6" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="PLOERP3" connectableBus2="PLOERP31" p1="3.454663664832081E-8" q1="-0.035833100321878635" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="813.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31RABIN" r="2.3329994678497314" x="5.97599983215332" g1="0.0" b1="2.167999991797842E-5" g2="0.0" b2="2.1586001821560785E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="RABINP3" bus2="RABINP31" connectableBus2="RABINP31" p1="-6.782250874250341" q1="-16.221081693107745" p2="6.954504904167099" q2="16.477962726658387">
        <iidm:currentLimits1 permanentLimit="665.0">
            <iidm:temporaryLimit name="N/A" value="858.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="665.0"/>
    </iidm:line>
    <iidm:line id="BEZONL32JOSSE" r="2.447000026702881" x="6.773000240325928" g1="0.0" b1="2.380600017204415E-5" g2="0.0" b2="2.3538999812444672E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="JOSSEP3" bus2="JOSSEP31" connectableBus2="JOSSEP31" p1="-17.99563437136387" q1="-7.723971858927572" p2="18.22101322118034" q2="8.146820578685624">
        <iidm:currentLimits1 permanentLimit="659.0">
            <iidm:temporaryLimit name="N/A" value="837.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="659.0"/>
    </iidm:line>
    <iidm:line id="BEZONL32PLOER" r="0.33500000834465027" x="0.8859999179840088" g1="0.0" b1="3.0109999897831585E-6" g2="0.0" b2="2.987000016219099E-6" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="PLOERP3" bus2="PLOERP31" connectableBus2="PLOERP31" p1="6.5641629408649464" q1="-9.695645933954449" p2="-6.553108781174223" q2="9.699967762826683">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="BEZONL61P.ROU" r="6.815001010894775" x="35.551998138427734" g1="0.0" b1="1.272100053029135E-4" g2="0.0" b2="1.239809935213998E-4" voltageLevelId1="BEZONP6" bus1="BEZONP61" connectableBus1="BEZONP61" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="-4.762759987629717" q1="-13.863416394215838" p2="4.770799370288705" q2="-0.4064614677660128">
        <iidm:currentLimits1 permanentLimit="983.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1232.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1427.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="983.0"/>
    </iidm:line>
    <iidm:line id="BEZONL61PTCHA" r="6.78000020980835" x="35.209999084472656" g1="0.0" b1="1.2599999899975955E-4" g2="0.0" b2="1.230000052601099E-4" voltageLevelId1="BEZONP6" bus1="BEZONP61" connectableBus1="BEZONP61" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="31.41067327325786" q1="-7.861645595359601" p2="-31.292654035060156" q2="-5.602730977373578">
        <iidm:currentLimits1 permanentLimit="846.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1088.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1258.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="846.0"/>
    </iidm:line>
    <iidm:line id="BIGNAL31ZLOCQ" r="2.049999952316284" x="5.590000152587891" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="BIGNAP3" bus1="BIGNAP31" connectableBus1="BIGNAP31" voltageLevelId2="ZLOCQP3" bus2="ZLOCQP31" connectableBus2="ZLOCQP31" p1="6.784649263354932" q1="-0.5786972639061743" p2="-6.762291206613378" q2="0.4703834686193247">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="BLAINL31PTCHA" r="4.309999942779541" x="13.989999771118164" g1="0.0" b1="4.8969999625114724E-5" g2="0.0" b2="8.333000005222857E-5" voltageLevelId1="BLAINP3" bus1="BLAINP31" connectableBus1="BLAINP31" voltageLevelId2="PTCHAP3" bus2="PTCHAP31" connectableBus2="PTCHAP31" p1="-6.067122431492996" q1="0.9967285530027465" p2="6.107193208247693" q2="-1.4126321126116945">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="BOUCEL41COMBO" r="4.096001148223877" x="10.560998916625977" g1="0.0" b1="3.6999979784013703E-5" g2="0.0" b2="3.6999979784013703E-5" voltageLevelId1="BOUCEP4" bus1="BOUCEP41" connectableBus1="BOUCEP41" voltageLevelId2="COMBOP4" bus2="COMBOP41" connectableBus2="COMBOP41">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="BRE.RL31CAFFA" r="0.1720000058412552" x="0.48500001430511475" g1="0.0" b1="1.635630032978952E-4" g2="0.0" b2="1.635630032978952E-4" voltageLevelId1="BRE.RP3" bus1="BRE.RP31" connectableBus1="BRE.RP31" voltageLevelId2="CAFFAP3" bus2="CAFFAP31" connectableBus2="CAFFAP31" p1="-0.2745398174665152" q1="4.012092643699526" p2="0.2754553235776337" q2="-5.3655329165325485">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="579.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="BRE.RL31COATA" r="0.39100000262260437" x="2.4070000648498535" g1="0.0" b1="8.998999692266807E-5" g2="0.0" b2="1.1834999895654619E-5" voltageLevelId1="BRE.RP3" bus1="BRE.RP31" connectableBus1="BRE.RP31" voltageLevelId2="COATAP3" bus2="COATAP31" connectableBus2="COATAP31" p1="-7.910689442039252" q1="-0.770423478512758" p2="7.916603887838301" q2="0.384418290497658">
        <iidm:currentLimits1 permanentLimit="680.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="680.0"/>
    </iidm:line>
    <iidm:line id="BRE.RL31LOSCO" r="0.7010000944137573" x="4.339000701904297" g1="0.0" b1="1.0356699931435287E-4" g2="0.0" b2="1.9196000721422024E-5" voltageLevelId1="BRE.RP3" bus1="BRE.RP31" connectableBus1="BRE.RP31" voltageLevelId2="LOSCOP3" bus2="LOSCOP31" connectableBus2="LOSCOP31" p1="-11.219922404262011" q1="6.158300266126016" p2="11.248534859374677" q2="-6.489574322431984">
        <iidm:currentLimits1 permanentLimit="680.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="680.0"/>
    </iidm:line>
    <iidm:line id="BRENCL61BRENN" r="0.49000000953674316" x="1.0" g1="0.0" b1="8.000000889296643E-6" g2="0.0" b2="8.000000889296643E-6" voltageLevelId1="BRENCP6" bus1="BRENCP61" connectableBus1="BRENCP61" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="3.0635397503222183E-12" q1="6.127079500644437E-12" p2="1.8445364001927862E-6" q2="-0.9410799158368337">
        <iidm:currentLimits1 permanentLimit="686.0"/>
        <iidm:currentLimits2 permanentLimit="686.0"/>
    </iidm:line>
    <iidm:line id="BRENCL62BRENN" r="0.49000000953674316" x="1.0" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="BRENCP6" bus1="BRENCP62" connectableBus1="BRENCP62" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="6.1270366110866155E-12" q1="6.1270366110866155E-12" p2="2.88123608512454E-8" q2="-0.11763457776536618">
        <iidm:currentLimits1 permanentLimit="682.0"/>
        <iidm:currentLimits2 permanentLimit="682.0"/>
    </iidm:line>
    <iidm:line id="BRENCL63BRENN" r="0.49000000953674316" x="1.0" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="BRENCP6" bus1="BRENCP63" connectableBus1="BRENCP63" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="6.1270366110866155E-12" q1="6.1270366110866155E-12" p2="2.88123608512454E-8" q2="-0.11763457776536618">
        <iidm:currentLimits1 permanentLimit="682.0"/>
        <iidm:currentLimits2 permanentLimit="682.0"/>
    </iidm:line>
    <iidm:line id="BRENNL31KERBI" r="3.0500001907348633" x="8.309999465942383" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="BRENNP3" bus1="BRENNP31" connectableBus1="BRENNP31" voltageLevelId2="KERBIP3" bus2="KERBIP31" connectableBus2="KERBIP31" p1="1.0044171482990194" q1="-15.280000299817816" p2="-0.8321170554983826" q2="15.496853386872969">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="834.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="BRENNL31RUMEN" r="3.7089996337890625" x="10.068999290466309" g1="0.0" b1="3.6542998714139685E-5" g2="0.0" b2="9.497399878455326E-5" voltageLevelId1="BRENNP3" bus1="BRENNP31" connectableBus1="BRENNP31" voltageLevelId2="RUMENP3" bus2="RUMENP31" connectableBus2="RUMENP31" p1="7.462211712886482" q1="-17.404132501284163" p2="-7.141310234015834" q2="17.709389355350467">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="BRENNL31SSHER" r="1.0599998235702515" x="2.879999876022339" g1="0.0" b1="1.1000000085914508E-5" g2="0.0" b2="9.999999747378752E-6" voltageLevelId1="BRENNP3" bus1="BRENNP31" connectableBus1="BRENNP31" voltageLevelId2="SSHERP3" bus2="SSHERP31" connectableBus2="SSHERP31" p1="-2.3902483503806113" q1="-23.465228502355316" p2="2.5340688781126963" q2="23.76879313125061">
        <iidm:currentLimits1 permanentLimit="682.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="682.0"/>
    </iidm:line>
    <iidm:line id="BRENNL61MARTY" r="1.7619999647140503" x="12.128000259399414" g1="0.0" b1="4.5000000682193786E-5" g2="0.0" b2="4.5000000682193786E-5" voltageLevelId1="BRENNP6" bus1="BRENNP61" connectableBus1="BRENNP61" voltageLevelId2="MARTYP6" bus2="MARTYP61" connectableBus2="MARTYP61" p1="-127.90536113902542" q1="84.09124175525253" p2="128.62083679204014" q2="-84.38846431399692">
        <iidm:currentLimits1 permanentLimit="1280.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1621.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1896.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1280.0"/>
    </iidm:line>
    <iidm:line id="BRENNL61P.CHR" r="1.287000060081482" x="8.53499984741211" g1="0.0" b1="3.1057999876793474E-5" g2="0.0" b2="3.1057999876793474E-5" voltageLevelId1="BRENNP6" bus1="BRENNP61" connectableBus1="BRENNP61" voltageLevelId2="P.CHRP6" bus2="P.CHRP61" connectableBus2="P.CHRP61" p1="21.731485471439232" q1="-38.90772483897556" p2="-21.691065033141328" q2="35.50429440083919">
        <iidm:currentLimits1 permanentLimit="1300.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1300.0"/>
    </iidm:line>
    <iidm:line id="BRENNL61ZCORO" r="3.043001174926758" x="21.038005828857422" g1="0.0" b1="1.0451900016050786E-4" g2="0.0" b2="7.76230008341372E-5" voltageLevelId1="BRENNP6" bus1="BRENNP62" connectableBus1="BRENNP62" voltageLevelId2="ZCOROP6" bus2="ZCOROP61" connectableBus2="ZCOROP61" p1="99.87816531658517" q1="9.418656737390108" p2="-99.34709401476053" q2="-16.318396213161634">
        <iidm:currentLimits1 permanentLimit="1160.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1160.0"/>
    </iidm:line>
    <iidm:line id="BRENNL62TDBRE" r="0.005037376191467047" x="0.050373759120702744" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="BRENNP6" connectableBus1="BRENNP61" voltageLevelId2="TDBREP6" bus2="TDBREP61" connectableBus2="TDBREP61" p1="0.0" q1="0.0" p2="2.949133030020294E-10" q2="-0.11709002334770295">
        <iidm:currentLimits1 permanentLimit="1160.0"/>
        <iidm:currentLimits2 permanentLimit="1160.0"/>
    </iidm:line>
    <iidm:line id="BRENNL63TDBRE" r="0.005037376191467047" x="0.050373759120702744" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="BRENNP6" bus1="BRENNP62" connectableBus1="BRENNP62" voltageLevelId2="TDBREP6" bus2="TDBREP61" connectableBus2="TDBREP61" p1="-99.87816531634715" q1="-9.418656737230414" p2="99.8790313107818" q2="9.427316682750526">
        <iidm:currentLimits1 permanentLimit="1160.0"/>
        <iidm:currentLimits2 permanentLimit="1160.0"/>
    </iidm:line>
    <iidm:line id="BRIECL31ZBRI6" r="0.030000001192092896" x="0.07999999821186066" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="BRIECP3" bus1="BRIECP31" connectableBus1="BRIECP31" voltageLevelId2="ZBRI6P3" bus2="ZBRI6P31" connectableBus2="ZBRI6P31" p1="-4.2536023578249145" q1="7.199976577693097" p2="4.254079667364265" q2="-7.19870375233744">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BRUZ L41MORIH" r="2.1740000247955322" x="5.546999454498291" g1="0.0" b1="1.99999976757681E-5" g2="0.0" b2="1.99999976757681E-5" voltageLevelId1="BRUZ P4" bus1="BRUZ P41" connectableBus1="BRUZ P41" voltageLevelId2="MORIHP4" bus2="MORIHP41" connectableBus2="MORIHP41" p1="-7.006800670616019" q1="10.999965690524938" p2="7.04911530939237" q2="-11.247851880202457">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="N/A" value="514.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="BRUZ L41ZPRR6" r="0.2600001394748688" x="0.6910004019737244" g1="0.0" b1="2.9999989692441886E-6" g2="0.0" b2="2.9999989692441886E-6" voltageLevelId1="BRUZ P4" connectableBus1="BRUZ P41" voltageLevelId2="ZPRR6P4" bus2="ZPRR6P41" connectableBus2="ZPRR6P41" p1="0.0" q1="0.0" p2="2.071088327481859E-8" q2="-0.05310465353884715">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="BZSEUL31PLAN6" r="2.064000368118286" x="5.658000946044922" g1="0.0" b1="2.0141000277362764E-5" g2="0.0" b2="1.9940001948270947E-5" voltageLevelId1="BZSEUP3" bus1="BZSEUP31" connectableBus1="BZSEUP31" voltageLevelId2="PLAN6P3" bus2="PLAN6P31" connectableBus2="PLAN6P31" p1="-0.8636847950620905" q1="7.700000527138877" p2="0.8927272755092714" q2="-7.793599933529006">
        <iidm:currentLimits1 permanentLimit="290.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="290.0"/>
    </iidm:line>
    <iidm:line id="C.GIBL31TREGU" r="1.156999945640564" x="3.0959997177124023" g1="0.0" b1="1.1000000085914508E-5" g2="0.0" b2="1.1000000085914508E-5" voltageLevelId1="C.GIBP3" bus1="C.GIBP31" connectableBus1="C.GIBP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-13.498349335603876" q1="13.920425623923496" p2="13.602950203618766" q2="-13.731733713719052">
        <iidm:currentLimits1 permanentLimit="665.0">
            <iidm:temporaryLimit name="N/A" value="858.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="665.0"/>
    </iidm:line>
    <iidm:line id="C.GIBL31ZSSR5" r="1.274999976158142" x="3.2899999618530273" g1="0.0" b1="1.17859999591019E-5" g2="0.0" b2="1.1772999641834758E-5" voltageLevelId1="C.GIBP3" bus1="C.GIBP31" connectableBus1="C.GIBP31" voltageLevelId2="ZSSR5P3" bus2="ZSSR5P31" connectableBus2="ZSSR5P31" p1="4.865090917909627" q1="-7.220442180488639" p2="-4.842146117057416" q2="7.180926135371888">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="CAFFAL31LANIN" r="0.010000000707805157" x="0.020000001415610313" g1="0.0" b1="6.000000212225132E-6" g2="0.0" b2="6.000000212225132E-6" voltageLevelId1="CAFFAP3" bus1="CAFFAP31" connectableBus1="CAFFAP31" voltageLevelId2="LANINP3" bus2="LANINP31" connectableBus2="LANINP31" p1="2.6000126041786165" q1="0.4703161675311491" p2="-2.5999956956407813" q2="-0.5199982973128822">
        <iidm:currentLimits1 permanentLimit="300.0"/>
        <iidm:currentLimits2 permanentLimit="300.0"/>
    </iidm:line>
    <iidm:line id="CALA5L61MUR" r="0.7610000967979431" x="7.124001502990723" g1="0.0" b1="0.002079577883705497" g2="0.0" b2="0.002080692909657955" voltageLevelId1="CALA5P6" connectableBus1="CALA5P61" voltageLevelId2="MUR  P6" bus2="MUR  P62" connectableBus2="MUR  P62">
        <iidm:currentLimits1 permanentLimit="1120.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1120.0"/>
    </iidm:line>
    <iidm:line id="CALA5L61P.ROU" r="0.12099999934434891" x="1.069000005722046" g1="0.0" b1="2.542999864090234E-4" g2="0.0" b2="2.545999886933714E-4" voltageLevelId1="CALA5P6" bus1="CALA5P61" connectableBus1="CALA5P61" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="49.987435228427444" q1="-126.91450480184653" p2="-49.95531653962647" q2="98.12240492992171">
        <iidm:currentLimits1 permanentLimit="1205.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1652.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1652.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1205.0"/>
    </iidm:line>
    <iidm:line id="CALA5L71COR.P" r="4.185999393463135" x="42.43196487426758" g1="0.0" b1="2.6300002355128527E-4" g2="0.0" b2="2.6300002355128527E-4" voltageLevelId1="CALA5P7" connectableBus1="CALA5P71" voltageLevelId2="COR.PP7" connectableBus2="COR.PP71">
        <iidm:currentLimits1 permanentLimit="2494.0009765625">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3236.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3812.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2494.0009765625"/>
    </iidm:line>
    <iidm:line id="CALA5L71MARTY" r="2.9529995918273926" x="29.940996170043945" g1="0.0" b1="1.8500001169741154E-4" g2="0.0" b2="1.8500001169741154E-4" voltageLevelId1="CALA5P7" connectableBus1="CALA5P71" voltageLevelId2="MARTYP7" connectableBus2="MARTYP71">
        <iidm:currentLimits1 permanentLimit="2862.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3602.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4216.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2862.0"/>
    </iidm:line>
    <iidm:line id="CARHAL31KERBI" r="4.099999904632568" x="11.199999809265137" g1="0.0" b1="3.9999998989515007E-5" g2="0.0" b2="3.9999998989515007E-5" voltageLevelId1="CARHAP3" bus1="CARHAP31" connectableBus1="CARHAP31" voltageLevelId2="KERBIP3" bus2="KERBIP31" connectableBus2="KERBIP31" p1="1.0488180813021897" q1="8.115391661776846" p2="-0.9854861397559044" q2="-8.29687773132488">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CARHAL31PLUSQ" r="2.4649994373321533" x="6.7260003089904785" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="CARHAP3" bus1="CARHAP31" connectableBus1="CARHAP31" voltageLevelId2="PLUSQP3" bus2="PLUSQP31" connectableBus2="PLUSQP31" p1="-7.689927505984001" q1="-11.830041473860387" p2="7.796931982969789" q2="11.899958339841671">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="CARHAL31ROSTR" r="2.689000368118286" x="7.335999965667725" g1="0.0" b1="2.6179002816206776E-5" g2="0.0" b2="2.6179002816206776E-5" voltageLevelId1="CARHAP3" bus1="CARHAP31" connectableBus1="CARHAP31" voltageLevelId2="ROSTRP3" bus2="ROSTRP31" connectableBus2="ROSTRP31" p1="-3.4258991169135533" q1="-8.41607599945399" p2="3.4737640058111108" q2="8.305922904474135">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CARHAL31SSHER" r="3.109999895095825" x="8.469999313354492" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="CARHAP3" bus1="CARHAP31" connectableBus1="CARHAP31" voltageLevelId2="SSHERP3" bus2="SSHERP31" connectableBus2="SSHERP31" p1="-0.3565257363008095" q1="18.13070476591067" p2="0.5858250976966277" q2="-17.76881295085901">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CARPOL31ZCADO" r="0.010000001639127731" x="0.10000002384185791" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="CARPOP3" bus1="CARPOP31" connectableBus1="CARPOP31" voltageLevelId2="ZCADOP3" bus2="ZCADOP31" connectableBus2="ZCADOP31" p1="-0.699998973536613" q1="-0.13999959478624197" p2="0.7000002109553353" q2="0.1400119689726351">
        <iidm:currentLimits1 permanentLimit="358.0">
            <iidm:temporaryLimit name="N/A" value="441.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="358.0"/>
    </iidm:line>
    <iidm:line id="CASCAL31ZCASC" r="0.21900001168251038" x="0.5520000457763672" g1="0.0" b1="1.8990000398844131E-6" g2="0.0" b2="1.9460001112747705E-6" voltageLevelId1="CASCAP3" connectableBus1="CASCAP31" voltageLevelId2="ZCASCP3" bus2="ZCASCP31" connectableBus2="ZCASCP31" p1="0.0" q1="0.0" p2="3.482253201278015E-9" q2="-0.016953600150704826">
        <iidm:currentLimits1 permanentLimit="570.0">
            <iidm:temporaryLimit name="N/A" value="702.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="570.0"/>
    </iidm:line>
    <iidm:line id="CASCAL31ZKERS" r="0.2799999415874481" x="0.7300000190734863" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="CASCAP3" bus1="CASCAP31" connectableBus1="CASCAP31" voltageLevelId2="ZKERSP3" bus2="ZKERSP31" connectableBus2="ZKERSP31" p1="-1.1999980686524319" q1="-0.2399992030294808" p2="1.2000943333398968" q2="0.21421738912847832">
        <iidm:currentLimits1 permanentLimit="570.0">
            <iidm:temporaryLimit name="N/A" value="702.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="570.0"/>
    </iidm:line>
    <iidm:line id="CESSOL41DOMLO" r="0.6690000295639038" x="1.881000280380249" g1="0.0" b1="4.7635974624427035E-5" g2="0.0" b2="2.0482000763877295E-5" voltageLevelId1="CESSOP4" bus1="CESSOP41" connectableBus1="CESSOP41" voltageLevelId2="DOMLOP4" bus2="DOMLOP41" connectableBus2="DOMLOP41" p1="-10.038823616765736" q1="4.500138253979559" p2="10.048263290375488" q2="-5.076970735501387">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="N/A" value="514.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="CESSOL42DOMLO" r="0.5400000214576721" x="2.2699999809265137" g1="0.0" b1="8.999993951874785E-6" g2="0.0" b2="8.999993951874785E-6" voltageLevelId1="CESSOP4" bus1="CESSOP41" connectableBus1="CESSOP41" voltageLevelId2="DOMLOP4" bus2="DOMLOP41" connectableBus2="DOMLOP41" p1="-8.99373826326959" q1="3.1798383052246435" p2="8.999316202061738" q2="-3.3158120863598937">
        <iidm:currentLimits1 permanentLimit="838.0">
            <iidm:temporaryLimit name="N/A" value="1146.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="838.0"/>
    </iidm:line>
    <iidm:line id="CESSOL43DOMLO" r="0.35200008749961853" x="0.97500079870224" g1="0.0" b1="2.700589830055833E-4" g2="0.0" b2="2.700589830055833E-4" voltageLevelId1="CESSOP4" bus1="CESSOP42" connectableBus1="CESSOP42" voltageLevelId2="DOMLOP4" bus2="DOMLOP41" connectableBus2="DOMLOP41" p1="7.430843681549418E-13" q1="0.0" p2="2.2742640572179966E-4" q2="-4.782973108177839">
        <iidm:currentLimits1 permanentLimit="440.00006103515625">
            <iidm:temporaryLimit name="N/A" value="506.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="440.00006103515625"/>
    </iidm:line>
    <iidm:line id="CLEDEL31LESNE" r="2.3400001525878906" x="5.990999698638916" g1="0.0" b1="2.1420999473775737E-5" g2="0.0" b2="2.1481999283423647E-5" voltageLevelId1="CLEDEP3" bus1="CLEDEP31" connectableBus1="CLEDEP31" voltageLevelId2="LESNEP3" bus2="LESNEP31" connectableBus2="LESNEP31" p1="-6.3338524017282225" q1="11.750410567370121" p2="6.428919236453318" q2="-11.695182645461303">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="CLEDEL31SSLEO" r="1.6100000143051147" x="4.099999904632568" g1="0.0" b1="1.500000053056283E-5" g2="0.0" b2="1.500000053056283E-5" voltageLevelId1="CLEDEP3" bus1="CLEDEP31" connectableBus1="CLEDEP31" voltageLevelId2="SSLEOP3" bus2="SSLEOP31" connectableBus2="SSLEOP31" p1="5.226415462073389" q1="-4.250434793359128" p2="-5.210167896098622" q2="4.1583074699197775">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="COATAL31LANDE" r="2.379999876022339" x="6.309999942779541" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="COATAP3" bus1="COATAP31" connectableBus1="COATAP31" voltageLevelId2="LANDEP3" bus2="LANDEP31" connectableBus2="LANDEP31" p1="0.26618329005207925" q1="-3.6761565182777622" p2="-0.25881728959900674" q2="3.4951571783560382">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="COATAL31LOSCO" r="0.32199999690055847" x="1.9900000095367432" g1="0.0" b1="8.368000635528006E-6" g2="0.0" b2="8.379999599128496E-6" voltageLevelId1="COATAP3" bus1="COATAP31" connectableBus1="COATAP31" voltageLevelId2="LOSCOP3" bus2="LOSCOP31" connectableBus2="LOSCOP31" p1="-14.972630148393748" q1="14.767869739220805" p2="15.006978837382492" q2="-14.624780522765835">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1196.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="COATAL32LANDE" r="2.379999876022339" x="6.309999942779541" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="COATAP3" bus1="COATAP31" connectableBus1="COATAP31" voltageLevelId2="LANDEP3" bus2="LANDEP31" connectableBus2="LANDEP31" p1="0.26618329005207925" q1="-3.6761565182777622" p2="-0.25881728959900674" q2="3.4951571783560382">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="COMBOL41DOL" r="2.5460011959075928" x="6.549003601074219" g1="0.0" b1="2.2999998691375367E-5" g2="0.0" b2="2.2999998691375367E-5" voltageLevelId1="COMBOP4" bus1="COMBOP41" connectableBus1="COMBOP41" voltageLevelId2="DOL  P4" bus2="DOL  P41" connectableBus2="DOL  P41">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="N/A" value="514.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="COMBOL41TINTE" r="2.0849997997283936" x="5.5889997482299805" g1="0.0" b1="2.099999983329326E-5" g2="0.0" b2="1.99999976757681E-5" voltageLevelId1="COMBOP4" connectableBus1="COMBOP41" voltageLevelId2="TINTEP4" bus2="TINTEP41" connectableBus2="TINTEP41" p1="0.0" q1="0.0" p2="8.325830147782693E-6" q2="-0.3711854432500754">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="COMBOL41TRES5" r="3.5480003356933594" x="9.588998794555664" g1="0.0" b1="3.99999953515362E-5" g2="0.0" b2="3.5000000934815034E-5" voltageLevelId1="COMBOP4" bus1="COMBOP41" connectableBus1="COMBOP41" voltageLevelId2="TRES5P4" bus2="TRES5P41" connectableBus2="TRES5P41">
        <iidm:currentLimits1 permanentLimit="505.00006103515625">
            <iidm:temporaryLimit name="N/A" value="581.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="505.00006103515625"/>
    </iidm:line>
    <iidm:line id="CONCAL31KERL5" r="2.4240000247955322" x="6.481999397277832" g1="0.0" b1="2.447400038363412E-5" g2="0.0" b2="3.534200004651211E-5" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="KERL5P3" bus2="KERL5P31" connectableBus2="KERL5P31" p1="3.9100133535287713" q1="-8.224185971911712" p2="-3.862523678842117" q2="8.099974343581822">
        <iidm:currentLimits1 permanentLimit="600.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="600.0"/>
    </iidm:line>
    <iidm:line id="CONCAL31MELGV" r="0.7160000801086426" x="1.9840000867843628" g1="0.0" b1="6.9090001488802955E-6" g2="0.0" b2="6.901000233483501E-6" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="MELGVP3" bus2="MELGVP31" connectableBus2="MELGVP31" p1="3.4952064553856093" q1="-9.51875942465872" p2="-3.4775519552914367" q2="9.510168769395005">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CONCAL31ZCASC" r="1.833999752998352" x="7.5980000495910645" g1="0.0" b1="3.0309000067063607E-5" g2="0.0" b2="3.032200038433075E-5" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="ZCASCP3" bus2="ZCASCP31" connectableBus2="ZCASCP31" p1="-3.910802359692974" q1="-16.1097443904766" p2="4.0305258263487085" q2="16.34632155934569">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1245.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="CONCAL31ZKERA" r="3.7150001525878906" x="10.163000106811523" g1="0.0" b1="3.394599843886681E-5" g2="0.0" b2="3.310399915790185E-5" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="ZKERAP3" bus2="ZKERAP31" connectableBus2="ZKERAP31" p1="2.232175853398214E-5" q1="-0.2986777234483197" p2="-9.98061573504416E-10" q2="0.020507128562353618">
        <iidm:currentLimits1 permanentLimit="452.9999694824219">
            <iidm:temporaryLimit name="N/A" value="568.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="452.9999694824219"/>
    </iidm:line>
    <iidm:line id="CONCAL31ZKERS" r="1.7900002002716064" x="7.390000820159912" g1="0.0" b1="2.89999989036005E-5" g2="0.0" b2="2.89999989036005E-5" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="ZKERSP3" bus2="ZKERSP31" connectableBus2="ZKERSP31" p1="-0.9418423641747211" q1="-12.68359560348656" p2="1.0103364057964768" q2="12.72024011577633">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="CONCAL32ZCOSQ" r="0.9459999203681946" x="2.561000108718872" g1="0.0" b1="9.154000508715399E-6" g2="0.0" b2="9.588000466465019E-6" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="ZCOSQP3" bus2="ZCOSQP31" connectableBus2="ZCOSQP31" p1="2.31190630280575" q1="-7.243220154798012" p2="-2.298847465282798" q2="7.20051760855082">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CONCAL61P.ROU" r="3.250000238418579" x="22.200000762939453" g1="0.0" b1="8.200000593205914E-5" g2="0.0" b2="8.200000593205914E-5" voltageLevelId1="CONCAP6" bus1="CONCAP61" connectableBus1="CONCAP61" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="38.20367162171811" q1="35.70140079632645" p2="-38.03343040958852" q2="-44.09322519959129">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="CONCAL61SQUIV" r="1.5199999809265137" x="10.239999771118164" g1="0.0" b1="3.7999998312443495E-5" g2="0.0" b2="3.7999998312443495E-5" voltageLevelId1="CONCAP6" bus1="CONCAP61" connectableBus1="CONCAP61" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="-62.34493086157211" q1="35.22015790524806" p2="62.48061822945308" q2="-38.78911511806378">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="COR.PL61GUERS" r="1.4890007972717285" x="10.015005111694336" g1="0.0" b1="1.0790400119731203E-4" g2="0.0" b2="3.636000110418536E-5" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="GUERSP6" bus2="GUERSP61" connectableBus2="GUERSP61" p1="47.12864071957997" q1="-45.60432865120692" p2="-47.027925063092354" q2="38.18200375837611">
        <iidm:currentLimits1 permanentLimit="970.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="970.0"/>
    </iidm:line>
    <iidm:line id="COR.PL61PRINQ" r="0.7889996767044067" x="5.500999927520752" g1="0.0" b1="2.4491999283782206E-5" g2="0.0" b2="1.7905401182360947E-4" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="-39.14334822785111" q1="12.285489191890798" p2="39.167572533823446" q2="-23.495251347765436">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="COR.PL61PTCHA" r="1.8399999141693115" x="12.200000762939453" g1="0.0" b1="4.439999975147657E-5" g2="0.0" b2="4.439999975147657E-5" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="-2.624797322145853" q1="-17.53178398383753" p2="2.6324651261303633" q2="12.594919935148175">
        <iidm:currentLimits1 permanentLimit="706.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="926.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1077.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="706.0"/>
    </iidm:line>
    <iidm:line id="COR.PL61ZPRIN" r="0.549000084400177" x="3.7129998207092285" g1="0.0" b1="8.094700024230406E-5" g2="0.0" b2="1.4671999451820739E-5" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="ZPRINP6" bus2="ZPRINP61" connectableBus2="ZPRINP61" p1="37.60298873546694" q1="-53.19243484070112" p2="-37.5658989162579" q2="48.085901788236164">
        <iidm:currentLimits1 permanentLimit="1026.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1026.0"/>
    </iidm:line>
    <iidm:line id="COR.PL62PRINQ" r="0.8410001397132874" x="5.63700008392334" g1="0.0" b1="2.093900002364535E-5" g2="0.0" b2="7.36579968361184E-5" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="-38.091676029991305" q1="12.35909041001908" p2="38.1162254125283" q2="-17.4835531734835">
        <iidm:currentLimits1 permanentLimit="1012.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1330.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1564.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1012.0"/>
    </iidm:line>
    <iidm:line id="COR.PL71LOUIS" r="1.6709996461868286" x="16.933000564575195" g1="0.0" b1="1.0538000060478225E-4" g2="0.0" b2="1.0504999954719096E-4" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="LOUISP7" bus2="LOUISP71" connectableBus2="LOUISP71" p1="-11.978313482869732" q1="-60.182189986636125" p2="11.998608767498444" q2="25.799420716108024">
        <iidm:currentLimits1 permanentLimit="2232.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2882.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3364.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2232.0"/>
    </iidm:line>
    <iidm:line id="COR.PL72LOUIS" r="1.6659998893737793" x="16.87799835205078" g1="0.0" b1="1.0503000521566719E-4" g2="0.0" b2="1.0471000132383779E-4" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="LOUISP7" bus2="LOUISP72" connectableBus2="LOUISP72" p1="-11.896687250554013" q1="-60.026689804734445" p2="11.916816168548216" q2="25.75647713631032">
        <iidm:currentLimits1 permanentLimit="2232.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2882.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3364.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2232.0"/>
    </iidm:line>
    <iidm:line id="COR.PL72MARTY" r="7.0829997062683105" x="72.14900207519531" g1="0.0" b1="4.510680155362934E-4" g2="0.0" b2="4.4966302812099457E-4" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="MARTYP7" bus2="MARTYP71" connectableBus2="MARTYP71" p1="-254.9053948566512" q1="-8.258784815039636" p2="257.90413202081595" q2="-106.94660154800016">
        <iidm:currentLimits1 permanentLimit="2494.0009765625">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3236.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3812.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2494.0009765625"/>
    </iidm:line>
    <iidm:line id="COR.PL73CORD5" r="0.029999999329447746" x="0.35999998450279236" g1="0.0" b1="2.000000222324161E-6" g2="0.0" b2="2.000000222324161E-6" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="CORD5P7" bus2="CORD5P71" connectableBus2="CORD5P71" p1="1.9635088869358524E-8" q1="-0.6544905010273471" p2="-6.0508792008115915E-12" q2="0.0">
        <iidm:currentLimits1 permanentLimit="1300.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1300.0"/>
    </iidm:line>
    <iidm:line id="COSNIL41N.ERD" r="0.044999998062849045" x="0.12700000405311584" g1="0.0" b1="3.5000000934815034E-5" g2="0.0" b2="3.5000000934815034E-5" voltageLevelId1="COSNIP4" bus1="COSNIP41" connectableBus1="COSNIP41" voltageLevelId2="N.ERDP4" bus2="N.ERDP41" connectableBus2="N.ERDP41" p1="-6.042929012905364E-12" q1="-1.2085858025810729E-11" p2="5.0463369436796E-7" q2="-0.6407886023448913">
        <iidm:currentLimits1 permanentLimit="315.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="315.0"/>
    </iidm:line>
    <iidm:line id="COSNIL42N.ERD" r="0.04700000211596489" x="0.1289999932050705" g1="0.0" b1="3.572198693291284E-5" g2="0.0" b2="3.572198693291284E-5" voltageLevelId1="COSNIP4" connectableBus1="COSNIP41" voltageLevelId2="N.ERDP4" bus2="N.ERDP41" connectableBus2="N.ERDP41" p1="0.0" q1="0.0" p2="5.490208731720991E-7" q2="-0.6540069524442608">
        <iidm:currentLimits1 permanentLimit="315.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="315.0"/>
    </iidm:line>
    <iidm:line id="COUTAL41GOUV5" r="1.3339999914169312" x="3.389000415802002" g1="0.0" b1="1.1999995876976755E-5" g2="0.0" b2="2.4999995730468072E-5" voltageLevelId1="COUTAP4" bus1="COUTAP41" connectableBus1="COUTAP41" voltageLevelId2="GOUV5P4" bus2="GOUV5P41" connectableBus2="GOUV5P41">
        <iidm:currentLimits1 permanentLimit="613.0000610351562">
            <iidm:temporaryLimit name="N/A" value="796.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="613.0000610351562"/>
    </iidm:line>
    <iidm:line id="COUTAL41YQUEL" r="3.580000162124634" x="9.76700496673584" g1="0.0" b1="3.5000000934815034E-5" g2="0.0" b2="3.5000000934815034E-5" voltageLevelId1="COUTAP4" bus1="COUTAP42" connectableBus1="COUTAP42" voltageLevelId2="YQUELP4" bus2="YQUELP41" connectableBus2="YQUELP41">
        <iidm:currentLimits1 permanentLimit="641.0">
            <iidm:temporaryLimit name="N/A" value="820.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="641.0"/>
    </iidm:line>
    <iidm:line id="CREDIL31JOSSE" r="2.570000171661377" x="7.039999961853027" g1="0.0" b1="2.499999936844688E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="CREDIP3" bus1="CREDIP31" connectableBus1="CREDIP31" voltageLevelId2="JOSSEP3" bus2="JOSSEP31" connectableBus2="JOSSEP31" p1="-7.537213403605471" q1="17.2936498780272" p2="7.740660529328107" q2="-16.958568859133923">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CREDIL31ZRUNI" r="0.11999999731779099" x="0.5400000214576721" g1="0.0" b1="1.777600118657574E-4" g2="0.0" b2="1.777600118657574E-4" voltageLevelId1="CREDIP3" bus1="CREDIP31" connectableBus1="CREDIP31" voltageLevelId2="ZRUNIP3" bus2="ZRUNIP31" connectableBus2="ZRUNIP31" p1="16.899921125454362" q1="-11.093677745608456" p2="-16.889587935083153" q2="9.522943344365602">
        <iidm:currentLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="N/A" value="621.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="540.0"/>
    </iidm:line>
    <iidm:line id="CROZOL31I.LON" r="1.9400001764297485" x="4.0" g1="0.0" b1="1.4000000192027073E-5" g2="0.0" b2="1.4000000192027073E-5" voltageLevelId1="CROZOP3" bus1="CROZOP31" connectableBus1="CROZOP31" voltageLevelId2="I.LONP3" bus2="I.LONP31" connectableBus2="I.LONP31" p1="8.93636585698564" q1="1.7316468355268733" p2="-8.899985092282446" q2="-1.7799941609585221">
        <iidm:currentLimits1 permanentLimit="411.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="411.0"/>
    </iidm:line>
    <iidm:line id="CROZOL31RUMEN" r="3.4110000133514404" x="9.260000228881836" g1="0.0" b1="3.310000101919286E-5" g2="0.0" b2="5.7477998780086637E-5" voltageLevelId1="CROZOP3" bus1="CROZOP31" connectableBus1="CROZOP31" voltageLevelId2="RUMENP3" bus2="RUMENP31" connectableBus2="RUMENP31" p1="-7.155327279938314" q1="4.9092866915794415" p2="7.214431389005734" q2="-5.147616330794346">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="CROZOL32RUMEN" r="3.621000051498413" x="9.32800006866455" g1="0.0" b1="3.360200207680464E-5" g2="0.0" b2="5.9470999985933304E-5" voltageLevelId1="CROZOP3" bus1="CROZOP31" connectableBus1="CROZOP31" voltageLevelId2="RUMENP3" bus2="RUMENP31" connectableBus2="RUMENP31" p1="-6.96917005556879" q1="4.959029150711431" p2="7.030195461995638" q2="-5.2115718138080105">
        <iidm:currentLimits1 permanentLimit="460.0">
            <iidm:temporaryLimit name="N/A" value="495.0000305175781"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="460.0"/>
    </iidm:line>
    <iidm:line id="CRUELL41GOSNE" r="2.9800007343292236" x="8.13000202178955" g1="0.0" b1="2.8999977075727656E-5" g2="0.0" b2="2.8999977075727656E-5" voltageLevelId1="CRUELP4" bus1="CRUELP41" connectableBus1="CRUELP41" voltageLevelId2="GOSNEP4" bus2="GOSNEP41" connectableBus2="GOSNEP41" p1="2.7569136521674964" q1="-10.815272760113514" p2="-2.7172696455658087" q2="10.399971136127979">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="630.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="CRUELL41TINTE" r="2.695000410079956" x="7.341000556945801" g1="0.0" b1="2.626598325150553E-5" g2="0.0" b2="2.633899202919565E-5" voltageLevelId1="CRUELP4" bus1="CRUELP41" connectableBus1="CRUELP41" voltageLevelId2="TINTEP4" bus2="TINTEP41" connectableBus2="TINTEP41" p1="1.5984764666121114" q1="-7.993129165347009" p2="-1.5795770172763333" q2="7.5711665791191916">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="CTAUBL41LOUIS" r="2.259999990463257" x="5.989999771118164" g1="0.0" b1="2.1999994714860804E-5" g2="0.0" b2="2.1999994714860804E-5" voltageLevelId1="CTAUBP4" bus1="CTAUBP41" connectableBus1="CTAUBP41" voltageLevelId2="LOUISP4" bus2="LOUISP41" connectableBus2="LOUISP41" p1="-0.27196490780840804" q1="5.3263705369383265" p2="0.27967961618602577" q2="-5.698698072318443">
        <iidm:currentLimits1 permanentLimit="574.0">
            <iidm:temporaryLimit name="N/A" value="759.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="574.0"/>
    </iidm:line>
    <iidm:line id="CTAUBL42LOUIS" r="1.595000982284546" x="4.289002895355225" g1="0.0" b1="1.5724997865618207E-5" g2="0.0" b2="1.5760999303893186E-5" voltageLevelId1="CTAUBP4" bus1="CTAUBP41" connectableBus1="CTAUBP41" voltageLevelId2="LOUISP4" bus2="LOUISP41" connectableBus2="LOUISP41" p1="-0.4171862483064897" q1="7.585007182854664" p2="0.4278438064202148" q2="-7.837413748465734">
        <iidm:currentLimits1 permanentLimit="574.0">
            <iidm:temporaryLimit name="N/A" value="759.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="574.0"/>
    </iidm:line>
    <iidm:line id="CTMALL31SSSE5" r="0.030000001192092896" x="0.10000000149011612" g1="0.0" b1="4.000000444648322E-6" g2="0.0" b2="4.000000444648322E-6" voltageLevelId1="CTMALP3" bus1="CTMALP31" connectableBus1="CTMALP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="-0.6000001711329659" q1="-0.12000005624026194" p2="0.6000028042741253" q2="0.08622703737989351">
        <iidm:currentLimits1 permanentLimit="324.0">
            <iidm:temporaryLimit name="N/A" value="355.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="324.0"/>
    </iidm:line>
    <iidm:line id="DERVAL41LOUIS" r="2.6600005626678467" x="7.190000534057617" g1="0.0" b1="2.5999977879109792E-5" g2="0.0" b2="2.5999977879109792E-5" voltageLevelId1="DERVAP4" bus1="DERVAP41" connectableBus1="DERVAP41" voltageLevelId2="LOUISP4" bus2="LOUISP41" connectableBus2="LOUISP41" p1="16.826610713922104" q1="5.799982895283088" p2="-16.73287529622144" q2="-6.013649064116714">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="DINANL31RAN.P" r="2.440000057220459" x="8.319999694824219" g1="0.0" b1="3.099999958067201E-5" g2="0.0" b2="3.099999958067201E-5" voltageLevelId1="DINANP3" bus1="DINANP31" connectableBus1="DINANP31" voltageLevelId2="RAN.PP3" bus2="RAN.PP31" connectableBus2="RAN.PP31" p1="0.29946661541812797" q1="10.165122312460271" p2="-0.23986170419831826" q2="-10.226059644025923">
        <iidm:currentLimits1 permanentLimit="748.0">
            <iidm:temporaryLimit name="N/A" value="811.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="748.0"/>
    </iidm:line>
    <iidm:line id="DINANL31ROPHE" r="2.140000104904175" x="5.829999923706055" g1="0.0" b1="2.099999983329326E-5" g2="0.0" b2="2.099999983329326E-5" voltageLevelId1="DINANP3" bus1="DINANP31" connectableBus1="DINANP31" voltageLevelId2="ROPHEP3" bus2="ROPHEP31" connectableBus2="ROPHEP31" p1="-13.521178819522254" q1="-6.368443792817388" p2="13.63059190114405" q2="6.481171854425131">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="DINANL31TADEN" r="0.7089999914169312" x="2.4089999198913574" g1="0.0" b1="8.999999408842996E-6" g2="0.0" b2="8.999999408842996E-6" voltageLevelId1="DINANP3" bus1="DINANP31" connectableBus1="DINANP31" voltageLevelId2="TADENP3" bus2="TADENP31" connectableBus2="TADENP31" p1="3.758320395583592" q1="4.003322283844788" p2="-3.7533507176814576" q2="-4.064450373502163">
        <iidm:currentLimits1 permanentLimit="811.0">
            <iidm:temporaryLimit name="N/A" value="900.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="811.0"/>
    </iidm:line>
    <iidm:line id="DINARL31PLAN6" r="1.9500000476837158" x="8.100000381469727" g1="0.0" b1="3.2000003557186574E-5" g2="0.0" b2="3.2000003557186574E-5" voltageLevelId1="DINARP3" bus1="DINARP31" connectableBus1="DINARP31" voltageLevelId2="PLAN6P3" bus2="PLAN6P31" connectableBus2="PLAN6P31" p1="0.2789134065940392" q1="-6.138720863196837" p2="-0.2620657863062041" q2="5.93792309434712">
        <iidm:currentLimits1 permanentLimit="873.0">
            <iidm:temporaryLimit name="N/A" value="1187.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="873.0"/>
    </iidm:line>
    <iidm:line id="DINARL31RAN.P" r="0.2199999988079071" x="0.7500000596046448" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="DINARP3" bus1="DINARP31" connectableBus1="DINARP31" voltageLevelId2="RAN.PP3" bus2="RAN.PP31" connectableBus2="RAN.PP31" p1="-6.577064430952126" q1="6.6448078522292775" p2="6.581671003473433" q2="-6.654177656562535">
        <iidm:currentLimits1 permanentLimit="748.0">
            <iidm:temporaryLimit name="N/A" value="982.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="748.0"/>
    </iidm:line>
    <iidm:line id="DINARL32RAN.P" r="0.23000000417232513" x="0.7699999809265137" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="DINARP3" bus1="DINARP31" connectableBus1="DINARP31" voltageLevelId2="RAN.PP3" bus2="RAN.PP31" connectableBus2="RAN.PP31" p1="-6.364844545795369" q1="6.493916314962375" p2="6.3694002471257685" q2="-6.50373865003004">
        <iidm:currentLimits1 permanentLimit="748.0">
            <iidm:temporaryLimit name="N/A" value="982.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="748.0"/>
    </iidm:line>
    <iidm:line id="DIRINL62ZTREF" r="0.4899999797344208" x="3.2599997520446777" g1="0.0" b1="1.2000000424450263E-5" g2="0.0" b2="1.2000000424450263E-5" voltageLevelId1="DIRINP6" bus1="DIRINP61" connectableBus1="DIRINP61" voltageLevelId2="ZTREFP6" bus2="ZTREFP61" connectableBus2="ZTREFP61" p1="0.0" q1="0.0" p2="4.042716581562354E-6" q2="-1.374993143139829">
        <iidm:currentLimits1 permanentLimit="1300.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1300.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31ERQUY" r="1.649999976158142" x="4.5" g1="0.0" b1="2.89999989036005E-5" g2="0.0" b2="1.6000001778593287E-5" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="ERQUYP3" bus2="ERQUYP31" connectableBus2="ERQUYP31" p1="20.333646737386776" q1="-12.099859120748455" p2="-20.11659770638047" q2="12.500599802335113">
        <iidm:currentLimits1 permanentLimit="647.0">
            <iidm:temporaryLimit name="N/A" value="744.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="647.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31LAMBA" r="0.5849999785423279" x="2.4240000247955322" g1="0.0" b1="9.665000106906518E-6" g2="0.0" b2="9.669998689787462E-6" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="LAMBAP3" bus2="LAMBAP31" connectableBus2="LAMBAP31" p1="-0.019053464059151853" q1="-1.2697726431244232" p2="0.019262178326224448" q2="1.188723061813628">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31PLEMY" r="4.303999900817871" x="11.934000015258789" g1="0.0" b1="4.15010035794694E-5" g2="0.0" b2="4.155700298724696E-5" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="PLEMYP3" bus2="PLEMYP31" connectableBus2="PLEMYP31" p1="1.1102027488641273" q1="-7.311381481888757" p2="-1.0571849654955054" q2="7.0999905815673685">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31SEVIG" r="3.80299973487854" x="10.375" g1="0.0" b1="3.702300091390498E-5" g2="0.0" b2="3.702300091390498E-5" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="SEVIGP3" bus2="SEVIGP31" connectableBus2="SEVIGP31" p1="6.518307900598612" q1="-12.622748162144322" p2="-6.340545417562159" q2="12.786270384509438">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31ZBROS" r="2.309999704360962" x="6.409999370574951" g1="0.0" b1="2.2000000171829015E-5" g2="0.0" b2="2.2000000171829015E-5" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="ZBROSP3" bus2="ZBROSP31" connectableBus2="ZBROSP31" p1="-1.438756143764087" q1="-0.4569573216384815" p2="1.4399578419603904" q2="0.2737643279327514">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="DOBERL32LAMBA" r="0.5849999785423279" x="2.4240000247955322" g1="0.0" b1="9.665000106906518E-6" g2="0.0" b2="9.669998689787462E-6" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="LAMBAP3" bus2="LAMBAP31" connectableBus2="LAMBAP31" p1="-0.019053464059151853" q1="-1.2697726431244232" p2="0.019262178326224448" q2="1.188723061813628">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1244.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="DOBERL61RAN.P" r="2.129999876022339" x="14.719999313354492" g1="0.0" b1="5.400000372901559E-5" g2="0.0" b2="5.400000372901559E-5" voltageLevelId1="DOBERP6" bus1="DOBERP61" connectableBus1="DOBERP61" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="110.77739141739107" q1="-88.82520968265105" p2="-110.00559333121012" q2="88.18675721831796">
        <iidm:currentLimits1 permanentLimit="1104.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1458.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1724.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1104.0"/>
    </iidm:line>
    <iidm:line id="DOBERL61TREGU" r="1.419999361038208" x="9.809996604919434" g1="0.0" b1="3.599999763537198E-5" g2="0.0" b2="3.599999763537198E-5" voltageLevelId1="DOBERP6" bus1="DOBERP62" connectableBus1="DOBERP62" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-32.98117944602428" q1="-66.33557839168613" p2="33.11623408544427" q2="63.26058272727624">
        <iidm:currentLimits1 permanentLimit="1217.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1217.0"/>
    </iidm:line>
    <iidm:line id="DOL  L31SSSE5" r="2.6189992427825928" x="7.151000499725342" g1="0.0" b1="2.5825998818618245E-5" g2="0.0" b2="3.452300006756559E-5" voltageLevelId1="DOL  P3" bus1="DOL  P31" connectableBus1="DOL  P31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="-6.200001336826728" q1="10.700005082057233" p2="6.293682687370536" q2="-10.702154686677702">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL41DOUAI" r="2.119999885559082" x="5.65000057220459" g1="0.0" b1="1.4799991913605481E-4" g2="0.0" b2="2.2999998691375367E-5" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="DOUAIP4" bus2="DOUAIP41" connectableBus2="DOUAIP41" p1="7.9184539442154716" q1="-8.640898851425687" p2="-7.890574936530066" q2="7.199977811129445">
        <iidm:currentLimits1 permanentLimit="505.00006103515625">
            <iidm:temporaryLimit name="N/A" value="581.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="505.00006103515625"/>
    </iidm:line>
    <iidm:line id="DOMLOL41DROUG" r="5.03000545501709" x="13.59001350402832" g1="0.0" b1="1.7699997988529503E-4" g2="0.0" b2="5.499995677382685E-5" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="DROUGP4" bus2="DROUGP41" connectableBus2="DROUGP41" p1="-2.709324986126686" q1="-7.892510465459622" p2="2.736223969793021" q2="5.899982215123041">
        <iidm:currentLimits1 permanentLimit="505.00006103515625">
            <iidm:temporaryLimit name="N/A" value="580.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="505.00006103515625"/>
    </iidm:line>
    <iidm:line id="DOMLOL41TIZEE" r="0.39000019431114197" x="1.0800007581710815" g1="0.0" b1="2.987399639096111E-4" g2="0.0" b2="2.987399639096111E-4" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="TIZEEP4" bus2="TIZEEP41" connectableBus2="TIZEEP41" p1="4.438569739677718" q1="-12.281678510893506" p2="-4.433611668015493" q2="6.999978638718156">
        <iidm:currentLimits1 permanentLimit="490.00006103515625">
            <iidm:temporaryLimit name="N/A" value="774.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="490.00006103515625"/>
    </iidm:line>
    <iidm:line id="DOMLOL41VERN" r="0.9800003170967102" x="2.4880006313323975" g1="0.0" b1="8.924994290282484E-6" g2="0.0" b2="8.924994290282484E-6" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="VERN P4" bus2="VERN P41" connectableBus2="VERN P41" p1="26.15978301908389" q1="-15.064992776767347" p2="-26.059183329313008" q2="15.16212992224419">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL41ZSERV" r="0.9190001487731934" x="2.3600003719329834" g1="0.0" b1="8.659993909532204E-6" g2="0.0" b2="8.489997526339721E-6" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="ZSERVP4" bus2="ZSERVP41" connectableBus2="ZSERVP41" p1="-0.11972225306133782" q1="-6.801305107543046" p2="0.12441727390894122" q2="6.66123990696217">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL42SERV6" r="1.453000545501709" x="3.903000593185425" g1="0.0" b1="3.843499507638626E-5" g2="0.0" b2="1.4487988664768636E-5" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="SERV6P4" bus2="SERV6P41" connectableBus2="SERV6P41" p1="16.11123826222441" q1="-5.940295565867803" p2="-16.063495796972195" q2="5.599982784610886">
        <iidm:currentLimits1 permanentLimit="505.00006103515625">
            <iidm:temporaryLimit name="N/A" value="581.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="505.00006103515625"/>
    </iidm:line>
    <iidm:line id="DOMLOL61MORIH" r="1.1299997568130493" x="7.564999103546143" g1="0.0" b1="2.897600097639952E-5" g2="0.0" b2="1.3143398973625153E-4" voltageLevelId1="DOMLOP6" bus1="DOMLOP61" connectableBus1="DOMLOP61" voltageLevelId2="MORIHP6" bus2="MORIHP61" connectableBus2="MORIHP61" p1="-8.8410692394068" q1="-24.41581800113187" p2="8.852867577835324" q2="15.286618483570102">
        <iidm:currentLimits1 permanentLimit="1116.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1444.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1686.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1116.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL62ZSSL7" r="0.5149999856948853" x="3.499000072479248" g1="0.0" b1="6.199999916134402E-5" g2="0.0" b2="6.299999949987978E-5" voltageLevelId1="DOMLOP6" bus1="DOMLOP61" connectableBus1="DOMLOP61" voltageLevelId2="ZSSL7P6" bus2="ZSSL7P61" connectableBus2="ZSSL7P61" p1="105.99555722839824" q1="-84.25666251912429" p2="-105.83547797769823" q2="78.17718834271635">
        <iidm:currentLimits1 permanentLimit="934.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1590.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1855.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="934.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL71LAUNA" r="1.4109996557235718" x="18.54899024963379" g1="0.0" b1="1.539999939268455E-4" g2="0.0" b2="1.539999939268455E-4" voltageLevelId1="DOMLOP7" connectableBus1="DOMLOP71" voltageLevelId2="LAUNAP7" connectableBus2="LAUNAP71">
        <iidm:currentLimits1 permanentLimit="3783.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4824.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="5631.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="3783.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL71LOUIS" r="1.4689996242523193" x="14.909998893737793" g1="0.0" b1="9.200000204145908E-5" g2="0.0" b2="9.200000204145908E-5" voltageLevelId1="DOMLOP7" bus1="DOMLOP71" connectableBus1="DOMLOP71" voltageLevelId2="LOUISP7" bus2="LOUISP71" connectableBus2="LOUISP71" p1="-8.806271505346965" q1="-32.95348601579688" p2="8.809796467175738" q2="2.6584302007990686">
        <iidm:currentLimits1 permanentLimit="2494.0009765625">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3216.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3754.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2494.0009765625"/>
    </iidm:line>
    <iidm:line id="DOMLOL71P.HA5" r="3.3959996700286865" x="36.665000915527344" g1="0.0" b1="1.9499998597893864E-4" g2="0.0" b2="2.0000000949949026E-4" voltageLevelId1="DOMLOP7" connectableBus1="DOMLOP71" voltageLevelId2="P.HA5P7" connectableBus2="P.HA5P71">
        <iidm:currentLimits1 permanentLimit="2522.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3216.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3754.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2522.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL72LAUNA" r="1.412000060081482" x="18.552000045776367" g1="0.0" b1="1.539999939268455E-4" g2="0.0" b2="1.539999939268455E-4" voltageLevelId1="DOMLOP7" connectableBus1="DOMLOP71" voltageLevelId2="LAUNAP7" connectableBus2="LAUNAP71">
        <iidm:currentLimits1 permanentLimit="3783.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4824.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="5631.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="3783.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL72LOUIS" r="1.4689996242523193" x="14.909998893737793" g1="0.0" b1="9.200000204145908E-5" g2="0.0" b2="9.200000204145908E-5" voltageLevelId1="DOMLOP7" bus1="DOMLOP71" connectableBus1="DOMLOP71" voltageLevelId2="LOUISP7" bus2="LOUISP72" connectableBus2="LOUISP72" p1="-8.668187383027727" q1="-32.683523280178704" p2="8.67160559821563" q2="2.3881634627405255">
        <iidm:currentLimits1 permanentLimit="2494.0009765625">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3216.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3754.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2494.0009765625"/>
    </iidm:line>
    <iidm:line id="DOUARL31SSCO6" r="3.885999917984009" x="10.606999397277832" g1="0.0" b1="3.773500066017732E-5" g2="0.0" b2="3.778599784709513E-5" voltageLevelId1="DOUARP3" bus1="DOUARP31" connectableBus1="DOUARP31" voltageLevelId2="SSCO6P3" bus2="SSCO6P31" connectableBus2="SSCO6P31" p1="-2.591932812712993" q1="3.0934637209129847" p2="2.606939362444645" q2="-3.390290357078744">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="DOUARL32SQUIV" r="2.3499999046325684" x="6.440000057220459" g1="0.0" b1="8.398999489145353E-5" g2="0.0" b2="5.777999831479974E-5" voltageLevelId1="DOUARP3" bus1="DOUARP31" connectableBus1="DOUARP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-4.999426847353268" q1="17.848004407433162" p2="5.1860707597152835" q2="-17.962080526041948">
        <iidm:currentLimits1 permanentLimit="688.0">
            <iidm:temporaryLimit name="N/A" value="800.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="688.0"/>
    </iidm:line>
    <iidm:line id="ERQUYL31PLAN6" r="3.2300000190734863" x="8.829999923706055" g1="0.0" b1="3.099999958067201E-5" g2="0.0" b2="3.099999958067201E-5" voltageLevelId1="ERQUYP3" bus1="ERQUYP31" connectableBus1="ERQUYP31" voltageLevelId2="PLAN6P3" bus2="PLAN6P31" connectableBus2="PLAN6P31" p1="12.161728096521873" q1="-4.500606466804554" p2="-12.035628173288016" q2="4.580075629540201">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="G.B.IL31KERHE" r="4.449998378753662" x="4.620000839233398" g1="0.0" b1="9.251199662685394E-4" g2="0.0" b2="9.88909974694252E-4" voltageLevelId1="G.B.IP3" bus1="G.B.IP31" connectableBus1="G.B.IP31" voltageLevelId2="KERHEP3" bus2="KERHEP31" connectableBus2="KERHEP31" p1="8.820000172294646" q1="-17.174162208468964" p2="-8.5468556429984" q2="9.448266842245246"/>
    <iidm:line id="G.RIVL61GUERS" r="0.08699999004602432" x="0.6759999990463257" g1="0.0" b1="5.490000476129353E-4" g2="0.0" b2="5.561999860219657E-4" voltageLevelId1="G.RIVP6" bus1="G.RIVP61" connectableBus1="G.RIVP61" voltageLevelId2="GUERSP6" bus2="GUERSP61" connectableBus2="GUERSP61" p1="1.5036735640475596E-12" q1="-1.2029388512380477E-11" p2="0.0014862632300350097" q2="-62.60807172560229">
        <iidm:currentLimits1 permanentLimit="1660.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1660.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1660.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1660.0"/>
    </iidm:line>
    <iidm:line id="GAEL L41MTFO5" r="2.9700002670288086" x="8.010001182556152" g1="0.0" b1="2.9999977414263412E-5" g2="0.0" b2="2.9999977414263412E-5" voltageLevelId1="GAEL P4" bus1="GAEL P42" connectableBus1="GAEL P42" voltageLevelId2="MTFO5P4" bus2="MTFO5P41" connectableBus2="MTFO5P41" p1="1.9149066504027343" q1="2.4999930891454376" p2="-1.9111386277822895" q2="-3.023888715330795">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="630.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="GAEL L42MTFO5" r="2.9700002670288086" x="8.010001182556152" g1="0.0" b1="2.9999977414263412E-5" g2="0.0" b2="2.9999977414263412E-5" voltageLevelId1="GAEL P4" bus1="GAEL P41" connectableBus1="GAEL P41" voltageLevelId2="MTFO5P4" bus2="MTFO5P41" connectableBus2="MTFO5P41" p1="-5.799992132007629" q1="2.499993053041861" p2="5.813798884405124" q2="-2.9954316686235973">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="630.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="GOURAL31SEVIG" r="2.4499998092651367" x="6.747999668121338" g1="0.0" b1="2.35699990298599E-5" g2="0.0" b2="2.386599953752011E-5" voltageLevelId1="GOURAP3" bus1="GOURAP31" connectableBus1="GOURAP31" voltageLevelId2="SEVIGP3" bus2="SEVIGP31" connectableBus2="SEVIGP31" p1="3.750109110501229" q1="-6.597117958485028" p2="-3.7186428425394555" q2="6.474419240064646">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GOURAL31ZBROS" r="2.884999990463257" x="7.9339985847473145" g1="0.0" b1="2.8000000384054147E-5" g2="0.0" b2="2.8000000384054147E-5" voltageLevelId1="GOURAP3" bus1="GOURAP31" connectableBus1="GOURAP31" voltageLevelId2="ZBROSP3" bus2="ZBROSP31" connectableBus2="ZBROSP31" p1="-6.433954977488423" q1="10.7971125383883" p2="6.539798984288216" q2="-10.747487509367705">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GOURIL31LANG5" r="1.8899999856948853" x="5.150000095367432" g1="0.0" b1="1.799999881768599E-5" g2="0.0" b2="1.799999881768599E-5" voltageLevelId1="GOURIP3" bus1="GOURIP31" connectableBus1="GOURIP31" voltageLevelId2="LANG5P3" bus2="LANG5P31" connectableBus2="LANG5P31" p1="-3.310609843917293" q1="6.99997635335803" p2="3.335771678048945" q2="-7.09561712031218">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="GUER L41MESSA" r="4.998002052307129" x="16.0930118560791" g1="0.0" b1="5.917895759921521E-5" g2="0.0" b2="6.163397483760491E-5" voltageLevelId1="GUER P4" connectableBus1="GUER P41" voltageLevelId2="MESSAP4" bus2="MESSAP41" connectableBus2="MESSAP41" p1="0.0" q1="0.0" p2="1.5935317529119697E-4" q2="-1.0982930918314626">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="GUER L41ZPLEL" r="0.7510004043579102" x="2.02500057220459" g1="0.0" b1="7.4499944275885355E-6" g2="0.0" b2="7.468993771908572E-6" voltageLevelId1="GUER P4" bus1="GUER P41" connectableBus1="GUER P41" voltageLevelId2="ZPLELP4" bus2="ZPLELP41" connectableBus2="ZPLELP41" p1="-9.25958753050655" q1="7.799978750054396" p2="9.271479337610991" q2="-7.906909413347588">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="GUER5L31LANNI" r="3.609999656677246" x="9.830000877380371" g1="0.0" b1="3.599999763537198E-5" g2="0.0" b2="1.3699999544769526E-4" voltageLevelId1="GUER5P3" bus1="GUER5P31" connectableBus1="GUER5P31" voltageLevelId2="LANNIP3" bus2="LANNIP31" connectableBus2="LANNIP31" p1="10.759597984066826" q1="7.176479059997763" p2="-10.623591817905268" q2="-7.555190624954297">
        <iidm:currentLimits1 permanentLimit="570.0">
            <iidm:temporaryLimit name="N/A" value="656.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="570.0"/>
    </iidm:line>
    <iidm:line id="GUER5L31ZLANM" r="1.684999704360962" x="4.594998836517334" g1="0.0" b1="1.6399999367422424E-5" g2="0.0" b2="1.6399999367422424E-5" voltageLevelId1="GUER5P3" bus1="GUER5P31" connectableBus1="GUER5P31" voltageLevelId2="ZLANMP3" bus2="ZLANMP31" connectableBus2="ZLANMP31" p1="-3.580794050991659" q1="1.0234946145263686" p2="3.5860434088764257" q2="-1.156888775528305">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUERLL31MUR" r="0.23500001430511475" x="0.6419999599456787" g1="0.0" b1="2.291000100740348E-6" g2="0.0" b2="2.291000100740348E-6" voltageLevelId1="GUERLP3" bus1="GUERLP31" connectableBus1="GUERLP31" voltageLevelId2="MUR  P3" bus2="MUR  P31" connectableBus2="MUR  P31" p1="1.999999999975448" q1="-4.8000001907144725" p2="-1.9986618813685477" q2="4.7819686939678965">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="712.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="GUERSL31PTCHA" r="1.8600000143051147" x="5.059999942779541" g1="0.0" b1="1.6000001778593287E-5" g2="0.0" b2="1.6000001778593287E-5" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="PTCHAP3" bus2="PTCHAP31" connectableBus2="PTCHAP31" p1="-11.918237607268036" q1="3.831304590102206" p2="11.98907652804249" q2="-3.770798666932503">
        <iidm:currentLimits1 permanentLimit="318.0">
            <iidm:temporaryLimit name="N/A" value="357.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="318.0"/>
    </iidm:line>
    <iidm:line id="GUERSL31TRIGN" r="0.37300002574920654" x="0.9920000433921814" g1="0.0" b1="3.758999810088426E-6" g2="0.0" b2="3.792999905272154E-6" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="TRIGNP3" bus2="TRIGNP31" connectableBus2="TRIGNP31" p1="0.7000445285451705" q1="0.10894589404699903" p2="-0.6999988524124733" q2="-0.13999954634285586">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="GUERSL32TRIGN" r="0.37299999594688416" x="0.9909999966621399" g1="0.0" b1="3.7600000268867007E-6" g2="0.0" b2="3.792999905272154E-6" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="TRIGNP3" connectableBus2="TRIGNP31" p1="2.2154639124046304E-8" q1="-0.031182233914884103" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="GUERSL61ZPRIN" r="0.9429998993873596" x="6.327994346618652" g1="0.0" b1="2.273599966429174E-5" g2="0.0" b2="2.2383999748853967E-5" voltageLevelId1="GUERSP6" bus1="GUERSP61" connectableBus1="GUERSP61" voltageLevelId2="ZPRINP6" bus2="ZPRINP61" connectableBus2="ZPRINP61" p1="-52.518672415690894" q1="33.474276637596454" p2="52.584714618602156" q2="-35.57904943561775">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="GUEZEL31MINIH" r="1.7109999656677246" x="4.7210001945495605" g1="0.0" b1="1.6476000382681377E-5" g2="0.0" b2="1.662800059420988E-5" voltageLevelId1="GUEZEP3" bus1="GUEZEP31" connectableBus1="GUEZEP31" voltageLevelId2="MINIHP3" bus2="MINIHP31" connectableBus2="MINIHP31" p1="-2.8623438839616053" q1="4.108647986177738" p2="2.8723305667918853" q2="-4.22621997346717">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUEZEL31PAIMP" r="0.6670001149177551" x="1.8759998083114624" g1="0.0" b1="6.329650641418993E-4" g2="0.0" b2="6.329650641418993E-4" voltageLevelId1="GUEZEP3" bus1="GUEZEP31" connectableBus1="GUEZEP31" voltageLevelId2="PAIMPP3" bus2="PAIMPP31" connectableBus2="PAIMPP31" p1="7.072578500104318" q1="-8.158129022810536" p2="-7.0606148424150375" q2="2.6163484392026404">
        <iidm:currentLimits1 permanentLimit="520.0">
            <iidm:temporaryLimit name="N/A" value="598.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="520.0"/>
    </iidm:line>
    <iidm:line id="GUEZEL31ROSPE" r="3.131000518798828" x="8.619000434875488" g1="0.0" b1="3.025299884029664E-5" g2="0.0" b2="3.0396000511245802E-5" voltageLevelId1="GUEZEP3" bus1="GUEZEP31" connectableBus1="GUEZEP31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="-6.45706749381481" q1="10.749460081316709" p2="6.571040487260428" q2="-10.698119679755163">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUIDEL31P.ROU" r="3.125999927520752" x="8.673001289367676" g1="0.0" b1="3.0146000426611863E-5" g2="0.0" b2="3.0134999178699218E-5" voltageLevelId1="GUIDEP3" bus1="GUIDEP31" connectableBus1="GUIDEP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.070944596460931" q1="6.703978785808521" p2="8.153830930361575" q2="-6.7262120399355645">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUIDEL31QUIM5" r="3.0490000247955322" x="8.456999778747559" g1="0.0" b1="2.9401000574580394E-5" g2="0.0" b2="3.242900129407644E-5" voltageLevelId1="GUIDEP3" bus1="GUIDEP31" connectableBus1="GUIDEP31" voltageLevelId2="QUIM5P3" bus2="QUIM5P31" connectableBus2="QUIM5P31" p1="2.0368739810990433" q1="-0.9039973578874224" p2="-2.033434014841679" q2="0.6527978648762476">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="626.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="GUINGL31NENEZ" r="2.3199996948242188" x="6.489999771118164" g1="0.0" b1="2.300000051036477E-5" g2="0.0" b2="2.300000051036477E-5" voltageLevelId1="GUINGP3" bus1="GUINGP31" connectableBus1="GUINGP31" voltageLevelId2="NENEZP3" bus2="NENEZP31" connectableBus2="NENEZP31" p1="2.954806069761696" q1="0.554256980842181" p2="-2.950130827493264" q2="-0.7498739818784713">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUINGL31PLOUV" r="3.84999942779541" x="10.629999160766602" g1="0.0" b1="3.7999998312443495E-5" g2="0.0" b2="3.7999998312443495E-5" voltageLevelId1="GUINGP3" bus1="GUINGP31" connectableBus1="GUINGP31" voltageLevelId2="PLOUVP3" bus2="PLOUVP31" connectableBus2="PLOUVP31" p1="3.646955825232238" q1="8.427152706843108" p2="-3.5730871973976925" q2="-8.560920595150428">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUINGL31SSAG5" r="1.6000001430511475" x="4.329999923706055" g1="0.0" b1="1.6000001778593287E-5" g2="0.0" b2="2.8000000384054147E-5" voltageLevelId1="GUINGP3" bus1="GUINGP31" connectableBus1="GUINGP31" voltageLevelId2="SSAG5P3" bus2="SSAG5P31" connectableBus2="SSAG5P31" p1="8.539650953133918" q1="5.518548188401351" p2="-8.502996690560636" q2="-5.617354872753439">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="HERB6L31ZHER9" r="0.8199999928474426" x="2.2300000190734863" g1="0.0" b1="8.000000889296643E-6" g2="0.0" b2="8.000000889296643E-6" voltageLevelId1="HERB6P3" bus1="HERB6P31" connectableBus1="HERB6P31" voltageLevelId2="ZHER9P3" bus2="ZHER9P31" connectableBus2="ZHER9P31" p1="-11.036735383721908" q1="1.799994034386974" p2="11.061420920533635" q2="-1.799468379061686">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="ISSE L41LOUIS" r="0.9300003051757812" x="2.520000696182251" g1="0.0" b1="8.999993951874785E-6" g2="0.0" b2="8.999993951874785E-6" voltageLevelId1="ISSE P4" bus1="ISSE P41" connectableBus1="ISSE P41" voltageLevelId2="LOUISP4" bus2="LOUISP41" connectableBus2="LOUISP41" p1="19.289501314135755" q1="11.482273629146441" p2="-19.23716669705029" q2="-11.501404827706363">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="ISSE L41N.ERD" r="3.0230000019073486" x="8.164999961853027" g1="0.0" b1="2.9883976822020486E-5" g2="0.0" b2="2.9883976822020486E-5" voltageLevelId1="ISSE P4" bus1="ISSE P41" connectableBus1="ISSE P41" voltageLevelId2="N.ERDP4" bus2="N.ERDP41" connectableBus2="N.ERDP41" p1="-9.416019000674817" q1="-6.882287249047889" p2="9.460550562366661" q2="6.460405381416626">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="JANAIL41NOYA5" r="0.8280001282691956" x="2.0990006923675537" g1="0.0" b1="7.999999979801942E-6" g2="0.0" b2="7.999999979801942E-6" voltageLevelId1="JANAIP4" bus1="JANAIP41" connectableBus1="JANAIP41" voltageLevelId2="NOYA5P4" bus2="NOYA5P41" connectableBus2="NOYA5P41" p1="-10.288541552555484" q1="0.44007557708668654" p2="10.298464186327104" q2="-0.556718526798314">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="JANAIL41ZPRR6" r="1.194000005722046" x="2.513000011444092" g1="0.0" b1="2.6124978830921464E-5" g2="0.0" b2="1.0903690417762846E-4" voltageLevelId1="JANAIP4" bus1="JANAIP41" connectableBus1="JANAIP41" voltageLevelId2="ZPRR6P4" bus2="ZPRR6P41" connectableBus2="ZPRR6P41" p1="3.819411698000774" q1="-1.2334555866044217" p2="-3.8173092280512235" q2="0.04148762792393366">
        <iidm:currentLimits1 permanentLimit="422.0">
            <iidm:temporaryLimit name="N/A" value="525.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="422.0"/>
    </iidm:line>
    <iidm:line id="JOSSEL31LOHAN" r="0.20999997854232788" x="1.3799999952316284" g1="0.0" b1="5.841800011694431E-4" g2="0.0" b2="5.841800011694431E-4" voltageLevelId1="JOSSEP3" bus1="JOSSEP31" connectableBus1="JOSSEP31" voltageLevelId2="LOHANP3" bus2="LOHANP31" connectableBus2="LOHANP31" p1="-9.765536465750522" q1="17.726155203805398" p2="9.789999581712117" q2="-22.610000610229832">
        <iidm:currentLimits1 permanentLimit="775.0">
            <iidm:temporaryLimit name="N/A" value="1930.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="775.0"/>
    </iidm:line>
    <iidm:line id="JOSSEL31MERDR" r="4.599999904632568" x="12.520999908447266" g1="0.0" b1="4.898000042885542E-5" g2="0.0" b2="4.5379998482530937E-5" voltageLevelId1="JOSSEP3" bus1="JOSSEP31" connectableBus1="JOSSEP31" voltageLevelId2="MERDRP3" bus2="MERDRP31" connectableBus2="MERDRP31" p1="-8.971806790364683" q1="-7.631551319275974" p2="9.115343213349146" q2="7.599972211330687">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="626.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="KERANL31SQUIV" r="0.5169999599456787" x="1.122999906539917" g1="0.0" b1="7.285899482667446E-5" g2="0.0" b2="2.4979000954772346E-5" voltageLevelId1="KERANP3" bus1="KERANP31" connectableBus1="KERANP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-1.5999974396487828" q1="-0.31999895918303023" p2="1.600306110578258" q2="-0.09889040444621686">
        <iidm:currentLimits1 permanentLimit="305.0">
            <iidm:temporaryLimit name="N/A" value="351.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="305.0"/>
    </iidm:line>
    <iidm:line id="KERANL31ZKERA" r="0.010000001639127731" x="0.10000002384185791" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="KERANP3" connectableBus1="KERANP31" voltageLevelId2="ZKERAP3" bus2="ZKERAP31" connectableBus2="ZKERAP31" p1="0.0" q1="0.0" p2="4.1512419938117916E-11" q2="-0.00830248045844685">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="KERBOL31MUR" r="2.234999418258667" x="7.302999973297119" g1="0.0" b1="2.611199852253776E-5" g2="0.0" b2="4.208499740343541E-5" voltageLevelId1="KERBOP3" bus1="KERBOP31" connectableBus1="KERBOP31" voltageLevelId2="MUR  P3" bus2="MUR  P31" connectableBus2="MUR  P31" p1="-3.1436948875388335" q1="-5.610748037162962" p2="3.1629667687706635" q2="5.353232078864219">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="KERBOL31PTIVY" r="0.484000027179718" x="1.3609999418258667" g1="0.0" b1="4.593000339809805E-4" g2="0.0" b2="4.593000339809805E-4" voltageLevelId1="KERBOP3" bus1="KERBOP31" connectableBus1="KERBOP31" voltageLevelId2="PTIVYP3" bus2="PTIVYP31" connectableBus2="PTIVYP31" p1="15.770223524311186" q1="-7.097142884449184" p2="-15.741715646018442" q2="2.914846619395704">
        <iidm:currentLimits1 permanentLimit="547.0">
            <iidm:temporaryLimit name="N/A" value="629.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="547.0"/>
    </iidm:line>
    <iidm:line id="KERBOL31ZRUNI" r="1.059999942779541" x="3.379999876022339" g1="0.0" b1="1.264000002265675E-5" g2="0.0" b2="1.2649999916902743E-5" voltageLevelId1="KERBOP3" bus1="KERBOP31" connectableBus1="KERBOP31" voltageLevelId2="ZRUNIP3" bus2="ZRUNIP31" connectableBus2="ZRUNIP31" p1="-14.539816995754167" q1="17.807865411785627" p2="14.661010337157432" q2="-17.537669402753753">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="KERHEL31PLUVI" r="0.7400000095367432" x="3.4100003242492676" g1="0.0" b1="0.0011274799471721053" g2="0.0" b2="0.0011274799471721053" voltageLevelId1="KERHEP3" bus1="KERHEP31" connectableBus1="KERHEP31" voltageLevelId2="PLUVIP3" bus2="PLUVIP31" connectableBus2="PLUVIP31" p1="-12.808861802351176" q1="16.350163316155836" p2="12.915976610438806" q2="-25.205256379076406">
        <iidm:currentLimits1 permanentLimit="550.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="550.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="550.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="550.0"/>
    </iidm:line>
    <iidm:line id="KERHEL31ZKERH" r="2.119999647140503" x="5.780001163482666" g1="0.0" b1="2.099999983329326E-5" g2="0.0" b2="2.099999983329326E-5" voltageLevelId1="KERHEP3" bus1="KERHEP31" connectableBus1="KERHEP31" voltageLevelId2="ZKERHP3" bus2="ZKERHP31" connectableBus2="ZKERHP31" p1="4.977811607484099" q1="-2.653071630279228" p2="-4.962011960455361" q2="2.5192517291800427">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="KERHEL32QUIBE" r="1.9300000667572021" x="5.179999351501465" g1="0.0" b1="7.79999973019585E-5" g2="0.0" b2="9.300000237999484E-5" voltageLevelId1="KERHEP3" bus1="KERHEP31" connectableBus1="KERHEP31" voltageLevelId2="QUIBEP3" bus2="QUIBEP31" connectableBus2="QUIBEP31" p1="6.264627227951555" q1="-10.745399058322064" p2="-6.196845622764786" q2="10.199966733408283">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="579.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="KERHUL31ZE.BL" r="0.03999999538064003" x="0.09999999403953552" g1="0.0" b1="1.300000076298602E-5" g2="0.0" b2="1.300000076298602E-5" voltageLevelId1="KERHUP3" bus1="KERHUP31" connectableBus1="KERHUP31" voltageLevelId2="ZE.BLP3" bus2="ZE.BLP31" connectableBus2="ZE.BLP31" p1="-9.099985670887982" q1="-1.8199941682862935" p2="9.100789868219787" q2="1.7108737414712776">
        <iidm:currentLimits1 permanentLimit="395.0">
            <iidm:temporaryLimit name="N/A" value="454.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="395.0"/>
    </iidm:line>
    <iidm:line id="KERLIL31P.ROU" r="1.355000615119934" x="5.775998592376709" g1="0.0" b1="4.317899947636761E-5" g2="0.0" b2="1.0444199870107695E-4" voltageLevelId1="KERLIP3" bus1="KERLIP31" connectableBus1="KERLIP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-10.119405297687141" q1="9.999967752479579" p2="10.185279049698275" q2="-10.335736785771706">
        <iidm:currentLimits1 permanentLimit="680.0">
            <iidm:temporaryLimit name="N/A" value="781.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="680.0"/>
    </iidm:line>
    <iidm:line id="KERLIL31ZKERH" r="2.8399999141693115" x="8.130000114440918" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="KERLIP3" connectableBus1="KERLIP31" voltageLevelId2="ZKERHP3" bus2="ZKERHP31" connectableBus2="ZKERHP31" p1="0.0" q1="0.0" p2="8.732947012635205E-6" q2="-0.21926892502174">
        <iidm:currentLimits1 permanentLimit="452.9999694824219">
            <iidm:temporaryLimit name="N/A" value="568.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="452.9999694824219"/>
    </iidm:line>
    <iidm:line id="KERLOL31LESNE" r="1.5509998798370361" x="4.230000019073486" g1="0.0" b1="1.5093999536475167E-5" g2="0.0" b2="1.5093999536475167E-5" voltageLevelId1="KERLOP3" bus1="KERLOP31" connectableBus1="KERLOP31" voltageLevelId2="LESNEP3" bus2="LESNEP31" connectableBus2="LESNEP31" p1="-2.1206968257863426" q1="8.599972603352816" p2="2.1487757885803824" q2="-8.655129264455182">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="KEROLL31LORIE" r="0.2989082634449005" x="0.5471479296684265" g1="0.0" b1="1.711000077193603E-4" g2="0.0" b2="1.711000077193603E-4" voltageLevelId1="KEROLP3" bus1="KEROLP31" connectableBus1="KEROLP31" voltageLevelId2="LORIEP3" bus2="LORIEP31" connectableBus2="LORIEP31" p1="-4.000853394326417" q1="3.629308707007248" p2="4.00334637893966" q2="-5.0556919419261">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="KEROLL31P.ROU" r="1.5130000114440918" x="4.144999980926514" g1="0.0" b1="4.338000144343823E-4" g2="0.0" b2="6.469999789260328E-5" voltageLevelId1="KEROLP3" bus1="KEROLP31" connectableBus1="KEROLP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-6.797367784998844" q1="4.570664675442814" p2="6.828828220832974" q2="-6.567528422237603">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="569.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LAMBAL31MAROU" r="0.14699998497962952" x="0.40800008177757263" g1="0.0" b1="1.1281199840595946E-4" g2="0.0" b2="1.1281199840595946E-4" voltageLevelId1="LAMBAP3" bus1="LAMBAP31" connectableBus1="LAMBAP31" voltageLevelId2="MAROUP3" bus2="MAROUP31" connectableBus2="MAROUP31" p1="3.4003999375734084" q1="-0.27530326763710083" p2="-3.399997591887426" q2="-0.6799990057698381">
        <iidm:currentLimits1 permanentLimit="290.0">
            <iidm:temporaryLimit name="N/A" value="333.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="290.0"/>
    </iidm:line>
    <iidm:line id="LAMBAL31ZSSR5" r="1.4280000925064087" x="3.190999746322632" g1="0.0" b1="1.094900017051259E-5" g2="0.0" b2="1.0945000212814193E-5" voltageLevelId1="LAMBAP3" bus1="LAMBAP31" connectableBus1="LAMBAP31" voltageLevelId2="ZSSR5P3" bus2="ZSSR5P31" connectableBus2="ZSSR5P31" p1="-4.817138247872849" q1="7.097843406863634" p2="4.8421460015284135" q2="-7.134436438994435">
        <iidm:currentLimits1 permanentLimit="446.9999694824219">
            <iidm:temporaryLimit name="N/A" value="557.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="446.9999694824219"/>
    </iidm:line>
    <iidm:line id="LANDEL31LANDI" r="1.7040001153945923" x="7.008000373840332" g1="0.0" b1="2.6570998670649715E-5" g2="0.0" b2="3.226899934816174E-5" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="LANDIP3" bus2="LANDIP31" connectableBus2="LANDIP31" p1="12.402155840962147" q1="-13.60280052416884" p2="-12.265895998678431" q2="13.911211694514419">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1196.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="LANDEL31LESNE" r="2.140000343322754" x="5.440000057220459" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="LESNEP3" bus2="LESNEP31" connectableBus2="LESNEP31" p1="8.969567264232397" q1="-15.414632133231187" p2="-8.80880965664758" q2="15.652680172410758">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LANDEL31PENCR" r="0.1599999964237213" x="0.4399999976158142" g1="0.0" b1="2.000000222324161E-6" g2="0.0" b2="2.000000222324161E-6" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="PENCRP3" bus2="PENCRP31" connectableBus2="PENCRP31" p1="0.9000305086545319" q1="0.16328953391537454" p2="-0.8999985240593114" q2="-0.1799994263207843">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="LANDEL31PLOUG" r="2.0999999046325684" x="5.679999828338623" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="PLOUGP3" bus2="PLOUGP31" connectableBus2="PLOUGP31" p1="4.434256815534117" q1="-9.543504500000854" p2="-4.379680190495669" q2="9.521338235261139">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LANDEL31ZSSUR" r="1.034999966621399" x="2.6730000972747803" g1="0.0" b1="9.584000508766621E-6" g2="0.0" b2="9.56900021265028E-6" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="ZSSURP3" bus2="ZSSURP31" connectableBus2="ZSSURP31" p1="11.735995655124393" q1="-18.028401999940833" p2="-11.622307761301357" q2="18.240880488088646">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LANDEL32LESNE" r="2.0300002098083496" x="5.5400004386901855" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="LESNEP3" bus2="LESNEP31" connectableBus2="LESNEP31" p1="9.242123984691933" q1="-15.05968033904916" p2="-9.092430063337666" q2="15.297597874378225">
        <iidm:currentLimits1 permanentLimit="550.0">
            <iidm:temporaryLimit name="N/A" value="747.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="550.0"/>
    </iidm:line>
    <iidm:line id="LANDEL32PENCR" r="0.12099998444318771" x="0.3349999785423279" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="PENCRP3" connectableBus2="PENCRP31" p1="5.081618581800213E-10" q1="-0.00839936548221635" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="LANDEL61LOSCO" r="1.5499999523162842" x="10.310001373291016" g1="0.0" b1="3.7000001611886546E-5" g2="0.0" b2="3.7000001611886546E-5" voltageLevelId1="LANDEP6" bus1="LANDEP61" connectableBus1="LANDEP61" voltageLevelId2="LOSCOP6" bus2="LOSCOP61" connectableBus2="LOSCOP61" p1="27.642005021557786" q1="-41.99131028789554" p2="-27.578453055253817" q2="38.13897873761649">
        <iidm:currentLimits1 permanentLimit="1212.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1534.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1792.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1212.0"/>
    </iidm:line>
    <iidm:line id="LANDEL61MARTY" r="0.2200000137090683" x="1.3200002908706665" g1="0.0" b1="4.999999873689376E-6" g2="0.0" b2="4.999999873689376E-6" voltageLevelId1="LANDEP6" bus1="LANDEP61" connectableBus1="LANDEP61" voltageLevelId2="MARTYP6" bus2="MARTYP61" connectableBus2="MARTYP61" p1="-58.09614064954452" q1="75.9924132591607" p2="58.131377509140904" q2="-76.35412030864757">
        <iidm:currentLimits1 permanentLimit="1217.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1217.0"/>
    </iidm:line>
    <iidm:line id="LANDEL62MARTY" r="0.2499999850988388" x="1.4800001382827759" g1="0.0" b1="4.999999873689376E-6" g2="0.0" b2="4.999999873689376E-6" voltageLevelId1="LANDEP6" bus1="LANDEP62" connectableBus1="LANDEP62" voltageLevelId2="MARTYP6" bus2="MARTYP61" connectableBus2="MARTYP61" p1="-31.647995864300288" q1="34.73338112242016" p2="31.657714425127182" q2="-35.2485365685249">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="LANDIL31ZPENA" r="1.9500000476837158" x="5.125001430511475" g1="0.0" b1="4.0083000203594565E-4" g2="0.0" b2="3.403200025786646E-5" voltageLevelId1="LANDIP3" bus1="LANDIP31" connectableBus1="LANDIP31" voltageLevelId2="ZPENAP3" bus2="ZPENAP31" connectableBus2="ZPENAP31" p1="0.012720565199240863" q1="-5.111239972240249" p2="-0.007638215258871662" q2="3.23148194883526">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LANFAL31SSNI6" r="2.65000057220459" x="7.230000972747803" g1="0.0" b1="2.600000152597204E-5" g2="0.0" b2="2.600000152597204E-5" voltageLevelId1="LANFAP3" bus1="LANFAP31" connectableBus1="LANFAP31" voltageLevelId2="SSNI6P3" bus2="SSNI6P31" connectableBus2="SSNI6P31" p1="-8.676374110545245" q1="-5.513501830012486" p2="8.736366019180686" q2="5.434182345922696">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LANFAL31TREGU" r="2.950000047683716" x="7.9900007247924805" g1="0.0" b1="2.89999989036005E-5" g2="0.0" b2="2.89999989036005E-5" voltageLevelId1="LANFAP3" bus1="LANFAP31" connectableBus1="LANFAP31" voltageLevelId2="TREGUP3" bus2="TREGUP32" connectableBus2="TREGUP32" p1="9.957992741242105" q1="11.913477882235028" p2="-9.801675643170595" q2="-11.750320895189773">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LANG5L31ROSTR" r="3.8299999237060547" x="8.670000076293945" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="LANG5P3" bus1="LANG5P31" connectableBus1="LANG5P31" voltageLevelId2="ROSTRP3" bus2="ROSTRP31" connectableBus2="ROSTRP31" p1="-8.37830717775173" q1="-4.254185096166796" p2="8.45197603667511" q2="4.144959027501038">
        <iidm:currentLimits1 permanentLimit="446.9999694824219">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="446.9999694824219"/>
    </iidm:line>
    <iidm:line id="LANG5L31ZKERS" r="1.71999990940094" x="7.109999656677246" g1="0.0" b1="2.8000000384054147E-5" g2="0.0" b2="2.8000000384054147E-5" voltageLevelId1="LANG5P3" bus1="LANG5P31" connectableBus1="LANG5P31" voltageLevelId2="ZKERSP3" bus2="ZKERSP31" connectableBus2="ZKERSP31" p1="2.2774414393790896" q1="12.963087351608879" p2="-2.210430739133843" q2="-12.9344575049049">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1244.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="LANG5L31ZSCAE" r="1.4600000381469727" x="6.03000020980835" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="LANG5P3" bus1="LANG5P31" connectableBus1="LANG5P31" voltageLevelId2="ZSCAEP3" bus2="ZSCAEP31" connectableBus2="ZSCAEP31" p1="-1.9099024006073637" q1="7.986682838349555" p2="1.9321941791481116" q2="-8.109916618795586">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1244.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="LANMEL31ZLANM" r="0.9539999961853027" x="2.601999521255493" g1="0.0" b1="9.299999874201603E-6" g2="0.0" b2="9.299999874201603E-6" voltageLevelId1="LANMEP3" bus1="LANMEP31" connectableBus1="LANMEP31" voltageLevelId2="ZLANMP3" bus2="ZLANMP31" connectableBus2="ZLANMP31" p1="-0.9868817033298628" q1="10.899964698898168" p2="1.0121397061157882" q2="-10.915365658272163">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LANN6L31LOSCO" r="2.17900013923645" x="5.5289998054504395" g1="0.0" b1="1.9875998987117782E-5" g2="0.0" b2="1.9876999431289732E-5" voltageLevelId1="LANN6P3" bus1="LANN6P32" connectableBus1="LANN6P32" voltageLevelId2="LOSCOP3" bus2="LOSCOP31" connectableBus2="LOSCOP31" p1="4.349978916682093" q1="6.299979997687561" p2="-4.318991224084974" q2="-6.386380558682034">
        <iidm:currentLimits1 permanentLimit="665.0">
            <iidm:temporaryLimit name="N/A" value="820.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="665.0"/>
    </iidm:line>
    <iidm:line id="LANN6L32LOSCO" r="2.0980000495910645" x="5.5269999504089355" g1="0.0" b1="1.9916999008273706E-5" g2="0.0" b2="2.0306999431340955E-5" voltageLevelId1="LANN6P3" bus1="LANN6P31" connectableBus1="LANN6P31" voltageLevelId2="LOSCOP3" bus2="LOSCOP31" connectableBus2="LOSCOP31" p1="-5.199991087706407" q1="6.299979800994657" p2="5.23421510295508" q2="-6.375972215090185">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="LANNIL31ROSPE" r="0.5540000200271606" x="1.5110000371932983" g1="0.0" b1="5.378999958338682E-6" g2="0.0" b2="5.378999958338682E-6" voltageLevelId1="LANNIP3" bus1="LANNIP31" connectableBus1="LANNIP31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="1.4900775501233015" q1="9.293781904536146" p2="-1.478566424140264" q2="-9.308318335063905">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LANNIL32ROSPE" r="0.5699999928474426" x="1.590000033378601" g1="0.0" b1="6.000000212225132E-6" g2="0.0" b2="6.000000212225132E-6" voltageLevelId1="LANNIP3" bus1="LANNIP31" connectableBus1="LANNIP31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="1.3557364562218324" q1="8.86137524339124" p2="-1.3449845100596753" q2="-8.882618109299775">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LISLOL31P.ROU" r="4.019001007080078" x="11.010000228881836" g1="0.0" b1="3.88550033676438E-5" g2="0.0" b2="3.921400275430642E-5" voltageLevelId1="LISLOP3" bus1="LISLOP31" connectableBus1="LISLOP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.353223427503133" q1="6.254399075396852" p2="8.458875014129477" q2="-6.291761428846835">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LISLOL31QUIM5" r="1.0309998989105225" x="2.8600001335144043" g1="0.0" b1="9.977999980037566E-6" g2="0.0" b2="1.3777000276604667E-5" voltageLevelId1="LISLOP3" bus1="LISLOP31" connectableBus1="LISLOP31" voltageLevelId2="QUIM5P3" bus2="QUIM5P31" connectableBus2="QUIM5P31" p1="-1.9343923330918136" q1="1.3455761915704483" p2="1.9357765327032643" q2="-1.4419617421328839">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="LOCMAL32ZLOCM" r="0.03400000184774399" x="0.09200000762939453" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="LOCMAP3" bus1="LOCMAP31" connectableBus1="LOCMAP31" voltageLevelId2="ZLOCMP3" bus2="ZLOCMP31" connectableBus2="ZLOCMP31" p1="9.01345797818563" q1="8.599959533254355" p2="-9.01231868089706" q2="-8.606142650001344">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOCQUL31ZLOCQ" r="0.6200000047683716" x="1.7100002765655518" g1="0.0" b1="6.000000212225132E-6" g2="0.0" b2="6.000000212225132E-6" voltageLevelId1="LOCQUP3" bus1="LOCQUP31" connectableBus1="LOCQUP31" voltageLevelId2="ZLOCQP3" bus2="ZLOCQP31" connectableBus2="ZLOCQP31" p1="-2.5505014571287177" q1="7.499976867265312" p2="2.559726005252184" q2="-7.525322783178788">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LORIEL31P.ROU" r="0.5619999170303345" x="3.533998966217041" g1="0.0" b1="1.4514000213239342E-5" g2="0.0" b2="1.4317999557533767E-5" voltageLevelId1="LORIEP3" bus1="LORIEP31" connectableBus1="LORIEP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.823428634186685" q1="5.577836095953273" p2="8.838168956937286" q2="-5.605251504278694">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1655.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="LORIEL32P.ROU" r="0.5619999170303345" x="3.533998966217041" g1="0.0" b1="1.4514000213239342E-5" g2="0.0" b2="1.4317999557533767E-5" voltageLevelId1="LORIEP3" bus1="LORIEP31" connectableBus1="LORIEP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.823428634186685" q1="5.577836095953273" p2="8.838168956937286" q2="-5.605251504278694">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1655.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL31SSPIE" r="1.3480000495910645" x="3.4190001487731934" g1="0.0" b1="1.4000000192027073E-5" g2="0.0" b2="9.700000373413786E-5" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="SSPIEP3" bus2="SSPIEP31" connectableBus2="SSPIEP31" p1="10.412613145875401" q1="-8.381922545251355" p2="-10.354279979642408" q2="8.071162058402823">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="781.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL31SSREN" r="2.013000011444092" x="5.531000137329102" g1="0.0" b1="1.9918999896617606E-5" g2="0.0" b2="1.9314000383019447E-5" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="SSRENP3" bus2="SSRENP31" connectableBus2="SSRENP31" p1="-0.35694393210785325" q1="-11.753330019385967" p2="0.4237779898965422" q2="11.773298917045674">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL32SSPIE" r="1.354000210762024" x="3.436000108718872" g1="0.0" b1="1.4000000192027073E-5" g2="0.0" b2="1.0100000508828089E-4" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="SSPIEP3" bus2="SSPIEP31" connectableBus2="SSPIEP31" p1="10.363283732070137" q1="-8.339480869424314" p2="-10.305261177057929" q2="8.01146382098706">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="781.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL32SSREN" r="2.013000011444092" x="5.532000541687012" g1="0.0" b1="1.9921000784961507E-5" g2="0.0" b2="1.9316001271363348E-5" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="SSRENP3" bus2="SSRENP31" connectableBus2="SSRENP31" p1="-0.35620869770122715" q1="-11.751495102650217" p2="0.4230214113850063" q2="11.771421860275808">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL61MARTY" r="1.709999918937683" x="11.34999942779541" g1="0.0" b1="4.100000296602957E-5" g2="0.0" b2="4.100000296602957E-5" voltageLevelId1="LOSCOP6" bus1="LOSCOP61" connectableBus1="LOSCOP61" voltageLevelId2="MARTYP6" bus2="MARTYP61" connectableBus2="MARTYP61" p1="-31.941338099088213" q1="43.1053208658097" p2="32.032203782830656" q2="-47.23223277260207">
        <iidm:currentLimits1 permanentLimit="1280.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1621.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1896.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1280.0"/>
    </iidm:line>
    <iidm:line id="LOUDEL31MUR" r="2.98799991607666" x="8.291999816894531" g1="0.0" b1="2.8814998586312868E-5" g2="0.0" b2="2.8799000574508682E-5" voltageLevelId1="LOUDEP3" bus1="LOUDEP31" connectableBus1="LOUDEP31" voltageLevelId2="MUR  P3" bus2="MUR  P31" connectableBus2="MUR  P31" p1="3.7259748959223358" q1="6.129398333447042" p2="-3.6932808671950568" q2="-6.315125893976527">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOUDEL31SAUV5" r="1.5929999351501465" x="4.34399938583374" g1="0.0" b1="1.5502999303862453E-5" g2="0.0" b2="1.5502999303862453E-5" voltageLevelId1="LOUDEP3" bus1="LOUDEP31" connectableBus1="LOUDEP31" voltageLevelId2="SAUV5P3" bus2="SAUV5P31" connectableBus2="SAUV5P31" p1="-6.481934922172955" q1="-7.465650769567106" p2="6.513601476527925" q2="7.399957591522195">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="LOUDEL32MUR" r="2.984999895095825" x="8.282999992370605" g1="0.0" b1="2.8780001230188645E-5" g2="0.0" b2="2.8765000024577603E-5" voltageLevelId1="LOUDEP3" bus1="LOUDEP31" connectableBus1="LOUDEP31" voltageLevelId2="MUR  P3" bus2="MUR  P31" connectableBus2="MUR  P31" p1="3.7301514063897514" q1="6.136224895416378" p2="-3.6974198017929427" q2="-6.321524431935066">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOUISL41MESSA" r="6.1200032234191895" x="16.6300048828125" g1="0.0" b1="5.9999954828526825E-5" g2="0.0" b2="5.9999954828526825E-5" voltageLevelId1="LOUISP4" bus1="LOUISP41" connectableBus1="LOUISP41" voltageLevelId2="MESSAP4" bus2="MESSAP41" connectableBus2="MESSAP41" p1="0.23291120288552472" q1="-6.36524543862743" p2="-0.2094740144951712" q2="5.350077480303149">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="LOUISL41N.ERD" r="3.940000057220459" x="10.649999618530273" g1="0.0" b1="3.8999991375021636E-5" g2="0.0" b2="3.8999991375021636E-5" voltageLevelId1="LOUISP4" bus1="LOUISP41" connectableBus1="LOUISP41" voltageLevelId2="N.ERDP4" bus2="N.ERDP41" connectableBus2="N.ERDP41" p1="-11.754607099415491" q1="-8.060782978264447" p2="11.842173252928268" q2="7.5935905894896765">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="LOUISL41ZPICT" r="4.005001068115234" x="10.405001640319824" g1="0.0" b1="3.7944995710859075E-5" g2="0.0" b2="3.7944995710859075E-5" voltageLevelId1="LOUISP4" bus1="LOUISP41" connectableBus1="LOUISP41" voltageLevelId2="ZPICTP4" bus2="ZPICTP41" connectableBus2="ZPICTP41" p1="0.16475984805261604" q1="-5.834702587353446" p2="-0.1511402278664476" q2="5.190790982459649">
        <iidm:currentLimits1 permanentLimit="574.0">
            <iidm:temporaryLimit name="N/A" value="759.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="574.0"/>
    </iidm:line>
    <iidm:line id="MALE5L31SSGRA" r="1.9800001382827759" x="5.020000457763672" g1="0.0" b1="1.799999881768599E-5" g2="0.0" b2="1.799999881768599E-5" voltageLevelId1="MALE5P3" bus1="MALE5P31" connectableBus1="MALE5P31" voltageLevelId2="SSGRAP3" bus2="SSGRAP31" connectableBus2="SSGRAP31" p1="3.262264577300599" q1="-14.315215212343931" p2="-3.1653360715199517" q2="14.40171841711631">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="813.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="MANEGL31P.ROU" r="0.32499995827674866" x="2.0129997730255127" g1="0.0" b1="8.484999852953479E-6" g2="0.0" b2="8.484999852953479E-6" voltageLevelId1="MANEGP3" bus1="MANEGP31" connectableBus1="MANEGP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.212122869924945" q1="5.519018589186462" p2="8.219787495638146" q2="-5.542128267012425">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1655.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="MANEGL32P.ROU" r="0.33699989318847656" x="2.0869998931884766" g1="0.0" b1="8.797000191407278E-6" g2="0.0" b2="8.798000635579228E-6" voltageLevelId1="MANEGP3" bus1="MANEGP31" connectableBus1="MANEGP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-7.920777327841691" q1="5.320946119389315" p2="7.9281712787847765" q2="-5.348339013606811">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1655.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="MARTYL61PONAN" r="0.18500007688999176" x="2.895002603530884" g1="0.0" b1="8.215470006689429E-4" g2="0.0" b2="8.215470006689429E-4" voltageLevelId1="MARTYP6" bus1="MARTYP61" connectableBus1="MARTYP61" voltageLevelId2="PONANP6" bus2="PONANP61" connectableBus2="PONANP61" p1="0.00717945188628349" q1="-94.13823527383677" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="1300.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3010.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1300.0"/>
    </iidm:line>
    <iidm:line id="MARTYL61SQUIV" r="3.0379998683929443" x="20.398998260498047" g1="0.0" b1="7.41460025892593E-5" g2="0.0" b2="7.421999907819554E-5" voltageLevelId1="MARTYP6" bus1="MARTYP61" connectableBus1="MARTYP61" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="88.93530135734183" q1="-51.871383119005856" p2="-88.39496798779311" q2="46.89953136060414">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="MARTYL62ZTREF" r="0.12300010025501251" x="0.8169999122619629" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="MARTYP6" bus1="MARTYP61" connectableBus1="MARTYP61" voltageLevelId2="ZTREFP6" bus2="ZTREFP61" connectableBus2="ZTREFP61" p1="90.37989588697471" q1="-53.59828577713016" p2="-90.35620309823038" q2="53.41211371333201">
        <iidm:currentLimits1 permanentLimit="1423.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1779.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2081.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1423.0"/>
    </iidm:line>
    <iidm:line id="MARZAL31ZHER9" r="1.3400001525878906" x="3.6600003242492676" g1="0.0" b1="1.300000076298602E-5" g2="0.0" b2="1.300000076298602E-5" voltageLevelId1="MARZAP3" bus1="MARZAP31" connectableBus1="MARZAP31" voltageLevelId2="ZHER9P3" bus2="ZHER9P31" connectableBus2="ZHER9P31" p1="-5.331773027097949" q1="7.799974584967323" p2="5.36045280934734" q2="-7.830565256921311">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="MAUDUL31QUIM5" r="0.07400000095367432" x="0.14000000059604645" g1="0.0" b1="3.011599983437918E-5" g2="0.0" b2="3.011599983437918E-5" voltageLevelId1="MAUDUP3" bus1="MAUDUP31" connectableBus1="MAUDUP31" voltageLevelId2="QUIM5P3" bus2="QUIM5P31" connectableBus2="QUIM5P31" p1="-4.89999215652319" q1="-0.9799968435579173" p2="4.900426302267934" q2="0.7268204606891013">
        <iidm:currentLimits1 permanentLimit="395.0">
            <iidm:temporaryLimit name="N/A" value="454.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="395.0"/>
    </iidm:line>
    <iidm:line id="MELGVL32ZCOSQ" r="0.2770000100135803" x="0.7550000548362732" g1="0.0" b1="2.6899999738816405E-6" g2="0.0" b2="2.6899999738816405E-6" voltageLevelId1="MELGVP3" bus1="MELGVP31" connectableBus1="MELGVP31" voltageLevelId2="ZCOSQP3" bus2="ZCOSQP31" connectableBus2="ZCOSQP31" p1="-1.1355794964567694" q1="0.489799114810579" p2="1.135681568686152" q2="-0.5120132191097829">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="MESSAL41ZPICT" r="3.037003517150879" x="8.285009384155273" g1="0.0" b1="2.9999977414263412E-5" g2="0.0" b2="2.9999977414263412E-5" voltageLevelId1="MESSAP4" bus1="MESSAP41" connectableBus1="MESSAP41" voltageLevelId2="ZPICTP4" bus2="ZPICTP41" connectableBus2="ZPICTP41" p1="-0.14336558739197042" q1="4.5481918908184085" p2="0.15113992810659505" q2="-5.069815465984155">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="MINIHL31ROSPE" r="1.909999966621399" x="5.219999313354492" g1="0.0" b1="1.8590000763651915E-5" g2="0.0" b2="1.8409999029245228E-5" voltageLevelId1="MINIHP3" bus1="MINIHP31" connectableBus1="MINIHP31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="-8.076145093672608" q1="14.026189346154744" p2="8.19165716341794" q2="-13.870050994741625">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="MORIHL41PAS" r="2.7480034828186035" x="6.975007057189941" g1="0.0" b1="2.5045987058547325E-5" g2="0.0" b2="2.50229913945077E-5" voltageLevelId1="MORIHP4" bus1="MORIHP41" connectableBus1="MORIHP41" voltageLevelId2="PAS  P4" bus2="PAS  P41" connectableBus2="PAS  P41" p1="-5.918823238942688" q1="-7.971666782870552" p2="5.948351501594244" q2="7.599976380182351">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="N/A" value="514.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="MORLAL31P.CHR" r="0.9430000185966492" x="3.9019999504089355" g1="0.0" b1="1.555800008645747E-5" g2="0.0" b2="2.816500091284979E-5" voltageLevelId1="MORLAP3" bus1="MORLAP31" connectableBus1="MORLAP31" voltageLevelId2="P.CHRP3" bus2="P.CHRP31" connectableBus2="P.CHRP31" p1="-9.352963126360727" q1="14.496844672997652" p2="9.416719727619823" q2="-14.42412943835727">
        <iidm:currentLimits1 permanentLimit="820.0">
            <iidm:temporaryLimit name="N/A" value="942.9999389648438"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="820.0"/>
    </iidm:line>
    <iidm:line id="MORLAL31SSLEO" r="2.939999580383301" x="6.660000324249268" g1="0.0" b1="2.300000051036477E-5" g2="0.0" b2="2.300000051036477E-5" voltageLevelId1="MORLAP3" bus1="MORLAP31" connectableBus1="MORLAP31" voltageLevelId2="SSLEOP3" bus2="SSLEOP31" connectableBus2="SSLEOP31" p1="3.8386364681969196" q1="-3.8034235794374114" p2="-3.819772569339392" q2="3.6416674955805877">
        <iidm:currentLimits1 permanentLimit="446.9999694824219">
            <iidm:temporaryLimit name="N/A" value="557.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="446.9999694824219"/>
    </iidm:line>
    <iidm:line id="MORLAL31ZLANM" r="1.251999855041504" x="3.428999900817871" g1="0.0" b1="3.7269998574629426E-4" g2="0.0" b2="5.579999924520962E-5" voltageLevelId1="MORLAP3" bus1="MORLAP31" connectableBus1="MORLAP31" voltageLevelId2="ZLANMP3" bus2="ZLANMP31" connectableBus2="ZLANMP31" p1="4.646272979340018" q1="-13.84364525593984" p2="-4.598183114976365" q2="12.07225443379782">
        <iidm:currentLimits1 permanentLimit="500.0">
            <iidm:temporaryLimit name="N/A" value="575.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="500.0"/>
    </iidm:line>
    <iidm:line id="MORLAL31ZPENA" r="0.40099990367889404" x="1.6600000858306885" g1="0.0" b1="6.6110001171182375E-6" g2="0.0" b2="6.6229999902134296E-6" voltageLevelId1="MORLAP3" bus1="MORLAP31" connectableBus1="MORLAP31" voltageLevelId2="ZPENAP3" bus2="ZPENAP31" connectableBus2="ZPENAP31" p1="-9.338655511496153" q1="16.3501813742374" p2="9.370821319637285" q2="-16.27536845399481">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1196.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="MUR  L31PTIVY" r="2.6030004024505615" x="6.610000133514404" g1="0.0" b1="2.5721999918459915E-5" g2="0.0" b2="2.3731998226139694E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="PTIVYP3" bus2="PTIVYP31" connectableBus2="PTIVYP31" p1="7.061913626176556" q1="4.443356630637057" p2="-7.023046920377986" q2="-4.5765727430091205">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="813.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="MUR  L31REDET" r="1.6309999227523804" x="4.135000228881836" g1="0.0" b1="2.0559000404318795E-5" g2="0.0" b2="1.4871999155730009E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="REDETP3" bus2="REDETP31" connectableBus2="REDETP31" p1="-7.1286150930656875" q1="-6.785498301268825" p2="7.161522309094277" q2="6.699960897392916">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="MUR  L31SSNI6" r="2.7099995613098145" x="7.530000686645508" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="2.7000001864507794E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="SSNI6P3" bus2="SSNI6P31" connectableBus2="SSNI6P31" p1="-3.7185394833492396" q1="1.2290439042974868" p2="3.7275058668127214" q2="-1.4598568863709036">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="MUR  L31UZEL" r="2.7769997119903564" x="7.697000980377197" g1="0.0" b1="3.098700108239427E-5" g2="0.0" b2="2.739000046858564E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="UZEL P3" bus2="UZEL P31" connectableBus2="UZEL P31" p1="-0.27519887072334037" q1="-7.002846020640914" p2="0.3028074105829837" q2="6.799960560214534">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="MUR  L31ZPLO5" r="6.14900016784668" x="16.64299964904785" g1="0.0" b1="5.7062999985646456E-5" g2="0.0" b2="5.2700997912324965E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="ZPLO5P3" bus2="ZPLO5P31" connectableBus2="ZPLO5P31" p1="7.779211179967476" q1="10.581857100444852" p2="-7.54772182097634" q2="-10.45166096759059">
        <iidm:currentLimits1 permanentLimit="452.9999694824219">
            <iidm:temporaryLimit name="N/A" value="568.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="452.9999694824219"/>
    </iidm:line>
    <iidm:line id="MUR  L32ZLOCM" r="2.1999998092651367" x="6.110000133514404" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="5.2999999752501026E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="ZLOCMP3" bus2="ZLOCMP31" connectableBus2="ZLOCMP31" p1="4.100172047162509" q1="6.943371559229326" p2="-4.069133394086298" q2="-7.230521848370832">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="MUR  L61P.HA5" r="0.4829998314380646" x="4.530003070831299" g1="0.0" b1="0.0012871470535174012" g2="0.0" b2="0.00130595697555691" voltageLevelId1="MUR  P6" connectableBus1="MUR  P61" voltageLevelId2="P.HA5P6" connectableBus2="P.HA5P61">
        <iidm:currentLimits1 permanentLimit="1120.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1120.0"/>
    </iidm:line>
    <iidm:line id="MUR  L62TDMUR" r="0.005037376191467047" x="0.050373759120702744" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="MUR  P6" connectableBus1="MUR  P61" voltageLevelId2="TDMURP6" bus2="TDMURP61" connectableBus2="TDMURP61" p1="0.0" q1="0.0" p2="2.71742268648957E-10" q2="-0.10789038085692997">
        <iidm:currentLimits1 permanentLimit="1120.0"/>
        <iidm:currentLimits2 permanentLimit="1120.0"/>
    </iidm:line>
    <iidm:line id="MUR  L63TDMUR" r="0.005037376191467047" x="0.050373759120702744" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="MUR  P6" connectableBus1="MUR  P61" voltageLevelId2="TDMURP6" bus2="TDMURP61" connectableBus2="TDMURP61" p1="0.0" q1="0.0" p2="0.0" q2="-0.0">
        <iidm:currentLimits1 permanentLimit="1120.0"/>
        <iidm:currentLimits2 permanentLimit="1120.0"/>
    </iidm:line>
    <iidm:line id="N.ERDL41RIAIL" r="2.8120028972625732" x="7.669005870819092" g1="0.0" b1="2.924097680079285E-5" g2="0.0" b2="2.736797796387691E-5" voltageLevelId1="N.ERDP4" bus1="N.ERDP41" connectableBus1="N.ERDP41" voltageLevelId2="RIAILP4" bus2="RIAILP41" connectableBus2="RIAILP41" p1="-12.915975143958066" q1="-5.559221160400115" p2="12.975821808681424" q2="5.199985102374372">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="626.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="NENEZL31ZPLUZ" r="1.2250001430511475" x="3.3429999351501465" g1="0.0" b1="1.1899000128323678E-5" g2="0.0" b2="1.192699983221246E-5" voltageLevelId1="NENEZP3" bus1="NENEZP31" connectableBus1="NENEZP31" voltageLevelId2="ZPLUZP3" bus2="ZPLUZP31" connectableBus2="ZPLUZP31" p1="2.086689852110315" q1="10.149845085036393" p2="-2.057330162752072" q2="-10.176683236861805">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="NOYA5L41VERN" r="0.6800005435943604" x="1.7300020456314087" g1="0.0" b1="5.999997938488377E-6" g2="0.0" b2="5.999997938488377E-6" voltageLevelId1="NOYA5P4" bus1="NOYA5P41" connectableBus1="NOYA5P41" voltageLevelId2="VERN P4" bus2="VERN P41" connectableBus2="VERN P41" p1="-21.896145368892455" q1="6.156702026599821" p2="21.93585803942894" q2="-6.162156737937037">
        <iidm:currentLimits1 permanentLimit="543.0">
            <iidm:temporaryLimit name="N/A" value="723.0000610351562"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="543.0"/>
    </iidm:line>
    <iidm:line id="ODET L31SQUIV" r="0.5699999332427979" x="1.149999976158142" g1="0.0" b1="4.000000444648322E-6" g2="0.0" b2="4.000000444648322E-6" voltageLevelId1="ODET P3" bus1="ODET P31" connectableBus1="ODET P31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-2.399996218525002" q1="-0.47999843855230234" p2="2.400790781848373" q2="0.44730025435360593">
        <iidm:currentLimits1 permanentLimit="358.0">
            <iidm:temporaryLimit name="N/A" value="441.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="358.0"/>
    </iidm:line>
    <iidm:line id="P.ABBL31PENHA" r="4.210999965667725" x="11.008999824523926" g1="0.0" b1="3.944100171793252E-5" g2="0.0" b2="4.461599746719003E-5" voltageLevelId1="P.ABBP3" bus1="P.ABBP31" connectableBus1="P.ABBP31" voltageLevelId2="PENHAP3" bus2="PENHAP31" connectableBus2="PENHAP31" p1="-4.037784986689532" q1="8.010303601566065" p2="4.116009279423491" q2="-8.176476153974273">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="P.ABBL31ZPOUL" r="1.7970001697540283" x="4.901000022888184" g1="0.0" b1="1.7489999663666822E-5" g2="0.0" b2="1.7489999663666822E-5" voltageLevelId1="P.ABBP3" bus1="P.ABBP31" connectableBus1="P.ABBP31" voltageLevelId2="ZPOULP3" bus2="ZPOULP31" connectableBus2="ZPOULP31" p1="-7.915752044182099" q1="6.789648749900545" p2="7.95974675054165" q2="-6.8259165515254585">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="P.CHRL31SSFIA" r="0.21299993991851807" x="1.343000054359436" g1="0.0" b1="2.132400004484225E-5" g2="0.0" b2="2.1006000679335557E-5" voltageLevelId1="P.CHRP3" bus1="P.CHRP31" connectableBus1="P.CHRP31" voltageLevelId2="SSFIAP3" bus2="SSFIAP31" connectableBus2="SSFIAP31" p1="2.8522990250359306" q1="-9.752654775269951" p2="-2.8473162744833607" q2="9.599969351244487">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1659.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="P.CHRL31ZPENA" r="0.5429999828338623" x="2.246000051498413" g1="0.0" b1="1.95480024558492E-5" g2="0.0" b2="8.951999916462228E-6" voltageLevelId1="P.CHRP3" bus1="P.CHRP31" connectableBus1="P.CHRP31" voltageLevelId2="ZPENAP3" bus2="ZPENAP31" connectableBus2="ZPENAP31" p1="9.395233767305458" q1="-13.03535062892465" p2="-9.363183104359134" q2="13.043886505145263">
        <iidm:currentLimits1 permanentLimit="820.0">
            <iidm:temporaryLimit name="N/A" value="942.9999389648438"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="820.0"/>
    </iidm:line>
    <iidm:line id="P.HA5L61ROSPE" r="3.2750000953674316" x="21.742000579833984" g1="0.0" b1="7.897000614320859E-5" g2="0.0" b2="7.911700231488794E-5" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="ROSPEP6" bus2="ROSPEP61" connectableBus2="ROSPEP61" p1="-7.645167502597554" q1="-48.151246699256134" p2="7.759961682613235" q2="39.87547943028312">
        <iidm:currentLimits1 permanentLimit="1375.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1375.0"/>
    </iidm:line>
    <iidm:line id="P.HA5L61TREGU" r="0.8399999141693115" x="5.579999923706055" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="37.29687651618303" q1="-21.378129699332117" p2="-37.26994615122268" q2="19.30632416370443">
        <iidm:currentLimits1 permanentLimit="1212.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1534.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1792.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1212.0"/>
    </iidm:line>
    <iidm:line id="P.HA5L61ZCORO" r="1.3890005350112915" x="9.489999771118164" g1="0.0" b1="3.4000004234258085E-5" g2="0.0" b2="3.5000000934815034E-5" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="ZCOROP6" bus2="ZCOROP61" connectableBus2="ZCOROP61" p1="-66.88869588889739" q1="-53.412057408670364" p2="67.06487633803687" q2="50.69785556495137">
        <iidm:currentLimits1 permanentLimit="1217.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1217.0"/>
    </iidm:line>
    <iidm:line id="P.HA5L62TREGU" r="0.8399999737739563" x="5.589999675750732" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="37.23695483320773" q1="-21.332893345469646" p2="-37.21011860411473" q2="19.26078193702455">
        <iidm:currentLimits1 permanentLimit="1280.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1621.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1896.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1280.0"/>
    </iidm:line>
    <iidm:line id="P.ROLL31ZSSR5" r="0.9000000357627869" x="1.659999966621399" g1="0.0" b1="5.524000243894989E-6" g2="0.0" b2="5.524000243894989E-6" voltageLevelId1="P.ROLP3" bus1="P.ROLP31" connectableBus1="P.ROLP31" voltageLevelId2="ZSSR5P3" bus2="ZSSR5P31" connectableBus2="ZSSR5P31" p1="1.8290650965140422E-13" q1="0.0" p2="1.1556567479853283E-7" q2="-0.04648969636519976">
        <iidm:currentLimits1 permanentLimit="526.0">
            <iidm:temporaryLimit name="N/A" value="638.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="526.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL31QUIM5" r="2.8460001945495605" x="7.894000053405762" g1="0.0" b1="2.7443998988019302E-5" g2="0.0" b2="3.111000114586204E-5" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="QUIM5P3" bus2="QUIM5P31" connectableBus2="QUIM5P31" p1="11.140210800934248" q1="-8.148643934033117" p2="-11.01085600346607" q2="8.262316657560294">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL31SSSU5" r="0.005999999586492777" x="0.018999997526407242" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="SSSU5P3" bus2="SSSU5P31" connectableBus2="SSSU5P31" p1="3.0137621009161304" q1="-9.524419646353632" p2="-3.0136181871012426" q2="9.499969420093223">
        <iidm:currentLimits1 permanentLimit="290.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="290.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL31ZPLO5" r="1.159999966621399" x="3.2090001106262207" g1="0.0" b1="2.4298000425915234E-5" g2="0.0" b2="1.118400086852489E-5" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="ZPLO5P3" bus2="ZPLO5P31" connectableBus2="ZPLO5P31" p1="-6.3721540133938035" q1="-19.406866642583434" p2="6.487663112165722" q2="19.577564840403884">
        <iidm:currentLimits1 permanentLimit="680.0">
            <iidm:temporaryLimit name="N/A" value="781.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="680.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL32ZLOCM" r="3.1319994926452637" x="9.20199966430664" g1="0.0" b1="3.129999968223274E-4" g2="0.0" b2="0.001424000016413629" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="ZLOCMP3" bus2="ZLOCMP31" connectableBus2="ZLOCMP31" p1="-12.625473890197798" q1="-22.391955077621667" p2="13.081452074975875" q2="15.83666449836901">
        <iidm:currentLimits1 permanentLimit="660.0">
            <iidm:temporaryLimit name="N/A" value="758.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="660.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL61PLUVI" r="1.2899998426437378" x="8.619999885559082" g1="0.0" b1="3.062999894609675E-5" g2="0.0" b2="3.099999958067201E-5" voltageLevelId1="P.ROUP6" bus1="P.ROUP61" connectableBus1="P.ROUP61" voltageLevelId2="PLUVIP6" bus2="PLUVIP61" connectableBus2="PLUVIP61" p1="34.06979542870482" q1="-18.063814031983718" p2="-34.03764564038469" q2="14.744342188573967">
        <iidm:currentLimits1 permanentLimit="1423.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1779.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2081.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1423.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL61SQUIV" r="3.6899993419647217" x="24.529996871948242" g1="0.0" b1="8.890000026440248E-5" g2="0.0" b2="8.879000233719125E-5" voltageLevelId1="P.ROUP6" bus1="P.ROUP61" connectableBus1="P.ROUP61" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="-59.889815841006765" q1="-24.857333862552675" p2="60.146190825955436" q2="16.25992447642985">
        <iidm:currentLimits1 permanentLimit="1280.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1621.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1896.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1280.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL61THEIX" r="3.1659998893737793" x="21.042999267578125" g1="0.0" b1="7.63629941502586E-5" g2="0.0" b2="7.636599912075326E-5" voltageLevelId1="P.ROUP6" bus1="P.ROUP61" connectableBus1="P.ROUP61" voltageLevelId2="THEIXP6" bus2="THEIXP61" connectableBus2="THEIXP61" p1="49.82744887348229" q1="-0.8317107205330758" p2="-49.689452602415706" q2="-6.960696814535396">
        <iidm:currentLimits1 permanentLimit="1212.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1534.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1792.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1212.0"/>
    </iidm:line>
    <iidm:line id="PAIMPL31PLOUR" r="2.505000591278076" x="6.854001045227051" g1="0.0" b1="3.761469852179289E-4" g2="0.0" b2="4.292100129532628E-5" voltageLevelId1="PAIMPP3" bus1="PAIMPP31" connectableBus1="PAIMPP31" voltageLevelId2="PLOURP3" bus2="PLOURP31" connectableBus2="PLOURP31" p1="3.2337168788839215" q1="7.78361934964062" p2="-3.177128676186189" q2="-9.470516198760112">
        <iidm:currentLimits1 permanentLimit="605.0">
            <iidm:temporaryLimit name="N/A" value="696.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="605.0"/>
    </iidm:line>
    <iidm:line id="PAS  L41ZPICT" r="0.7379999160766602" x="1.8719998598098755" g1="0.0" b1="6.714997198287165E-6" g2="0.0" b2="6.714997198287165E-6" voltageLevelId1="PAS  P4" connectableBus1="PAS  P41" voltageLevelId2="ZPICTP4" bus2="ZPICTP41" connectableBus2="ZPICTP41" p1="0.0" q1="0.0" p2="2.9976286192881227E-7" q2="-0.12097551647720906">
        <iidm:currentLimits1 permanentLimit="442.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="442.0"/>
    </iidm:line>
    <iidm:line id="PENHAL31SQUIV" r="1.3300000429153442" x="3.3929998874664307" g1="0.0" b1="1.2588000572577585E-5" g2="0.0" b2="1.2555000466818456E-5" voltageLevelId1="PENHAP3" bus1="PENHAP31" connectableBus1="PENHAP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-5.363972496980576" q1="9.895572703898377" p2="5.403108867151648" q2="-9.904248614554099">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PENHAL32SQUIV" r="1.3320000171661377" x="3.398000478744507" g1="0.0" b1="1.260599947272567E-5" g2="0.0" b2="1.257499934581574E-5" voltageLevelId1="PENHAP3" bus1="PENHAP31" connectableBus1="PENHAP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-5.3559564613576915" q1="9.880866350710255" p2="5.395036094548733" q2="-9.889853930576688">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PERR6L31ROSPE" r="1.225000023841858" x="3.3440001010894775" g1="0.0" b1="1.189500017062528E-5" g2="0.0" b2="1.1930000255233608E-5" voltageLevelId1="PERR6P3" bus1="PERR6P31" connectableBus1="PERR6P31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="-6.83411187415839" q1="5.9764880139930545" p2="6.857888433889259" q2="-6.013228931291894">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PERR6L32ROSPE" r="1.25600004196167" x="3.4300003051757812" g1="0.0" b1="1.2199999218864832E-5" g2="0.0" b2="1.2235000212967861E-5" voltageLevelId1="PERR6P3" bus1="PERR6P31" connectableBus1="PERR6P31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="-6.663838562444929" q1="5.823474424690878" p2="6.687011871573781" q2="-5.864439183806638">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PLAN6L31RAN.P" r="2.0280001163482666" x="8.416001319885254" g1="0.0" b1="3.526399814290926E-5" g2="0.0" b2="1.6752199735492468E-4" voltageLevelId1="PLAN6P3" bus1="PLAN6P31" connectableBus1="PLAN6P31" voltageLevelId2="RAN.PP3" bus2="RAN.PP31" connectableBus2="RAN.PP31" p1="-0.8786705446380377" q1="6.275602054548543" p2="0.8986087265767032" q2="-7.043249310928476">
        <iidm:currentLimits1 permanentLimit="730.0">
            <iidm:temporaryLimit name="N/A" value="992.9999389648438"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="730.0"/>
    </iidm:line>
    <iidm:line id="PLELAL41ZPLEL" r="1.4540001153945923" x="3.9740002155303955" g1="0.0" b1="1.4150988135952502E-5" g2="0.0" b2="1.4090988770476542E-5" voltageLevelId1="PLELAP4" bus1="PLELAP41" connectableBus1="PLELAP41" voltageLevelId2="ZPLELP4" bus2="ZPLELP41" connectableBus2="ZPLELP41" p1="8.601453975379702" q1="7.999978098940629" p2="-8.579771986332126" q2="-8.204852696697525">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="PLOE5L31THEIX" r="2.058000087738037" x="5.497999668121338" g1="0.0" b1="1.9339997379574925E-5" g2="0.0" b2="2.0018002032884397E-5" voltageLevelId1="PLOE5P3" bus1="PLOE5P31" connectableBus1="PLOE5P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-4.249672712342564" q1="2.622748092082333" p2="4.262324609903979" q2="-2.7510870969207644">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PLOE5L32THEIX" r="2.0359997749328613" x="5.2669997215271" g1="0.0" b1="1.9259001419413835E-5" g2="0.0" b2="1.9994999092887156E-5" voltageLevelId1="PLOE5P3" bus1="PLOE5P31" connectableBus1="PLOE5P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-4.387754091210831" q1="2.777235659451596" p2="4.401282219795222" q2="-2.9039493452966947">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PLOUAL31ZPLO5" r="1.1200000047683716" x="3.1000001430511475" g1="0.0" b1="9.999999747378752E-6" g2="0.0" b2="9.999999747378752E-6" voltageLevelId1="PLOUAP3" bus1="PLOUAP31" connectableBus1="PLOUAP31" voltageLevelId2="ZPLO5P3" bus2="ZPLO5P31" connectableBus2="ZPLO5P31" p1="-1.0382301063697308" q1="9.099967249019034" p2="1.0600587088112536" q2="-9.12590387281325">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PLOUFL31PLOUR" r="2.5289995670318604" x="6.722000598907471" g1="0.0" b1="2.499999936844688E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="PLOUFP3" bus1="PLOUFP31" connectableBus1="PLOUFP31" voltageLevelId2="PLOURP3" bus2="PLOURP31" connectableBus2="PLOURP31" p1="6.167021733264951" q1="-10.265864831089955" p2="-6.081081684027552" q2="10.283711057083277">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PLOUFL31SSBRI" r="0.3859999477863312" x="1.0820000171661377" g1="0.0" b1="3.1353000667877495E-4" g2="0.0" b2="3.1353000667877495E-4" voltageLevelId1="PLOUFP3" bus1="PLOUFP31" connectableBus1="PLOUFP31" voltageLevelId2="SSBRIP3" connectableBus2="SSBRIP31" p1="1.5787932024114804E-4" q1="-2.6077614626925425" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="440.0000305175781">
            <iidm:temporaryLimit name="N/A" value="506.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="440.0000305175781"/>
    </iidm:line>
    <iidm:line id="PLOUFL31TREGU" r="0.7319998741149902" x="1.8700000047683716" g1="0.0" b1="2.5368000933667645E-5" g2="0.0" b2="2.620000122988131E-5" voltageLevelId1="PLOUFP3" bus1="PLOUFP31" connectableBus1="PLOUFP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-6.167179612585067" q1="12.873626293781362" p2="6.203531562815468" q2="-12.99415000458007">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="PLOUGL31ZSSUR" r="1.375000238418579" x="4.84499979019165" g1="0.0" b1="1.708899981167633E-5" g2="0.0" b2="1.7784999727155082E-5" voltageLevelId1="PLOUGP3" bus1="PLOUGP31" connectableBus1="PLOUGP31" voltageLevelId2="ZSSURP3" bus2="ZSSURP31" connectableBus2="ZSSURP31" p1="1.432118660271" q1="1.2786270979409664" p2="-1.4308753405917336" q2="-1.4235344731320865">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PLOURL31TREGU" r="4.020000457763672" x="10.567001342773438" g1="0.0" b1="3.9792001189198345E-5" g2="0.0" b2="4.007099778391421E-5" voltageLevelId1="PLOURP3" bus1="PLOURP31" connectableBus1="PLOURP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-4.933279575458955" q1="8.78677749749911" p2="5.031825314569577" q2="-8.862499754494065">
        <iidm:currentLimits1 permanentLimit="550.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="550.0"/>
    </iidm:line>
    <iidm:line id="PLOUVL31TREGU" r="2.0" x="5.5" g1="0.0" b1="1.8999999156221747E-5" g2="0.0" b2="1.8999999156221747E-5" voltageLevelId1="PLOUVP3" bus1="PLOUVP31" connectableBus1="PLOUVP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="4.383533082911414" q1="18.660891631477295" p2="-4.212762259917866" q2="-18.351977130312175">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PLUVIL61PRINQ" r="5.690000057220459" x="37.959999084472656" g1="0.0" b1="1.3714999658986926E-4" g2="0.0" b2="1.9347999477759004E-4" voltageLevelId1="PLUVIP6" bus1="PLUVIP61" connectableBus1="PLUVIP61" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="21.09908580867085" q1="9.6625309800726" p2="-21.02451314058942" q2="-27.857397710162136">
        <iidm:currentLimits1 permanentLimit="1423.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1779.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2081.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1423.0"/>
    </iidm:line>
    <iidm:line id="PLUZUL31ZPLUZ" r="0.824999988079071" x="2.252000093460083" g1="0.0" b1="8.027000149013475E-6" g2="0.0" b2="8.007000360521488E-6" voltageLevelId1="PLUZUP3" bus1="PLUZUP31" connectableBus1="PLUZUP31" voltageLevelId2="ZPLUZP3" bus2="ZPLUZP31" connectableBus2="ZPLUZP31" p1="-0.8170653692499048" q1="5.999981489694672" p2="0.8238996427305171" q2="-6.052928353380866">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PORT7L31PTCHA" r="1.4590001106262207" x="7.013001441955566" g1="0.0" b1="7.662699790671468E-4" g2="0.0" b2="0.0027019521221518517" voltageLevelId1="PORT7P3" bus1="PORT7P31" connectableBus1="PORT7P31" voltageLevelId2="PTCHAP3" bus2="PTCHAP31" connectableBus2="PTCHAP31" p1="-5.698856261471878" q1="2.77569334495763" p2="5.722616333572586" q2="-17.051725865103077">
        <iidm:currentLimits1 permanentLimit="817.0000610351562">
            <iidm:temporaryLimit name="N/A" value="939.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="817.0000610351562"/>
    </iidm:line>
    <iidm:line id="PORT7L31SEVE5" r="1.5800000429153442" x="6.53000020980835" g1="0.0" b1="2.6777999664773233E-5" g2="0.0" b2="2.5867000658763573E-5" voltageLevelId1="PORT7P3" bus1="PORT7P31" connectableBus1="PORT7P31" voltageLevelId2="SEVE5P3" bus2="SEVE5P31" connectableBus2="SEVE5P31" p1="-4.365082798120716" q1="3.224287102332219" p2="4.376436372563102" q2="-3.3977670289019017">
        <iidm:currentLimits1 permanentLimit="817.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1136.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="817.0000610351562"/>
    </iidm:line>
    <iidm:line id="POULDL31ZPOUL" r="1.1069999933242798" x="3.019000291824341" g1="0.0" b1="1.0773000212793704E-5" g2="0.0" b2="1.0773000212793704E-5" voltageLevelId1="POULDP3" bus1="POULDP31" connectableBus1="POULDP31" voltageLevelId2="ZPOULP3" bus2="ZPOULP31" connectableBus2="ZPOULP31" p1="3.352870360327002" q1="8.59997274736086" p2="-3.3317392836380013" q2="-8.638819031103887">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PRAT L31ZPRA6" r="0.12200000137090683" x="0.32600000500679016" g1="0.0" b1="1.2390000847517513E-6" g2="0.0" b2="1.2000000424450263E-6" voltageLevelId1="PRAT P3" connectableBus1="PRAT P31" voltageLevelId2="ZPRA6P3" bus2="ZPRA6P31" connectableBus2="ZPRA6P31" p1="0.0" q1="0.0" p2="7.709091757760564E-10" q2="-0.010039504261969775">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PRAT L32THEIX" r="0.42800000309944153" x="1.1670000553131104" g1="0.0" b1="4.251000063959509E-6" g2="0.0" b2="4.122000518691493E-6" voltageLevelId1="PRAT P3" bus1="PRAT P31" connectableBus1="PRAT P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.0999953394558766" q1="-0.6199981310350399" p2="3.101033986424112" q2="0.5884035056694117">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="760.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PRINQL61PTCHA" r="0.6690000295639038" x="4.697000026702881" g1="0.0" b1="2.2570999135496095E-5" g2="0.0" b2="1.8040899885818362E-4" voltageLevelId1="PRINQP6" bus1="PRINQP61" connectableBus1="PRINQP61" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="39.5528996932722" q1="-56.19370372774238" p2="-39.49805528681235" q2="45.15000228345925">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="PTCHAL31SAVEN" r="3.4300003051757812" x="8.15000057220459" g1="0.0" b1="4.600000102072954E-5" g2="0.0" b2="2.8000000384054147E-5" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="SAVENP3" bus2="SAVENP31" connectableBus2="SAVENP31" p1="1.9701274346632984" q1="-5.445867968224546" p2="-1.9439915823039933" q2="5.199982897734019">
        <iidm:currentLimits1 permanentLimit="274.0">
            <iidm:temporaryLimit name="N/A" value="352.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="274.0"/>
    </iidm:line>
    <iidm:line id="PTCHAL31SEVE5" r="1.2920000553131104" x="5.499000072479248" g1="0.0" b1="4.672200157074258E-5" g2="0.0" b2="2.109700108121615E-5" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="SEVE5P3" bus2="SEVE5P31" connectableBus2="SEVE5P31" p1="1.8415798502195002" q1="-3.9920039329565298" p2="-1.8360103688502882" q2="3.734530475185009">
        <iidm:currentLimits1 permanentLimit="817.0000610351562">
            <iidm:temporaryLimit name="N/A" value="989.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="817.0000610351562"/>
    </iidm:line>
    <iidm:line id="PTCHAL31ZHER9" r="1.9500000476837158" x="5.159999847412109" g1="0.0" b1="1.9789998987107538E-5" g2="0.0" b2="1.980999695661012E-5" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="ZHER9P3" bus2="ZHER9P31" connectableBus2="ZHER9P31" p1="16.592177862084583" q1="-9.343771201641562" p2="-16.42187372987624" q2="9.63003363597608">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="PTCHAL32SEVE5" r="2.065000295639038" x="5.252999782562256" g1="0.0" b1="1.8929998987005092E-5" g2="0.0" b2="4.461799835553393E-5" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="SEVE5P3" bus2="SEVE5P31" connectableBus2="SEVE5P31" p1="1.2792430626555" q1="-4.104936774167256" p2="-1.270327395206508" q2="3.863222690058398">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="626.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="QUESTL31SSGRA" r="2.5799999237060547" x="7.039999961853027" g1="0.0" b1="2.499999936844688E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="QUESTP3" bus1="QUESTP31" connectableBus1="QUESTP31" voltageLevelId2="SSGRAP3" bus2="SSGRAP31" connectableBus2="SSGRAP31" p1="-7.756471050276495" q1="-5.364993575493804" p2="7.808250270434513" q2="5.284701900811424">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="834.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="QUESTL31THEIX" r="2.759999990463257" x="7.542999744415283" g1="0.0" b1="2.679100180102978E-5" g2="0.0" b2="2.69049996859394E-5" voltageLevelId1="QUESTP3" bus1="QUESTP31" connectableBus1="QUESTP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="11.135693913956079" q1="13.364969754194792" p2="-10.942752966659747" q2="-13.065531409141684">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="QUIMPL31SQUIV" r="0.27000001072883606" x="1.1100000143051147" g1="0.0" b1="1.610000035725534E-4" g2="0.0" b2="2.300000051036477E-5" voltageLevelId1="QUIMPP3" bus1="QUIMPP31" connectableBus1="QUIMPP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-9.46422495083093" q1="4.397838007109199" p2="9.471482886798844" q2="-5.158268988503074">
        <iidm:currentLimits1 permanentLimit="645.0">
            <iidm:temporaryLimit name="N/A" value="742.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="645.0"/>
    </iidm:line>
    <iidm:line id="QUIMPL31ZE.BL" r="0.0689999982714653" x="0.1850000023841858" g1="0.0" b1="4.124000042793341E-6" g2="0.0" b2="7.03000011981203E-7" voltageLevelId1="QUIMPP3" connectableBus1="QUIMPP31" voltageLevelId2="ZE.BLP3" bus2="ZE.BLP31" connectableBus2="ZE.BLP31" p1="0.0" q1="0.0" p2="5.016531261801538E-9" q2="-0.020634504524518905">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="QUIMPL31ZKERA" r="0.10199999064207077" x="0.3789999783039093" g1="0.0" b1="1.503000021330081E-6" g2="0.0" b2="1.4370000371854985E-6" voltageLevelId1="QUIMPP3" connectableBus1="QUIMPP31" voltageLevelId2="ZKERAP3" bus2="ZKERAP31" connectableBus2="ZKERAP31" p1="0.0" q1="0.0" p2="9.565251569577626E-10" q2="-0.012204648104048197">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="QUIMPL32SQUIV" r="0.27000001072883606" x="1.1100000143051147" g1="0.0" b1="1.5999999595806003E-4" g2="0.0" b2="2.300000051036477E-5" voltageLevelId1="QUIMPP3" bus1="QUIMPP31" connectableBus1="QUIMPP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-9.46422495083093" q1="4.402133749922298" p2="9.471482886798844" q2="-5.158268988503074">
        <iidm:currentLimits1 permanentLimit="645.0">
            <iidm:temporaryLimit name="N/A" value="742.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="645.0"/>
    </iidm:line>
    <iidm:line id="RABINL31ZRUNI" r="3.109999418258667" x="10.119999885559082" g1="0.0" b1="3.6229997931513935E-5" g2="0.0" b2="3.6139997973805293E-5" voltageLevelId1="RABINP3" bus1="RABINP31" connectableBus1="RABINP31" voltageLevelId2="ZRUNIP3" bus2="ZRUNIP31" connectableBus2="ZRUNIP31" p1="-2.179482104418622" q1="-8.177994237717677" p2="2.228577597933401" q2="8.01472605840161">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL31RANCE" r="0.045889806002378464" x="0.08400074392557144" g1="0.0" b1="3.9200000173877925E-5" g2="0.0" b2="3.9200000173877925E-5" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RANCEP3" bus2="RANCEP31" connectableBus2="RANCEP31" p1="2.9443969151970027E-7" q1="-0.32735701321187394" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="356.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="356.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL31SSSE5" r="0.30800002813339233" x="1.7299998998641968" g1="0.0" b1="3.3400001120753586E-4" g2="0.0" b2="5.400000372901559E-5" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="16.24076933804105" q1="-17.838659631291996" p2="-16.201366729027352" q2="16.437345377015596">
        <iidm:currentLimits1 permanentLimit="930.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1070.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="930.0000610351562"/>
    </iidm:line>
    <iidm:line id="RAN.PL31TADEN" r="1.7699998617172241" x="6.03000020980835" g1="0.0" b1="2.2000000171829015E-5" g2="0.0" b2="2.2000000171829015E-5" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="TADENP3" bus2="TADENP31" connectableBus2="TADENP31" p1="1.1280526435161726" q1="-12.429719389954295" p2="-1.0629852570065295" q2="12.464451624384186">
        <iidm:currentLimits1 permanentLimit="748.0">
            <iidm:temporaryLimit name="N/A" value="811.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="748.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL32SSSE5" r="0.30800002813339233" x="1.7299998998641968" g1="0.0" b1="3.3400001120753586E-4" g2="0.0" b2="5.400000372901559E-5" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="16.24076933804105" q1="-17.838659631291996" p2="-16.201366729027352" q2="16.437345377015596">
        <iidm:currentLimits1 permanentLimit="930.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1070.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="930.0000610351562"/>
    </iidm:line>
    <iidm:line id="RAN.PL61RANCE" r="0.04748492315411568" x="0.08692055195569992" g1="0.0" b1="1.5200001143966801E-5" g2="0.0" b2="1.5200001143966801E-5" voltageLevelId1="RAN.PP6" bus1="RAN.PP61" connectableBus1="RAN.PP61" voltageLevelId2="RANCEP6" bus2="RANCEP61" connectableBus2="RANCEP61" p1="80.00540681183378" q1="3.2964786088702707" p2="-79.99999999912045" q2="-5.000000000151945">
        <iidm:currentLimits1 permanentLimit="260.0"/>
        <iidm:currentLimits2 permanentLimit="260.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL62RANCE" r="0.05651937797665596" x="0.10345800966024399" g1="0.0" b1="1.795900061551947E-5" g2="0.0" b2="1.795900061551947E-5" voltageLevelId1="RAN.PP6" bus1="RAN.PP61" connectableBus1="RAN.PP61" voltageLevelId2="RANCEP6" bus2="RANCEP62" connectableBus2="RANCEP62" p1="80.00643441832767" q1="2.987379562927846" p2="-79.9999999991549" q2="-5.00000000033402">
        <iidm:currentLimits1 permanentLimit="260.0"/>
        <iidm:currentLimits2 permanentLimit="260.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL62TDRAN" r="0.04999999329447746" x="0.5" g1="0.0" b1="4.000000444648322E-6" g2="0.0" b2="4.000000444648322E-6" voltageLevelId1="RAN.PP6" bus1="RAN.PP62" connectableBus1="RAN.PP62" voltageLevelId2="TDRANP6" bus2="TDRANP61" connectableBus2="TDRANP61" p1="67.94399228008206" q1="35.756256954197006" p2="-67.93879009795329" q2="-36.158581025114145">
        <iidm:currentLimits1 permanentLimit="901.0">
            <iidm:temporaryLimit name="N/A" value="1030.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1290.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="901.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL63RANCE" r="0.06610164791345596" x="0.12099824100732803" g1="0.0" b1="2.1023000954301096E-5" g2="0.0" b2="2.1023000954301096E-5" voltageLevelId1="RAN.PP6" bus1="RAN.PP61" connectableBus1="RAN.PP61" voltageLevelId2="RANCEP6" bus2="RANCEP63" connectableBus2="RANCEP63" p1="80.00816170055607" q1="22.445291255468582" p2="-79.99999999924427" q2="-24.799999237208002">
        <iidm:currentLimits1 permanentLimit="260.0"/>
        <iidm:currentLimits2 permanentLimit="260.0"/>
    </iidm:line>
    <iidm:line id="RANCEL31SSMAL" r="0.7839999198913574" x="1.9490001201629639" g1="0.0" b1="3.4047101507894695E-4" g2="0.0" b2="1.4320800255518407E-4" voltageLevelId1="RANCEP3" bus1="RANCEP32" connectableBus1="RANCEP32" voltageLevelId2="SSMALP3" bus2="SSMALP31" connectableBus2="SSMALP31" p1="-1.8462242437916708E-13" q1="-3.6924484875833417E-13" p2="3.896421065632894E-4" q2="-2.071921088918275">
        <iidm:currentLimits1 permanentLimit="305.0">
            <iidm:temporaryLimit name="N/A" value="350.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="305.0"/>
    </iidm:line>
    <iidm:line id="ROPHEL31SEVIG" r="0.7599998712539673" x="3.520000457763672" g1="0.0" b1="0.0011631000088527799" g2="0.0" b2="0.0011631000088527799" voltageLevelId1="ROPHEP3" bus1="ROPHEP31" connectableBus1="ROPHEP31" voltageLevelId2="SEVIGP3" bus2="SEVIGP31" connectableBus2="SEVIGP31" p1="-15.662882577524307" q1="2.718823209271574" p2="15.715171162361424" q2="-12.860694877532177">
        <iidm:currentLimits1 permanentLimit="715.0">
            <iidm:temporaryLimit name="N/A" value="1610.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="715.0"/>
    </iidm:line>
    <iidm:line id="ROSPEL31ZPLUZ" r="2.484999895095825" x="5.894000053405762" g1="0.0" b1="1.2199999764561653E-4" g2="0.0" b2="5.900000178371556E-5" voltageLevelId1="ROSPEP3" bus1="ROSPEP31" connectableBus1="ROSPEP31" voltageLevelId2="ZPLUZP3" bus2="ZPLUZP31" connectableBus2="ZPLUZP31" p1="-1.0807848694225721" q1="-16.64934958217654" p2="1.2334305200328912" q2="16.229611590236367">
        <iidm:currentLimits1 permanentLimit="446.9999694824219">
            <iidm:temporaryLimit name="N/A" value="557.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="446.9999694824219"/>
    </iidm:line>
    <iidm:line id="ROSPEL61ZCORO" r="2.240000009536743" x="14.858000755310059" g1="0.0" b1="5.400000372901559E-5" g2="0.0" b2="5.400000372901559E-5" voltageLevelId1="ROSPEP6" bus1="ROSPEP61" connectableBus1="ROSPEP61" voltageLevelId2="ZCOROP6" bus2="ZCOROP61" connectableBus2="ZCOROP61" p1="-32.2033062946204" q1="28.665152557561797" p2="32.2822176771058" q2="-34.37945935175305">
        <iidm:currentLimits1 permanentLimit="1375.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1375.0"/>
    </iidm:line>
    <iidm:line id="ROSTRL31SSNI6" r="2.7699997425079346" x="7.5500006675720215" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="2.7000001864507794E-5" voltageLevelId1="ROSTRP3" bus1="ROSTRP31" connectableBus1="ROSTRP31" voltageLevelId2="SSNI6P3" bus2="SSNI6P31" connectableBus2="SSNI6P31" p1="-0.8328438289436751" q1="-4.250913231535276" p2="0.8433507278755494" q2="4.025638974011934">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="RUMENL31SSCO6" r="1.2140001058578491" x="3.3650002479553223" g1="0.0" b1="9.305430576205254E-4" g2="0.0" b2="9.305430576205254E-4" voltageLevelId1="RUMENP3" bus1="RUMENP31" connectableBus1="RUMENP31" voltageLevelId2="SSCO6P3" bus2="SSCO6P31" connectableBus2="SSCO6P31" p1="-0.7671145983376764" q1="-12.925813786963106" p2="0.7889208199752515" q2="4.764569955097477">
        <iidm:currentLimits1 permanentLimit="465.0000305175781">
            <iidm:temporaryLimit name="N/A" value="828.0000610351562"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="465.0000305175781"/>
    </iidm:line>
    <iidm:line id="RUMENL31ZSSUR" r="1.8989999294281006" x="4.813000202178955" g1="0.0" b1="1.7267999282921664E-5" g2="0.0" b2="1.7267999282921664E-5" voltageLevelId1="RUMENP3" bus1="RUMENP31" connectableBus1="RUMENP31" voltageLevelId2="ZSSURP3" bus2="ZSSURP31" connectableBus2="ZSSURP31" p1="-12.852843642869885" q1="17.175575434328234" p2="13.053183101919078" q2="-16.817346014961995">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="SARZEL31THEIX" r="3.4809987545013428" x="9.305996894836426" g1="0.0" b1="3.455499972915277E-5" g2="0.0" b2="3.536300209816545E-5" voltageLevelId1="SARZEP3" bus1="SARZEP31" connectableBus1="SARZEP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.171899266123155" q1="6.573034233725604" p2="3.21748432539649" q2="-6.742302660340147">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SARZEL32THEIX" r="3.553999662399292" x="9.508000373840332" g1="0.0" b1="3.531699985614978E-5" g2="0.0" b2="3.599900082917884E-5" voltageLevelId1="SARZEP3" bus1="SARZEP31" connectableBus1="SARZEP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.1063382318643864" q1="6.426926431466" p2="3.1509305653342743" q2="-6.604591301510827">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SCAERL31ZSCAE" r="1.0289998054504395" x="2.812000036239624" g1="0.0" b1="1.4441999155678786E-5" g2="0.0" b2="1.0257000212732237E-5" voltageLevelId1="SCAERP3" bus1="SCAERP31" connectableBus1="SCAERP31" voltageLevelId2="ZSCAEP3" bus2="ZSCAEP31" connectableBus2="ZSCAEP31" p1="6.000094804908204" q1="8.199972882734349" p2="-5.97623373581944" q2="-8.245269854598495">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SERV6L41ZSERV" r="1.1290000677108765" x="2.8710007667541504" g1="0.0" b1="1.0298997040081304E-5" g2="0.0" b2="1.0296000255038962E-5" voltageLevelId1="SERV6P4" connectableBus1="SERV6P41" voltageLevelId2="ZSERVP4" bus2="ZSERVP41" connectableBus2="ZSERVP41" p1="0.0" q1="0.0" p2="1.064211761452819E-6" q2="-0.1830150048086926">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="SQUIVL31ZBRI6" r="1.46999990940094" x="3.9600000381469727" g1="0.0" b1="1.500000053056283E-5" g2="0.0" b2="1.4000000192027073E-5" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="ZBRI6P3" bus2="ZBRI6P31" connectableBus2="ZBRI6P31" p1="2.7497766836008237" q1="-14.231138898234516" p2="-2.6784077215625435" q2="14.297531230913513">
        <iidm:currentLimits1 permanentLimit="688.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="688.0"/>
    </iidm:line>
    <iidm:line id="SQUIVL31ZE.BL" r="0.5450000166893005" x="1.4320001602172852" g1="0.0" b1="4.9660002332529984E-6" g2="0.0" b2="4.647999958251603E-6" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="ZE.BLP3" bus2="ZE.BLP31" connectableBus2="ZE.BLP31" p1="9.111704966303895" q1="1.677747653845572" p2="-9.100789873234714" q2="-1.6902392369435872">
        <iidm:currentLimits1 permanentLimit="452.9999694824219">
            <iidm:temporaryLimit name="N/A" value="568.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="452.9999694824219"/>
    </iidm:line>
    <iidm:line id="SQUIVL31ZPOUL" r="2.123999834060669" x="5.7340006828308105" g1="0.0" b1="2.982700061693322E-5" g2="0.0" b2="5.695300205843523E-5" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="ZPOULP3" bus2="ZPOULP31" connectableBus2="ZPOULP31" p1="4.756212475624517" q1="-15.499895899145299" p2="-4.628007466898477" q2="15.464735582627373">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SQUIVL62ZTREF" r="2.809000015258789" x="19.299999237060547" g1="0.0" b1="7.135300256777555E-5" g2="0.0" b2="7.111599552445114E-5" voltageLevelId1="SQUIVP6" bus1="SQUIVP61" connectableBus1="SQUIVP61" voltageLevelId2="ZTREFP6" bus2="ZTREFP61" connectableBus2="ZTREFP61" p1="-89.84310511652058" q1="47.29954852888314" p2="90.35619905587832" q2="-52.03712057022884">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="SSAG5L31TREGU" r="5.489999771118164" x="14.779999732971191" g1="0.0" b1="6.70000008540228E-5" g2="0.0" b2="5.499999679159373E-5" voltageLevelId1="SSAG5P3" bus1="SSAG5P31" connectableBus1="SSAG5P31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="1.9241007565694757" q1="11.217338363581549" p2="-1.7567456492913451" q2="-11.292988303494147">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="550.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="SSAV7L31THEIX" r="0.2919999957084656" x="0.8239999413490295" g1="0.0" b1="2.7730900910682976E-4" g2="0.0" b2="2.7730900910682976E-4" voltageLevelId1="SSAV7P3" connectableBus1="SSAV7P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="0.0" q1="0.0" p2="9.241461192423595E-5" q2="-2.281786187429735">
        <iidm:currentLimits1 permanentLimit="480.0">
            <iidm:temporaryLimit name="N/A" value="552.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="480.0"/>
    </iidm:line>
    <iidm:line id="SSAV7L32THEIX" r="0.29200002551078796" x="0.8230000138282776" g1="0.0" b1="2.770849969238043E-4" g2="0.0" b2="2.770849969238043E-4" voltageLevelId1="SSAV7P3" bus1="SSAV7P31" connectableBus1="SSAV7P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-1.3999978611189448" q1="-0.27999915518660407" p2="1.4001894582635646" q2="-1.999308816149202">
        <iidm:currentLimits1 permanentLimit="480.0">
            <iidm:temporaryLimit name="N/A" value="552.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="480.0"/>
    </iidm:line>
    <iidm:line id="SSBRIL31TREGU" r="0.23399998247623444" x="0.9019999504089355" g1="0.0" b1="3.04599991068244E-4" g2="0.0" b2="3.04599991068244E-4" voltageLevelId1="SSBRIP3" bus1="SSBRIP31" connectableBus1="SSBRIP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-12.193099531129764" q1="10.899968246697526" p2="12.209880406626462" q2="-13.349315044509222">
        <iidm:currentLimits1 permanentLimit="570.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="870.0"/>
            <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1125.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="570.0"/>
    </iidm:line>
    <iidm:line id="SSCO6L31ZBRI6" r="1.2899999618530273" x="3.5299999713897705" g1="0.0" b1="1.300000076298602E-5" g2="0.0" b2="1.300000076298602E-5" voltageLevelId1="SSCO6P3" bus1="SSCO6P31" connectableBus1="SSCO6P31" voltageLevelId2="ZBRI6P3" bus2="ZBRI6P31" connectableBus2="ZBRI6P31" p1="1.590956378040729" q1="7.025692957706016" p2="-1.5756719458029362" q2="-7.098827478583736">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SSLAUL41ZGAYE" r="0.06300000101327896" x="0.1730000525712967" g1="0.0" b1="6.169999551275396E-7" g2="0.0" b2="6.169999551275396E-7" voltageLevelId1="SSLAUP4" bus1="SSLAUP41" connectableBus1="SSLAUP41" voltageLevelId2="ZGAYEP4" bus2="ZGAYEP41" connectableBus2="ZGAYEP41" p1="0.12927070270018773" q1="6.19998109057009" p2="-0.12899864097968683" q2="-6.21024116619286">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="SSLAUL62ZSSL7" r="0.02499999850988388" x="0.1679999977350235" g1="0.0" b1="5.950000172560976E-7" g2="0.0" b2="5.950000172560976E-7" voltageLevelId1="SSLAUP6" bus1="SSLAUP61" connectableBus1="SSLAUP61" voltageLevelId2="ZSSL7P6" bus2="ZSSL7P61" connectableBus2="ZSSL7P61" p1="-17.156159152625825" q1="20.29468874370974" p2="17.15646642759585" q2="-20.361129272919463">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1590.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1855.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="SSMALL31SSSE5" r="0.4399999678134918" x="1.8000000715255737" g1="0.0" b1="9.899999713525176E-5" g2="0.0" b2="9.999999747378752E-6" voltageLevelId1="SSMALP3" bus1="SSMALP31" connectableBus1="SSMALP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P32" connectableBus2="SSSE5P32" p1="8.29267563096954" q1="-9.602636604923426" p2="-8.276950945057159" q2="9.20000433673854">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="799.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SSMALL32SSSE5" r="0.4399999976158142" x="1.8100000619888306" g1="0.0" b1="1.0100000508828089E-4" g2="0.0" b2="9.999999747378752E-6" voltageLevelId1="SSMALP3" bus1="SSMALP31" connectableBus1="SSMALP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="-25.38981629278946" q1="22.274562813293443" p2="25.509047966405763" q2="-22.258763104707093">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="799.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="TALUSL41ZGAYE" r="0.7110000848770142" x="1.846000075340271" g1="0.0" b1="6.616999144171132E-6" g2="0.0" b2="6.62199454382062E-6" voltageLevelId1="TALUSP4" connectableBus1="TALUSP41" voltageLevelId2="ZGAYEP4" bus2="ZGAYEP41" connectableBus2="ZGAYEP41" p1="0.0" q1="0.0" p2="2.776579675393368E-7" q2="-0.11807701007597303">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="THEIXL31VANNE" r="0.5879999995231628" x="2.001000165939331" g1="0.0" b1="9.212999430019408E-6" g2="0.0" b2="7.104899850673974E-5" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="VANNEP3" bus2="VANNEP31" connectableBus2="VANNEP31" p1="8.186259399993878" q1="-4.992526854983305" p2="-8.173171594611215" q2="4.706160969978534">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="THEIXL31ZLOCQ" r="2.2799999713897705" x="6.21999979019165" g1="0.0" b1="2.2000000171829015E-5" g2="0.0" b2="2.2000000171829015E-5" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="ZLOCQP3" bus2="ZLOCQP31" connectableBus2="ZLOCQP31" p1="-4.165428516753661" q1="-7.136992192641705" p2="4.202565201361973" q2="7.054939314559006">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="THEIXL31ZPRA6" r="0.2540000379085541" x="0.6769999265670776" g1="0.0" b1="2.5409999580006115E-6" g2="0.0" b2="2.58999989455333E-6" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="ZPRA6P3" bus2="ZPRA6P31" connectableBus2="ZPRA6P31" p1="8.276860588105443" q1="-4.98953083566858" p2="-8.271099916927335" q2="4.983771127621624">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="THEIXL61ZPRIN" r="4.064998626708984" x="27.031002044677734" g1="0.0" b1="9.798999963095412E-5" g2="0.0" b2="9.786499867914245E-5" voltageLevelId1="THEIXP6" bus1="THEIXP61" connectableBus1="THEIXP61" voltageLevelId2="ZPRINP6" bus2="ZPRINP61" connectableBus2="ZPRINP61" p1="15.038636909085778" q1="1.5626011054409996" p2="-15.018815702153463" q2="-12.50685235263265">
        <iidm:currentLimits1 permanentLimit="1049.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1339.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1563.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1049.0"/>
    </iidm:line>
    <iidm:line id="TREGUL31ZBROS" r="3.0799996852874756" x="8.430002212524414" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="ZBROSP3" bus2="ZBROSP31" connectableBus2="ZBROSP31" p1="8.107500339336797" q1="-10.374996114844043" p2="-7.979756826188604" q2="10.47372318143229">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="TREGUL31ZCADO" r="0.19899998605251312" x="0.5519999265670776" g1="0.0" b1="1.919999931487837E-6" g2="0.0" b2="1.9180001800123136E-6" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="ZCADOP3" bus2="ZCADOP31" connectableBus2="ZCADOP31" p1="0.7000246066033439" q1="0.11401013073066874" p2="-0.7000002117797226" q2="-0.12974921370018572">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="VANNEL31ZPRA6" r="0.31800004839897156" x="1.3120002746582031" g1="0.0" b1="6.743300036760047E-5" g2="0.0" b2="7.632999768247828E-6" voltageLevelId1="VANNEP3" bus1="VANNEP31" connectableBus1="VANNEP31" voltageLevelId2="ZPRA6P3" bus2="ZPRA6P31" connectableBus2="ZPRA6P31" p1="-8.263927747727372" q1="4.6938104628505135" p2="8.271099916156247" q2="-4.973731623369488">
        <iidm:currentLimits1 permanentLimit="760.0">
            <iidm:temporaryLimit name="N/A" value="992.9999389648438"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="760.0"/>
    </iidm:line>
    <iidm:line id="ZCASCL31ZSCAE" r="0.210999995470047" x="0.8799999952316284" g1="0.0" b1="3.458000264799921E-6" g2="0.0" b2="3.4449999475327786E-6" voltageLevelId1="ZCASCP3" bus1="ZCASCP31" connectableBus1="ZCASCP31" voltageLevelId2="ZSCAEP3" bus2="ZSCAEP31" connectableBus2="ZSCAEP31" p1="-4.0305258298304825" q1="-16.329367959194823" p2="4.044039556663672" q2="16.355186473394365">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="ZGAYEL41ZSERV" r="0.9940009713172913" x="2.524003028869629" g1="0.0" b1="9.072995453607291E-6" g2="0.0" b2="9.07199500943534E-6" voltageLevelId1="ZGAYEP4" bus1="ZGAYEP41" connectableBus1="ZGAYEP41" voltageLevelId2="ZSERVP4" bus2="ZSERVP41" connectableBus2="ZSERVP41" p1="0.1289983633249388" q1="6.328318176265498" p2="-0.12441833811974339" q2="-6.478224902152177">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL71DDDDD" r="0.0" x="8.8" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="DOMLOP7" bus1="DOMLOP71" connectableBus1="DOMLOP71" voltageLevelId2="DDDDDP7" bus2="DDDDDP71" connectableBus2="DDDDDP71" p1="0.0" q1="0.0" p2="0.0" q2="0.0"/>
    <iidm:line id="COR.PL71EEEEE" r="0.0" x="16.0" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="EEEEEP7" bus2="EEEEEP71" connectableBus2="EEEEEP71" p1="0.0" q1="0.0" p2="0.0" q2="0.0"/>
    <iidm:extension id="PLEMYP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAUD P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSRENP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVIGP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LAMBAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MUR  P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERBIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORIHP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CLEDEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COUTAP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUINGP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="DROUGP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MESSAP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROPHEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BLAINP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="THEIXP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TIZEEP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CTAUBP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CSPPR6GR.PR">
        <sa:standbyAutomaton b0="9.876543190330267E-4" standby="false" lowVoltageSetPoint="233.0" highVoltageSetPoint="242.0" lowVoltageThreshold="230.0" highVoltageThreshold="245.0"/>
    </iidm:extension>
    <iidm:extension id="REDETP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSCO6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G.RIV.TG1">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MINIHP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLAUP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIMPP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTCHAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TADENP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTIVYP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SAUV5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROSTRP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CREDIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SERV6P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CONCAP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BIGNAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSBRIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BANNAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TREGUP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TALUSP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSSU5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VERN P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RUMENP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANFAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSNI6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MANEGP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DERVAP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GAEL P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MERDRP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUVP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MANEGP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSNI6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MARZAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LESNEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORLAP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSPIEP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINANP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TREGUP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSPIEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RENNEP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CONCAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERBIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAUD P3_HY_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSFIAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CRUELP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CRUELP4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JOSSEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVE5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAIMPP3_HY_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOUV5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CRUELP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOUDEP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RANCE6RANCE1">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RANCE6RANCE3">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RANCE6RANCE2">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERM5P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANG5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JANAIT01">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JANAIT02">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CESSOP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRIECP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSSE5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DROUGP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRIECP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOCMAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MERDRP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANMEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AURAYP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINARP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PERR6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUGP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AMBONP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSMALP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSRENP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TREGUP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SERV6P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSHERP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COUTAP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTCHAP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SAUV5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TADENP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TINTEP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LAMBAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOUDEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BANNAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAULEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIBEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="THEIXP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CTAUBP4_TH_CHG">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOERP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SCAERP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUSQP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LESNEP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CREDIP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ISSE P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BIGNAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MELGVP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERHEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SAVENP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TREGUP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MTFO5P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JOSSEP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="ISSE P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINARP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOE5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AUDIEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MALE5P3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="CARHAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RABINP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRE.RP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RABINP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TALUSP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PERR6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRE.RP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCO-P6 OFS_H">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRUZ P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANN6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PORT7P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAS  P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUZUP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="UZEL P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOL  P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANNIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TINTEP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTCHAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TIZEEP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VANNEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERL5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOSNEP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSHERP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLAN6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MUR  P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORIHP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G.B.IE01">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MARZAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KEROLP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLEOP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RIAILP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MTFO5P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LISLOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="P.ABBP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MESSAP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CLEDEP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AURAYP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="YQUELP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANFAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="UZEL P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CTAUBP4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AUDIEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUERL3GUERLH">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTIVYP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOURP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TRES5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="B.SSBEA2">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="B.SSBEA1">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOUARP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANINT01">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANINT03">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANN6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANINT02">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANINT04">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="REDETP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUZUP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BENODP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MALE5P3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOE5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSGRAP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="DOUAIP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BLAINP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="THEIXP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLAUP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VANNEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CLEDEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CTAUBP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CONCAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DERVAP4-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="G.B.IP3_EOL_RPT30">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BZSEUP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ALLAIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIM5P3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TADENP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RIAILP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="YQUELP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSGRAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MTFO5P4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSGRAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COATAP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COATAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOUDEP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="PORT7P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERL5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIMPP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUGP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROPHEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUESTP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOL  P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COMBOP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOURP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERM5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUINGP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MALE5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="POULDP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANNIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDIP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GAEL P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MINIHP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PONAN.TG1">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ABERSP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERBOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LORIEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MALE5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERHEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRIECP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CSPPH.TC1">
        <sa:standbyAutomaton b0="4.938271595165133E-4" standby="false" lowVoltageSetPoint="233.0" highVoltageSetPoint="242.0" lowVoltageThreshold="230.0" highVoltageThreshold="245.0"/>
    </iidm:extension>
    <iidm:extension id="LANDIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINANP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSSE5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOURP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOHANP3_EOL_RPT30">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOERP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RENNEP6_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NOYA5P4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ABERSP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROSTRP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAS  P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANG5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOURP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RUMENP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PENHAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MUR  P3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="GUEZEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BOUCEP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JOSSEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NENEZP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAULEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SCAERP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSCO6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOUAIP4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CESSOP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MTFO5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CSPDO.TC1">
        <sa:standbyAutomaton b0="-0.0" standby="false" lowVoltageSetPoint="235.0" highVoltageSetPoint="242.0" lowVoltageThreshold="230.0" highVoltageThreshold="245.0"/>
    </iidm:extension>
    <iidm:extension id="SCAERP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VERN P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CROZOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BENODP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIBEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVIGP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="B.GUE.TG1">
        <apc:activePowerControl participate="false" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="B.GUE.TG2">
        <apc:activePowerControl participate="false" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="KERBOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLELAP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SARZEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERM5P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUGP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CALA5-P7 OFS_E">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUZUP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER P4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ALLAIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLELAP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="POULDP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NOYA5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NOYA5P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANN6P3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSRENP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="P.ABBP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RIAILP4-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="SARZEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COMBOP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINANP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSGRAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUSQP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DERVAP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIM5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAIMPP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BZSEUP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAIMPP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KEROLP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSBRIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CARHAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CREDIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUESTP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUERAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTCHAP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUERAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANG5P3_HY_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="THEIXP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRUZ P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUZUP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSAG5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BOUCEP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LISLOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVIGP3_TH_CHG">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOCQUP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MINIHP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERB6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOUARP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MUR  P3_HY_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUINGP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSSU5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUIDEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROSTRP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="SERV6P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="Ete2030_GFM">
        <reft:referenceTerminals>
            <reft:referenceTerminal id="CSPPR6GR.PR"/>
        </reft:referenceTerminals>
    </iidm:extension>
    <iidm:extension id="GUEZEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLEMYP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MERDRP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="TALUSP4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TRES5P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ERQUYP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DROUGP4_TH_CHG">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORLAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSFIAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CROZOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERB6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="N.ERDP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAUD P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PERR6P3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KEROLP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANFAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLAN6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MARZAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLOP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ABERSP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOCQUP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CESSOP4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOCMAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="C.GIBP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MARTYP6-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="C.GIBP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COATAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLEOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUESTP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSAG5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIM5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAS  P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSNI6P3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="CREDIP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="N.ERDP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LAMBAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSPIEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVE5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ISSE P4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOUDEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUIDEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VERN P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MELGVP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AMBONP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANMEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LESNEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORLAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLEOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CONCAP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SAVENP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ERQUYP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOUAIP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSRENP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NENEZP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAIMPP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOHANP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="BIGNAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COATAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSMALP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PENHAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUVP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLIP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLAUP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOSNEP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
</iidm:network>
