                <iidm:bus id="QUIM5P31" v="64.94206714340586" angle="-2.3924933259795593"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="QUIM5P3_COGE_ES" energySource="OTHER" minP="0.0" maxP="6.0" voltageRegulatorOn="false" targetP="0.6000000238418579" targetQ="0.0" bus="QUIM5P31" connectableBus="QUIM5P31" p="-0.6000000238418579" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="6.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUIM5P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.9670950174331665" voltageRegulatorOn="false" targetP="0.14506424963474274" targetQ="0.0" bus="QUIM5P31" connectableBus="QUIM5P31" p="-0.14506424963474274" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9670950174331665" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUIM5P3_PV" energySource="SOLAR" minP="0.0" maxP="3.4372050762176514" voltageRegulatorOn="false" targetP="0.4468366503715515" targetQ="0.0" bus="QUIM5P31" connectableBus="QUIM5P31" p="-0.4468366503715515" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.4372050762176514" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_QUIM5P31_1" loadType="UNDEFINED" p0="7.399988107252804" q0="-8.199973241028873" bus="QUIM5P31" connectableBus="QUIM5P31" p="7.399988107252804" q="-8.199973241028873"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="QUIMP" country="FR" tso="RTE">
        <iidm:voltageLevel id="QUIMPP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="QUIMPP31" v="65.54166692147417" angle="-0.34571010691220116"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="QUIMPP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7193549871444702" voltageRegulatorOn="false" targetP="0.10790324956178665" targetQ="0.0" bus="QUIMPP31" connectableBus="QUIMPP31" p="-0.10790324956178665" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7193549871444702" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUIMPP3_PV" energySource="SOLAR" minP="0.0" maxP="2.7970430850982666" voltageRegulatorOn="false" targetP="0.36361560225486755" targetQ="0.0" bus="QUIMPP31" connectableBus="QUIMPP31" p="-0.36361560225486755" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.7970430850982666" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_QUIMPP31_1" loadType="UNDEFINED" p0="19.39996875374518" q0="-8.799971757116003" bus="QUIMPP31" connectableBus="QUIMPP31" p="19.39996875374518" q="-8.799971757116003"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RABIN" country="FR" tso="RTE">
        <iidm:voltageLevel id="RABINP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RABINP31" v="66.14244947521078" angle="0.6512209861258145"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RABINP3_EOL" energySource="SOLAR" minP="0.0" maxP="31.307403564453125" voltageRegulatorOn="false" targetP="4.696110725402832" targetQ="0.0" bus="RABINP31" connectableBus="RABINP31" p="-4.696110725402832" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="31.307403564453125" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RABINP3_PV" energySource="SOLAR" minP="0.0" maxP="22.9146671295166" voltageRegulatorOn="false" targetP="2.9789066314697266" targetQ="0.0" bus="RABINP31" connectableBus="RABINP31" p="-2.9789066314697266" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="22.9146671295166" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="RABIN3311" loadType="UNDEFINED" p0="2.8999945571042636" q0="-8.299968488978267" bus="RABINP31" connectableBus="RABINP31" p="2.8999945571042636" q="-8.299968488978267">
                <iidm:property name="VECTCodeOITransfoDistrib" value="RABIN-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RAN.P" country="FR" tso="RTE">
        <iidm:voltageLevel id="RAN.PP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RAN.PP31" v="64.61783975143948" angle="-6.60662708049223"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="RAN.P3COND.11" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="RAN.PP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOCMA-Y311"/>
            </iidm:shunt>
            <iidm:shunt id="RAN.P3COND.21" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="RAN.PP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LONGC-Y413"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="RAN.PP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RAN.PP61" v="237.41652365352206" angle="-5.854945604422105"/>
                <iidm:bus id="RAN.PP62" v="238.35814844812583" angle="0.8742087225025438"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LAUNAL61RAN.P" loadType="UNDEFINED" p0="-67.9439922809008" q0="-35.75625695425661" bus="RAN.PP62" connectableBus="RAN.PP62" p="-67.9439922809008" q="-35.75625695425661"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="TDRANP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TDRANP61" v="238.26845214782028" angle="0.8417512090072894"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="RAN.PY632" r="1.5500000715255737" x="59.30000305175781" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="-12.196448839799432" q1="20.205373304136412" p2="12.211159018893671" q2="-19.642590320316195">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="RAN.PY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="RAN.PY633" r="1.9500000476837158" x="62.599998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="-11.455868333812253" q1="19.195098643925608" p2="11.472470205665806" q2="-18.66213601454868">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="RAN.PY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="RAN.PY634" r="1.8300000429153442" x="62.999996185302734" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="-11.423896105919912" q1="19.050476270778603" p2="11.439281054612204" q2="-18.520830540614636">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="RAN.PY634" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="RAN.PY635" r="1.5800000429153442" x="59.5" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="-12.143196607628786" q1="20.410672708529663" p2="12.1583729831314" q2="-19.839157317468853">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="RAN.PY635" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.12336003780365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111400127410889"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989199876785278"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.086709976196289"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.074489951133728"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0622700452804565"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0500500202178955"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0378299951553345"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256199836730957"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0133999586105347"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0011800527572632"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889600276947021"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9645299911499023"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523199796676636"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9401100277900696"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9279000163078308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9156799912452698"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.903469979763031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.891260027885437"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8790500164031982"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8668400049209595"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8546199798583984"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8424100279808044"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8302000164985657"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="RAN.PL61TDRAN" r="0.05999999865889549" x="4.599999904632568" g="0.0" b="0.0" ratedU1="225.0" ratedU2="225.0" voltageLevelId1="TDRANP6" bus1="TDRANP61" connectableBus1="TDRANP61" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="67.93879009791382" q1="36.15858102507106" p2="-67.93128835664287" q2="-35.58344751755188">
            <iidm:phaseTapChanger regulating="false" lowTapPosition="0" tapPosition="5" regulationMode="CURRENT_LIMITER" regulationValue="0.0">
                <iidm:terminalRef id="RAN.PL61TDRAN" side="ONE"/>
                <iidm:step r="46.31363296508789" x="46.313629150390625" g="0.0" b="0.0" rho="1.0" alpha="-9.819999694824219"/>
                <iidm:step r="42.8574104309082" x="42.85740661621094" g="0.0" b="0.0" rho="1.0" alpha="-9.109999656677246"/>
                <iidm:step r="38.727333068847656" x="38.72733688354492" g="0.0" b="0.0" rho="1.0" alpha="-8.40999984741211"/>
                <iidm:step r="31.423601150512695" x="31.423601150512695" g="0.0" b="0.0" rho="1.0" alpha="-7.730000019073486"/>
                <iidm:step r="26.70661163330078" x="26.70661163330078" g="0.0" b="0.0" rho="1.0" alpha="-7.03000020980835"/>
                <iidm:step r="19.837636947631836" x="19.83763885498047" g="0.0" b="0.0" rho="1.0" alpha="-6.320000171661377"/>
                <iidm:step r="14.903253555297852" x="14.903254508972168" g="0.0" b="0.0" rho="1.0" alpha="-5.630000114440918"/>
                <iidm:step r="5.534496307373047" x="5.534493446350098" g="0.0" b="0.0" rho="1.0" alpha="-4.909999847412109"/>
                <iidm:step r="4.795435905456543" x="4.795426845550537" g="0.0" b="0.0" rho="1.0" alpha="-4.210000038146973"/>
                <iidm:step r="-0.6606243848800659" x="-0.6606267690658569" g="0.0" b="0.0" rho="1.0" alpha="-3.509999990463257"/>
                <iidm:step r="-3.8777477741241455" x="-3.8777432441711426" g="0.0" b="0.0" rho="1.0" alpha="-2.809999942779541"/>
                <iidm:step r="-6.660111427307129" x="-6.660109043121338" g="0.0" b="0.0" rho="1.0" alpha="-2.109999895095825"/>
                <iidm:step r="-9.964177131652832" x="-9.964176177978516" g="0.0" b="0.0" rho="1.0" alpha="-1.399999976158142"/>
                <iidm:step r="-11.507527351379395" x="-11.507532119750977" g="0.0" b="0.0" rho="1.0" alpha="-0.699999988079071"/>
                <iidm:step r="-11.985755920410156" x="-11.985758781433105" g="0.0" b="0.0" rho="1.0" alpha="0.0"/>
                <iidm:step r="-11.768378257751465" x="-11.768372535705566" g="0.0" b="0.0" rho="1.0" alpha="0.7099999785423279"/>
                <iidm:step r="-10.485872268676758" x="-10.48587703704834" g="0.0" b="0.0" rho="1.0" alpha="1.409999966621399"/>
                <iidm:step r="-9.138168334960938" x="-9.13817024230957" g="0.0" b="0.0" rho="1.0" alpha="2.109999895095825"/>
                <iidm:step r="-7.681766033172607" x="-7.681764125823975" g="0.0" b="0.0" rho="1.0" alpha="2.809999942779541"/>
                <iidm:step r="-6.573169708251953" x="-6.573168754577637" g="0.0" b="0.0" rho="1.0" alpha="3.5199999809265137"/>
                <iidm:step r="-4.203804016113281" x="-4.2038068771362305" g="0.0" b="0.0" rho="1.0" alpha="4.21999979019165"/>
                <iidm:step r="1.1000968217849731" x="1.1000944375991821" g="0.0" b="0.0" rho="1.0" alpha="4.920000076293945"/>
                <iidm:step r="3.8389925956726074" x="3.8389954566955566" g="0.0" b="0.0" rho="1.0" alpha="5.619999885559082"/>
                <iidm:step r="10.121073722839355" x="10.121076583862305" g="0.0" b="0.0" rho="1.0" alpha="6.320000171661377"/>
                <iidm:step r="16.120553970336914" x="16.120548248291016" g="0.0" b="0.0" rho="1.0" alpha="7.019999980926514"/>
                <iidm:step r="22.706954956054688" x="22.706954956054688" g="0.0" b="0.0" rho="1.0" alpha="7.71999979019165"/>
                <iidm:step r="26.837047576904297" x="26.837047576904297" g="0.0" b="0.0" rho="1.0" alpha="8.420000076293945"/>
                <iidm:step r="40.09678268432617" x="40.096778869628906" g="0.0" b="0.0" rho="1.0" alpha="9.130000114440918"/>
                <iidm:step r="48.81343078613281" x="48.81342697143555" g="0.0" b="0.0" rho="1.0" alpha="9.829999923706055"/>
            </iidm:phaseTapChanger>
            <iidm:currentLimits1 permanentLimit="901.0"/>
            <iidm:currentLimits2 permanentLimit="901.0">
                <iidm:temporaryLimit name="N/A" value="1030.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1290.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="RANCE" country="FR" tso="RTE">
        <iidm:voltageLevel id="RANCEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RANCEP31" v="64.61805252754363" angle="-6.606730149086579"/>
                <iidm:bus id="RANCEP32" v="65.47790667901391" angle="-7.828305329000389"/>
            </iidm:busBreakerTopology>
            <iidm:load id="RANCE3AUXIL1" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="RANCEP31" connectableBus="RANCEP31" p="0.0" q="0.0"/>
            <iidm:load id="RANCE3AUXIL2" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="RANCEP32" connectableBus="RANCEP32" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="RANCEP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RANCEP61" v="237.39900318616702" angle="-5.861814392534672"/>
                <iidm:bus id="RANCEP62" v="237.3957368253433" angle="-5.863130289380324"/>
                <iidm:bus id="RANCEP63" v="237.38220713032297" angle="-5.863199478333387"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RANCE6RANCE1" energySource="HYDRO" minP="-80.0" maxP="80.0" voltageRegulatorOn="true" targetP="-80.0" targetV="235.0" bus="RANCEP61" connectableBus="RANCEP61" p="80.0" q="5.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-80.0" minQ="-5.0" maxQ="5.0"/>
                    <iidm:point p="0.0" minQ="-23.200000762939453" maxQ="24.799999237060547"/>
                    <iidm:point p="80.0" minQ="-23.200000762939453" maxQ="24.799999237060547"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RANCE6RANCE2" energySource="HYDRO" minP="-80.0" maxP="80.0" voltageRegulatorOn="true" targetP="-80.0" targetV="235.0" bus="RANCEP62" connectableBus="RANCEP62" p="80.0" q="5.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-80.0" minQ="-5.0" maxQ="5.0"/>
                    <iidm:point p="0.0" minQ="-23.200000762939453" maxQ="24.799999237060547"/>
                    <iidm:point p="80.0" minQ="-23.200000762939453" maxQ="24.799999237060547"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RANCE6RANCE3" energySource="HYDRO" minP="-80.0" maxP="80.0" voltageRegulatorOn="true" targetP="-80.0" targetV="235.0" bus="RANCEP63" connectableBus="RANCEP63" p="80.0" q="24.799999237060547">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-80.0" minQ="-24.799999237060547" maxQ="23.200000762939453"/>
                    <iidm:point p="0.0" minQ="-24.799999237060547" maxQ="23.200000762939453"/>
                    <iidm:point p="80.0" minQ="-24.799999237060547" maxQ="23.200000762939453"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="REDET" country="FR" tso="RTE">
        <iidm:voltageLevel id="REDETP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="REDETP31" v="69.3879064299301" angle="0.11894274313046357"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="REDETP3_EOL" energySource="SOLAR" minP="0.0" maxP="41.62931442260742" voltageRegulatorOn="false" targetP="6.244397163391113" targetQ="0.0" bus="REDETP31" connectableBus="REDETP31" p="-6.244397163391113" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="41.62931442260742" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="REDETP3_PV" energySource="SOLAR" minP="0.0" maxP="27.054750442504883" voltageRegulatorOn="false" targetP="3.517117500305176" targetQ="0.0" bus="REDETP31" connectableBus="REDETP31" p="-3.517117500305176" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="27.054750442504883" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="REDET3311" loadType="UNDEFINED" p0="2.5999923545598675" q0="-6.699960897402681" bus="REDETP31" connectableBus="REDETP31" p="2.5999923545598675" q="-6.699960897402681">
                <iidm:property name="VECTCodeOITransfoDistrib" value="REDET-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RENNE" country="FR" tso="RTE">
        <iidm:voltageLevel id="RENNEP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RENNEP61" v="240.5512205786482" angle="-2.6674992895003156"/>
                <iidm:bus id="RENNEP62" v="240.54460363457463" angle="-2.6889926821546593"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RENNEP6_TH_ES" energySource="OTHER" minP="0.0" maxP="11.40999984741211" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="RENNEP61" connectableBus="RENNEP61" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="11.40999984741211" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RENNEP6_PV" energySource="SOLAR" minP="0.0" maxP="3.96451997756958" voltageRegulatorOn="false" targetP="0.5153875946998596" targetQ="0.0" bus="RENNEP61" connectableBus="RENNEP61" p="-0.5153875946998596" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.96451997756958" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="RENNEY611" loadType="UNDEFINED" p0="9.900055651312314" q0="-1.4992629865294256" bus="RENNEP61" connectableBus="RENNEP61" p="9.900055651312314" q="-1.4992629865294256"/>
            <iidm:load id="merged_load_RENNEP62_1" loadType="UNDEFINED" p0="20.100114894056723" q0="-3.0984793494485148" bus="RENNEP62" connectableBus="RENNEP62" p="20.100114894056723" q="-3.0984793494485148"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RIAIL" country="FR" tso="RTE">
        <iidm:voltageLevel id="RIAILP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RIAILP41" v="96.48483618639266" angle="1.7984129086434477"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RIAILP4_EOL" energySource="SOLAR" minP="0.0" maxP="72.41625213623047" voltageRegulatorOn="false" targetP="10.862438201904297" targetQ="0.0" bus="RIAILP41" connectableBus="RIAILP41" p="-10.862438201904297" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="72.41625213623047" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RIAILP4_PV" energySource="SOLAR" minP="0.0" maxP="47.79521179199219" voltageRegulatorOn="false" targetP="6.213377475738525" targetQ="0.0" bus="RIAILP41" connectableBus="RIAILP41" p="-6.213377475738525" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="47.79521179199219" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RIAILP4-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="RIAILP41" connectableBus="RIAILP41" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_RIAILP41_1" loadType="UNDEFINED" p0="4.199993869926965" q0="-5.199985102340471" bus="RIAILP41" connectableBus="RIAILP41" p="4.199993869926965" q="-5.199985102340471"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ROPHE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ROPHEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ROPHEP31" v="66.92917337651883" angle="-6.061940855964289"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="ROPHEP3_EOL" energySource="SOLAR" minP="0.0" maxP="25.565357208251953" voltageRegulatorOn="false" targetP="3.834803581237793" targetQ="0.0" bus="ROPHEP31" connectableBus="ROPHEP31" p="-3.834803581237793" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="25.565357208251953" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ROPHEP3_PV" energySource="SOLAR" minP="0.0" maxP="19.483871459960938" voltageRegulatorOn="false" targetP="2.5329031944274902" targetQ="0.0" bus="ROPHEP31" connectableBus="ROPHEP31" p="-2.5329031944274902" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="19.483871459960938" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_ROPHEP31_1" loadType="UNDEFINED" p0="8.39999745208122" q0="-9.199995063710315" bus="ROPHEP31" connectableBus="ROPHEP31" p="8.39999745208122" q="-9.199995063710315"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ROSPE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ROSPEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ROSPEP31" v="65.22820204709569" angle="-2.0922590905538847"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="ROSPE3COND.21" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="ROSPEP31"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="ROSPEP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ROSPEP61" v="241.14974029901646" angle="-1.3624018700960765"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="ROSPEY631" r="0.8700000047683716" x="60.18000030517578" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="ROSPEP3" bus1="ROSPEP31" connectableBus1="ROSPEP31" voltageLevelId2="ROSPEP6" bus2="ROSPEP61" connectableBus2="ROSPEP61" p1="-12.230389576924255" q1="35.14768526501963" p2="12.249735531216906" q2="-33.80947891001232">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="ROSPEY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0712800025939941"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0597800016403198"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0482900142669678"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0367900133132935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0253000259399414"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013800024986267"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002310037612915"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.990809977054596"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9793199896812439"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9678199887275696"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9563199877738953"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9448300004005432"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9218699932098389"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103999733924866"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8989400267601013"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8874800205230713"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.876010000705719"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.864549994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8530799746513367"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8416200280189514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8301500082015991"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8186900019645691"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8072199821472168"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7957599759101868"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="ROSPEY632" r="0.89000004529953" x="60.40000534057617" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="ROSPEP3" bus1="ROSPEP31" connectableBus1="ROSPEP31" voltageLevelId2="ROSPEP6" bus2="ROSPEP61" connectableBus2="ROSPEP61" p1="-12.17287257567905" q1="36.138439551217154" p2="12.193609080882482" q2="-34.731153077864946">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="ROSPEY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9218199849128723"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103099703788757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8988000154495239"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8872900009155273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8757799863815308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8642699718475342"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8527600169181824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8412399888038635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8297299742698669"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8182200193405151"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8067100048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.795199990272522"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="ROSTR" country="FR" tso="RTE">
        <iidm:voltageLevel id="ROSTRP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ROSTRP31" v="68.32645971507489" angle="0.342011009174548"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="ROSTRP3_EOL" energySource="SOLAR" minP="0.0" maxP="80.05455017089844" voltageRegulatorOn="false" targetP="12.008182525634766" targetQ="0.0" bus="ROSTRP31" connectableBus="ROSTRP31" p="-12.008182525634766" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="80.05455017089844" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ROSTRP3_PV" energySource="SOLAR" minP="0.0" maxP="35.266944885253906" voltageRegulatorOn="false" targetP="4.584702968597412" targetQ="0.0" bus="ROSTRP31" connectableBus="ROSTRP31" p="-4.584702968597412" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="35.266944885253906" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ROSTRP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="ROSTRP31" connectableBus="ROSTRP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_ROSTRP31_1" loadType="UNDEFINED" p0="5.599989282101335" q0="-8.199968700448922" bus="ROSTRP31" connectableBus="ROSTRP31" p="5.599989282101335" q="-8.199968700448922"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RUMEN" country="FR" tso="RTE">
        <iidm:voltageLevel id="RUMENP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RUMENP31" v="66.23350451804527" angle="-0.5455399783008074"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RUMENP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.9394639730453491" voltageRegulatorOn="false" targetP="0.14091959595680237" targetQ="0.0" bus="RUMENP31" connectableBus="RUMENP31" p="-0.14091959595680237" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9394639730453491" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RUMENP3_PV" energySource="SOLAR" minP="0.0" maxP="4.172514915466309" voltageRegulatorOn="false" targetP="0.5424269437789917" targetQ="0.0" bus="RUMENP31" connectableBus="RUMENP31" p="-0.5424269437789917" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.172514915466309" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_RUMENP31_1" loadType="UNDEFINED" p0="7.199988164111309" q0="-11.599962858218486" bus="RUMENP31" connectableBus="RUMENP31" p="7.199988164111309" q="-11.599962858218486"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SARZE" country="FR" tso="RTE">
        <iidm:voltageLevel id="SARZEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SARZEP31" v="64.92580979726912" angle="-2.4900433157896233"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SARZEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.4537239968776703" voltageRegulatorOn="false" targetP="0.06805860251188278" targetQ="0.0" bus="SARZEP31" connectableBus="SARZEP31" p="-0.06805860251188278" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.4537239968776703" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SARZEP3_PV" energySource="SOLAR" minP="0.0" maxP="1.9514909982681274" voltageRegulatorOn="false" targetP="0.2536938190460205" targetQ="0.0" bus="SARZEP31" connectableBus="SARZEP31" p="-0.2536938190460205" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.9514909982681274" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SARZEP31_1" loadType="UNDEFINED" p0="6.59998991965961" q0="-12.999960665280152" bus="SARZEP31" connectableBus="SARZEP31" p="6.59998991965961" q="-12.999960665280152"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SAUV5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SAUV5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SAUV5P31" v="70.33058807385135" angle="0.23282829671878205"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SAUV5P3_EOL" energySource="SOLAR" minP="0.0" maxP="43.64607620239258" voltageRegulatorOn="false" targetP="6.546911239624023" targetQ="0.0" bus="SAUV5P31" connectableBus="SAUV5P31" p="-6.546911239624023" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="43.64607620239258" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SAUV5P3_PV" energySource="SOLAR" minP="0.0" maxP="21.28217124938965" voltageRegulatorOn="false" targetP="2.7666821479797363" targetQ="0.0" bus="SAUV5P31" connectableBus="SAUV5P31" p="-2.7666821479797363" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="21.28217124938965" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SAUV53311" loadType="UNDEFINED" p0="2.7999919110405393" q0="-7.399957591535185" bus="SAUV5P31" connectableBus="SAUV5P31" p="2.7999919110405393" q="-7.399957591535185">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SAUV5-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SAVEN" country="FR" tso="RTE">
        <iidm:voltageLevel id="SAVENP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SAVENP31" v="64.8629230902522" angle="-3.0541692839864374"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SAVENP3_EOL" energySource="SOLAR" minP="0.0" maxP="12.370205879211426" voltageRegulatorOn="false" targetP="1.855530858039856" targetQ="0.0" bus="SAVENP31" connectableBus="SAVENP31" p="-1.855530858039856" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.370205879211426" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SAVENP3_PV" energySource="SOLAR" minP="0.0" maxP="12.311299324035645" voltageRegulatorOn="false" targetP="1.6004688739776611" targetQ="0.0" bus="SAVENP31" connectableBus="SAVENP31" p="-1.6004688739776611" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.311299324035645" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SAVENP31_1" loadType="UNDEFINED" p0="5.399991314419998" q0="-5.199982897822684" bus="SAVENP31" connectableBus="SAVENP31" p="5.399991314419998" q="-5.199982897822684"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SCAER" country="FR" tso="RTE">
        <iidm:voltageLevel id="SCAERP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SCAERP31" v="67.06970131805981" angle="0.03896205056064601"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SCAERP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="SCAERP31" connectableBus="SCAERP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SCAERP3_EOL" energySource="SOLAR" minP="0.0" maxP="45.395137786865234" voltageRegulatorOn="false" targetP="6.809270858764648" targetQ="0.0" bus="SCAERP31" connectableBus="SCAERP31" p="-6.809270858764648" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="45.395137786865234" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SCAERP3_PV" energySource="SOLAR" minP="0.0" maxP="24.54474639892578" voltageRegulatorOn="false" targetP="3.19081711769104" targetQ="0.0" bus="SCAERP31" connectableBus="SCAERP31" p="-3.19081711769104" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="24.54474639892578" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SCAER3311" loadType="UNDEFINED" p0="4.099993173000445" q0="-8.19997288275443" bus="SCAERP31" connectableBus="SCAERP31" p="4.099993173000445" q="-8.19997288275443">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SCAER-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SERV6" country="FR" tso="RTE">
        <iidm:voltageLevel id="SERV6P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SERV6P41" v="94.08358637951953" angle="-3.0840832991299623"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SERV6P4_COGE_ES" energySource="OTHER" minP="0.0" maxP="7.0" voltageRegulatorOn="false" targetP="1.2999999523162842" targetQ="0.0" bus="SERV6P41" connectableBus="SERV6P41" p="-1.2999999523162842" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="7.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SERV6P4_EOL" energySource="SOLAR" minP="0.0" maxP="5.672417163848877" voltageRegulatorOn="false" targetP="0.8508625626564026" targetQ="0.0" bus="SERV6P41" connectableBus="SERV6P41" p="-0.8508625626564025" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.672417163848877" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SERV6P4_PV" energySource="SOLAR" minP="0.0" maxP="18.35085105895996" voltageRegulatorOn="false" targetP="2.385610580444336" targetQ="0.0" bus="SERV6P41" connectableBus="SERV6P41" p="-2.385610580444336" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="18.35085105895996" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SERV6P41_1" loadType="UNDEFINED" p0="20.599968893747562" q0="-5.599982785105526" bus="SERV6P41" connectableBus="SERV6P41" p="20.599968893747562" q="-5.599982785105526"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SEVE5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SEVE5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SEVE5P31" v="64.58799375676391" angle="-2.7933579441075187"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SEVE5P3_EOL" energySource="SOLAR" minP="0.0" maxP="22.820972442626953" voltageRegulatorOn="false" targetP="3.4231457710266113" targetQ="0.0" bus="SEVE5P31" connectableBus="SEVE5P31" p="-3.4231457710266118" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="22.820972442626953" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SEVE5P3_PV" energySource="SOLAR" minP="0.0" maxP="15.745737075805664" voltageRegulatorOn="false" targetP="2.046945810317993" targetQ="0.0" bus="SEVE5P31" connectableBus="SEVE5P31" p="-2.046945810317993" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="15.745737075805664" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SEVE5P31_1" loadType="UNDEFINED" p0="4.199992972825678" q0="-4.199986136395081" bus="SEVE5P31" connectableBus="SEVE5P31" p="4.199992972825678" q="-4.199986136395081"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SEVIG" country="FR" tso="RTE">
        <iidm:voltageLevel id="SEVIGP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SEVIGP31" v="66.6962836001746" angle="-5.276918546221871"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SEVIGP3_TH_CHG" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="SEVIGP31" connectableBus="SEVIGP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SEVIGP3_EOL" energySource="SOLAR" minP="0.0" maxP="48.99078369140625" voltageRegulatorOn="false" targetP="7.3486175537109375" targetQ="0.0" bus="SEVIGP31" connectableBus="SEVIGP31" p="-7.3486175537109375" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="48.99078369140625" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SEVIGP3_PV" energySource="SOLAR" minP="0.0" maxP="20.82587432861328" voltageRegulatorOn="false" targetP="2.7073636054992676" targetQ="0.0" bus="SEVIGP31" connectableBus="SEVIGP31" p="-2.7073636054992676" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="20.82587432861328" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SEVIGP31_1" loadType="UNDEFINED" p0="4.3999982568855" q0="-6.3999947470571374" bus="SEVIGP31" connectableBus="SEVIGP31" p="4.3999982568855" q="-6.3999947470571374"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SQUIV" country="FR" tso="RTE">
        <iidm:voltageLevel id="SQUIVP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SQUIVP31" v="65.494711933751" angle="-0.18714944113855853"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SQUIV3COND.11" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="SQUIVP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOUBE-Y411"/>
            </iidm:shunt>
            <iidm:shunt id="SQUIV3COND.21" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="SQUIVP31"/>
            <iidm:shunt id="SQUIV3COND.41" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="SQUIVP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOUDE-Y311"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="SQUIVP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SQUIVP61" v="242.28801934498227" angle="1.3800097101784659"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="SQUIVY632" r="0.9299999475479126" x="58.09999465942383" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="-28.00385052941643" q1="37.78288323104878" p2="28.03654025682767" q2="-35.740654096500094">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="SQUIVY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="SQUIVY633" r="0.9329999685287476" x="59.10999298095703" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="-27.542121983590622" q1="37.994715110970034" p2="27.574723793199606" q2="-35.92923515153137">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="SQUIVY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.073240041732788"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.061579942703247"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0499199628829956"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0382599830627441"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0266000032424927"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0149500370025635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.003290057182312"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9916300177574158"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9799699783325195"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9683099985122681"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9566500186920166"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9449899792671204"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9216600060462952"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099799990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8983100056648254"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8866400122642517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8749600052833557"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.863290011882782"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.851610004901886"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8399400115013123"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8282600045204163"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8165900111198425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8049100041389465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7932400107383728"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SSAG5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSAG5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSAG5P31" v="66.87813031494429" angle="-2.739771382931302"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSAG5P3_EOL" energySource="SOLAR" minP="0.0" maxP="16.115060806274414" voltageRegulatorOn="false" targetP="2.4172592163085938" targetQ="0.0" bus="SSAG5P31" connectableBus="SSAG5P31" p="-2.4172592163085938" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="16.115060806274414" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSAG5P3_PV" energySource="SOLAR" minP="0.0" maxP="7.721770763397217" voltageRegulatorOn="false" targetP="1.0038301944732666" targetQ="0.0" bus="SSAG5P31" connectableBus="SSAG5P31" p="-1.0038301944732666" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.721770763397217" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSAG5P31_1" loadType="UNDEFINED" p0="9.999985344838182" q0="-5.599983490861595" bus="SSAG5P31" connectableBus="SSAG5P31" p="9.999985344838182" q="-5.599983490861595"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSAV7" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSAV7P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSAV7P31" v="64.14269592747677" angle="-1.7816371406907872"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_SSAV7P31_1" loadType="UNDEFINED" p0="1.399997861135716" q0="0.2799991551835918" bus="SSAV7P31" connectableBus="SSAV7P31" p="1.399997861135716" q="0.2799991551835918"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSBRI" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSBRIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSBRIP31" v="64.30287558477282" angle="-2.4675440233732826"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSBRIP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.1060550212860107" voltageRegulatorOn="false" targetP="0.16590824723243713" targetQ="0.0" bus="SSBRIP31" connectableBus="SSBRIP31" p="-0.16590824723243713" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.1060550212860107" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSBRIP3_PV" energySource="SOLAR" minP="0.0" maxP="2.6228740215301514" voltageRegulatorOn="false" targetP="0.3409736156463623" targetQ="0.0" bus="SSBRIP31" connectableBus="SSBRIP31" p="-0.3409736156463623" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.6228740215301514" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSBRIP31_1" loadType="UNDEFINED" p0="12.699981394142792" q0="-10.899968246757815" bus="SSBRIP31" connectableBus="SSBRIP31" p="12.699981394142792" q="-10.899968246757815"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSCO6" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSCO6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSCO6P31" v="66.69698053047442" angle="-0.6513079293089221"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSCO6P3_EOL" energySource="SOLAR" minP="0.0" maxP="53.12326431274414" voltageRegulatorOn="false" targetP="7.968489646911621" targetQ="0.0" bus="SSCO6P31" connectableBus="SSCO6P31" p="-7.968489646911621" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="53.12326431274414" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSCO6P3_PV" energySource="SOLAR" minP="0.0" maxP="32.448577880859375" voltageRegulatorOn="false" targetP="4.218315124511719" targetQ="0.0" bus="SSCO6P31" connectableBus="SSCO6P31" p="-4.218315124511719" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="32.448577880859375" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSCO6P31_1" loadType="UNDEFINED" p0="7.199988210926704" q0="-8.399972555758577" bus="SSCO6P31" connectableBus="SSCO6P31" p="7.199988210926704" q="-8.399972555758577"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSFIA" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSFIAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSFIAP31" v="66.04317516267636" angle="0.11474037389788748"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSFIAP3_EOL" energySource="SOLAR" minP="0.0" maxP="10.957427024841309" voltageRegulatorOn="false" targetP="1.6436140537261963" targetQ="0.0" bus="SSFIAP31" connectableBus="SSFIAP31" p="-1.6436140537261963" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.957427024841309" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSFIAP3_PV" energySource="SOLAR" minP="0.0" maxP="8.531234741210938" voltageRegulatorOn="false" targetP="1.109060525894165" targetQ="0.0" bus="SSFIAP31" connectableBus="SSFIAP31" p="-1.109060525894165" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="8.531234741210938" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSFIAP31_1" loadType="UNDEFINED" p0="5.599990854160562" q0="-9.599969351298688" bus="SSFIAP31" connectableBus="SSFIAP31" p="5.599990854160562" q="-9.599969351298688"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSGRA" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSGRAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSGRAP31" v="67.00141731280365" angle="-0.5994038278896925"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSGRAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="0.5260000228881836" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="SSGRAP31" connectableBus="SSGRAP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="0.5260000228881836" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSGRAP3_EOL" energySource="SOLAR" minP="0.0" maxP="50.14790725708008" voltageRegulatorOn="false" targetP="7.522186279296875" targetQ="0.0" bus="SSGRAP31" connectableBus="SSGRAP31" p="-7.522186279296875" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="50.14790725708008" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSGRAP3_PV" energySource="SOLAR" minP="0.0" maxP="34.58127212524414" voltageRegulatorOn="false" targetP="4.495565414428711" targetQ="0.0" bus="SSGRAP31" connectableBus="SSGRAP31" p="-4.495565414428711" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="34.58127212524414" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSGRAP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="SSGRAP31" connectableBus="SSGRAP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSGRAP31_1" loadType="UNDEFINED" p0="4.7999930757153555" q0="-12.199963641271781" bus="SSGRAP31" connectableBus="SSGRAP31" p="4.7999930757153555" q="-12.199963641271781"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSHER" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSHERP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSHERP31" v="65.00798006059473" angle="1.090583438901965"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSHERP3_EOL" energySource="SOLAR" minP="0.0" maxP="24.551382064819336" voltageRegulatorOn="false" targetP="3.6827073097229004" targetQ="0.0" bus="SSHERP31" connectableBus="SSHERP31" p="-3.6827073097229004" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="24.551382064819336" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSHERP3_PV" energySource="SOLAR" minP="0.0" maxP="18.74755096435547" voltageRegulatorOn="false" targetP="2.4371817111968994" targetQ="0.0" bus="SSHERP31" connectableBus="SSHERP31" p="-2.4371817111968994" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="18.74755096435547" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSHERP31_1" loadType="UNDEFINED" p0="2.999995045102054" q0="-5.999980180421628" bus="SSHERP31" connectableBus="SSHERP31" p="2.999995045102054" q="-5.999980180421628"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSLAU" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSLAUP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSLAUP41" v="94.45099178966807" angle="-2.7038168790502843"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSLAUP4_PV" energySource="SOLAR" minP="0.0" maxP="0.9943900108337402" voltageRegulatorOn="false" targetP="0.12927070260047913" targetQ="0.0" bus="SSLAUP41" connectableBus="SSLAUP41" p="-0.12927070260047913" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9943900108337402" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSLAUP41_1" loadType="UNDEFINED" p0="0.0" q0="-6.19998109078611" bus="SSLAUP41" connectableBus="SSLAUP41" p="0.0" q="-6.19998109078611"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="SSLAUP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSLAUP61" v="239.93866274960138" angle="-2.323271788827077"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSLAUP6_EOL" energySource="SOLAR" minP="0.0" maxP="0.4766460061073303" voltageRegulatorOn="false" targetP="0.07149690389633179" targetQ="0.0" bus="SSLAUP61" connectableBus="SSLAUP61" p="-0.07149690389633179" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.4766460061073303" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSLAUP6_PV" energySource="SOLAR" minP="0.0" maxP="1.3293379545211792" voltageRegulatorOn="false" targetP="0.17281393706798553" targetQ="0.0" bus="SSLAUP61" connectableBus="SSLAUP61" p="-0.17281393706798553" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.3293379545211792" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SSLAUY611" loadType="UNDEFINED" p0="17.400469995341947" q0="-20.294688744476076" bus="SSLAUP61" connectableBus="SSLAUP61" p="17.400469995341947" q="-20.294688744476076"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSLEO" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSLEOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSLEOP31" v="66.77529906759533" angle="-0.9339381751897929"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSLEOP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="13.0" voltageRegulatorOn="false" targetP="1.2999999523162842" targetQ="0.0" bus="SSLEOP31" connectableBus="SSLEOP31" p="-1.2999999523162842" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="13.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSLEOP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.193796992301941" voltageRegulatorOn="false" targetP="0.17906954884529114" targetQ="0.0" bus="SSLEOP31" connectableBus="SSLEOP31" p="-0.17906954884529114" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.193796992301941" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSLEOP3_PV" energySource="SOLAR" minP="0.0" maxP="5.31516695022583" voltageRegulatorOn="false" targetP="0.6909717321395874" targetQ="0.0" bus="SSLEOP31" connectableBus="SSLEOP31" p="-0.6909717321395874" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.31516695022583" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSLEOP31_1" loadType="UNDEFINED" p0="11.199981698885617" q0="-7.79997496557891" bus="SSLEOP31" connectableBus="SSLEOP31" p="11.199981698885617" q="-7.79997496557891"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSMAL" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSMALP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSMALP31" v="65.43445931166694" angle="-7.81300125454588"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSMALP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7149689793586731" voltageRegulatorOn="false" targetP="0.10724534839391708" targetQ="0.0" bus="SSMALP31" connectableBus="SSMALP31" p="-0.10724534839391707" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7149689793586731" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSMALP3_PV" energySource="SOLAR" minP="0.0" maxP="3.046217918395996" voltageRegulatorOn="false" targetP="0.39600834250450134" targetQ="0.0" bus="SSMALP31" connectableBus="SSMALP31" p="-0.39600834250450134" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.046217918395996" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSMALP31_1" loadType="UNDEFINED" p0="17.600004710812946" q0="-10.600005119524296" bus="SSMALP31" connectableBus="SSMALP31" p="17.600004710812946" q="-10.600005119524296"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSNI6" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSNI6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSNI6P31" v="68.81605784856522" angle="0.27940303899524677"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSNI6P3_EOL" energySource="SOLAR" minP="0.0" maxP="79.72753143310547" voltageRegulatorOn="false" targetP="11.959129333496094" targetQ="0.0" bus="SSNI6P31" connectableBus="SSNI6P31" p="-11.959129333496094" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="79.72753143310547" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSNI6P3_PV" energySource="SOLAR" minP="0.0" maxP="36.52373504638672" voltageRegulatorOn="false" targetP="4.7480854988098145" targetQ="0.0" bus="SSNI6P31" connectableBus="SSNI6P31" p="-4.7480854988098145" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="36.52373504638672" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSNI6P3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="SSNI6P31" connectableBus="SSNI6P31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SSNI63311" loadType="UNDEFINED" p0="3.4999922198346938" q0="-7.999964433564721" bus="SSNI6P31" connectableBus="SSNI6P31" p="3.4999922198346938" q="-7.999964433564721">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SSNI6-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSPIE" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSPIEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSPIEP31" v="64.31383424932163" angle="1.3511913048558521"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSPIEP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.4000000059604645" targetQ="0.0" bus="SSPIEP31" connectableBus="SSPIEP31" p="-0.40000000596046453" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSPIEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5526260137557983" voltageRegulatorOn="false" targetP="0.08289390057325363" targetQ="0.0" bus="SSPIEP31" connectableBus="SSPIEP31" p="-0.08289390057325363" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5526260137557983" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSPIEP3_PV" energySource="SOLAR" minP="0.0" maxP="2.592797040939331" voltageRegulatorOn="false" targetP="0.33706361055374146" targetQ="0.0" bus="SSPIEP31" connectableBus="SSPIEP31" p="-0.33706361055374146" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.592797040939331" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSPIEP31_1" loadType="UNDEFINED" p0="15.999974572298337" q0="-9.399969419136976" bus="SSPIEP31" connectableBus="SSPIEP31" p="15.999974572298337" q="-9.399969419136976"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSREN" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSRENP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSRENP31" v="65.1040127052097" angle="1.7065666601352079"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSRENP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="18.0" voltageRegulatorOn="false" targetP="1.899999976158142" targetQ="0.0" bus="SSRENP31" connectableBus="SSRENP31" p="-1.8999999761581419" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="18.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSRENP3_TH_ES" energySource="OTHER" minP="0.0" maxP="25.77400016784668" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="SSRENP31" connectableBus="SSRENP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="25.77400016784668" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSRENP3_EOL" energySource="SOLAR" minP="0.0" maxP="28.689289093017578" voltageRegulatorOn="false" targetP="4.303393363952637" targetQ="0.0" bus="SSRENP31" connectableBus="SSRENP31" p="-4.303393363952637" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="28.689289093017578" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSRENP3_PV" energySource="SOLAR" minP="0.0" maxP="17.921478271484375" voltageRegulatorOn="false" targetP="2.3297922611236572" targetQ="0.0" bus="SSRENP31" connectableBus="SSRENP31" p="-2.3297922611236572" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="17.921478271484375" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSRENP31_1" loadType="UNDEFINED" p0="8.499986336633194" q0="-14.199954157575624" bus="SSRENP31" connectableBus="SSRENP31" p="8.499986336633194" q="-14.199954157575624"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSSE5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSSE5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSSE5P31" v="64.9827080293706" angle="-7.059116505467049"/>
                <iidm:bus id="SSSE5P32" v="65.63183014079809" angle="-8.066028072457923"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSSE5P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.627174973487854" voltageRegulatorOn="false" targetP="0.0940762460231781" targetQ="0.0" bus="SSSE5P32" connectableBus="SSSE5P32" p="-0.0940762460231781" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.627174973487854" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSSE5P3_PV" energySource="SOLAR" minP="0.0" maxP="3.299808979034424" voltageRegulatorOn="false" targetP="0.4289751648902893" targetQ="0.0" bus="SSSE5P32" connectableBus="SSSE5P32" p="-0.4289751648902893" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.299808979034424" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSSE5P32_1" loadType="UNDEFINED" p0="8.800002356072167" q0="-9.200004336789439" bus="SSSE5P32" connectableBus="SSSE5P32" p="8.800002356072167" q="-9.200004336789439"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSSU5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSSU5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSSU5P31" v="64.42945531142236" angle="-0.8764982167924289"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSSU5P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.42851701378822327" voltageRegulatorOn="false" targetP="0.06427755206823349" targetQ="0.0" bus="SSSU5P31" connectableBus="SSSU5P31" p="-0.06427755206823349" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.42851701378822327" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSSU5P3_PV" energySource="SOLAR" minP="0.0" maxP="1.7084530591964722" voltageRegulatorOn="false" targetP="0.22209890186786652" targetQ="0.0" bus="SSSU5P31" connectableBus="SSSU5P31" p="-0.2220989018678665" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.7084530591964722" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SSSU53TR311" loadType="UNDEFINED" p0="3.29999464107755" q0="-9.499969420159399" bus="SSSU5P31" connectableBus="SSSU5P31" p="3.29999464107755" q="-9.499969420159399"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TADEN" country="FR" tso="RTE">
        <iidm:voltageLevel id="TADENP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TADENP31" v="65.73977742387902" angle="-6.99292360374272"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TADENP3_TH_ES" energySource="OTHER" minP="0.0" maxP="5.800000190734863" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="TADENP31" connectableBus="TADENP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="5.800000190734863" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TADENP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7135840058326721" voltageRegulatorOn="false" targetP="0.10703760385513306" targetQ="0.0" bus="TADENP31" connectableBus="TADENP31" p="-0.10703760385513306" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7135840058326721" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TADENP3_PV" energySource="SOLAR" minP="0.0" maxP="2.1278979778289795" voltageRegulatorOn="false" targetP="0.27662673592567444" targetQ="0.0" bus="TADENP31" connectableBus="TADENP31" p="-0.27662673592567444" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.1278979778289795" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TADENP31_1" loadType="UNDEFINED" p0="5.200000314529656" q0="-8.400001250923676" bus="TADENP31" connectableBus="TADENP31" p="5.200000314529656" q="-8.400001250923676"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TALUS" country="FR" tso="RTE">
        <iidm:voltageLevel id="TALUSP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TALUSP41" v="94.00197786818778" angle="-3.860724448105731"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TALUSP4_COGE_ES" energySource="OTHER" minP="0.0" maxP="5.0" voltageRegulatorOn="false" targetP="0.6000000238418579" targetQ="0.0" bus="TALUSP41" connectableBus="TALUSP41" p="-0.6000000238418579" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="5.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TALUSP4_EOL" energySource="SOLAR" minP="0.0" maxP="0.5958070158958435" voltageRegulatorOn="false" targetP="0.08937105536460876" targetQ="0.0" bus="TALUSP41" connectableBus="TALUSP41" p="-0.08937105536460876" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5958070158958435" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TALUSP4_PV" energySource="SOLAR" minP="0.0" maxP="2.9327690601348877" voltageRegulatorOn="false" targetP="0.3812599778175354" targetQ="0.0" bus="TALUSP41" connectableBus="TALUSP41" p="-0.3812599778175354" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.9327690601348877" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TALUSP41_1" loadType="UNDEFINED" p0="10.599985685543528" q0="-9.19997429937112" bus="TALUSP41" connectableBus="TALUSP41" p="10.599985685543528" q="-9.19997429937112"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="THEIX" country="FR" tso="RTE">
        <iidm:voltageLevel id="THEIXP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="THEIXP31" v="64.13803838199524" angle="-1.7620929978082032"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="THEIXP3_TH_ES" energySource="OTHER" minP="0.0" maxP="1.6779999732971191" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="THEIXP31" connectableBus="THEIXP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.6779999732971191" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="THEIXP3_PV" energySource="SOLAR" minP="0.0" maxP="2.0020411014556885" voltageRegulatorOn="false" targetP="0.2602653503417969" targetQ="0.0" bus="THEIXP31" connectableBus="THEIXP31" p="-0.2602653503417969" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.0020411014556885" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_THEIXP31_1" loadType="UNDEFINED" p0="11.599982859039995" q0="-10.999966767825905" bus="THEIXP31" connectableBus="THEIXP31" p="11.599982859039995" q="-10.999966767825905"/>
            <iidm:shunt id="THEIX3COND.11" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="THEIXP31"/>
            <iidm:shunt id="THEIX3COND.21" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="THEIXP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOUE -Y411"/>
            </iidm:shunt>
            <iidm:shunt id="THEIX3COND.31" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="THEIXP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOUE -Y411"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="THEIXP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="THEIXP61" v="238.336270652878" angle="-1.0422739616977548"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="THEIXP6_EOL" energySource="SOLAR" minP="0.0" maxP="1.184723973274231" voltageRegulatorOn="false" targetP="0.17770859599113464" targetQ="0.0" bus="THEIXP61" connectableBus="THEIXP61" p="-0.17770859599113464" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.184723973274231" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="THEIXP6_PV" energySource="SOLAR" minP="0.0" maxP="3.0582799911499023" voltageRegulatorOn="false" targetP="0.39757639169692993" targetQ="0.0" bus="THEIXP61" connectableBus="THEIXP61" p="-0.39757639169692993" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.0582799911499023" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:shunt id="THEIX6REAC" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="THEIXP61" connectableBus="THEIXP61" q="89.76462928622209"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="THEIXY631" r="0.8799999952316284" x="61.599998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="THEIXP6" bus2="THEIXP61" connectableBus2="THEIXP61" p1="-11.52024195260499" q1="29.40003441104036" p2="11.534782572764886" q2="-28.382191019543875">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="THEIXY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="THEIXY633" r="0.9699999094009399" x="58.599998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="THEIXP6" bus2="THEIXP61" connectableBus2="THEIXP61" p1="-12.039512577762784" q1="30.93144428844906" p2="12.057222138520148" q2="-29.861567659286937">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="THEIXY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="THEIXY635" r="0.8799999356269836" x="61.07999038696289" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="THEIXP6" bus2="THEIXP61" connectableBus2="THEIXP61" p1="-11.621427512507033" q1="27.0020809477895" p2="11.634095970081672" q2="-26.122774898379436">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="THEIXY635" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.069599986076355"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0582400560379028"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0468900203704834"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0355299711227417"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0241800546646118"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0128200054168701"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0014699697494507"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901099801063538"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9787600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9674000144004822"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9560400247573853"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9446899890899658"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9218199849128723"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103099703788757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8988000154495239"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8872900009155273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8757799863815308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8642699718475342"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8527600169181824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8412399888038635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8297299742698669"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8182200193405151"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8067100048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.795199990272522"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="TINTE" country="FR" tso="RTE">
        <iidm:voltageLevel id="TINTEP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TINTEP41" v="95.14599190078285" angle="-4.280895084752214"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TINTEP4_EOL" energySource="SOLAR" minP="0.0" maxP="19.457502365112305" voltageRegulatorOn="false" targetP="2.9186253547668457" targetQ="0.0" bus="TINTEP41" connectableBus="TINTEP41" p="-2.9186253547668457" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="19.457502365112305" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TINTEP4_PV" energySource="SOLAR" minP="0.0" maxP="21.55228042602539" voltageRegulatorOn="false" targetP="2.8017964363098145" targetQ="0.0" bus="TINTEP41" connectableBus="TINTEP41" p="-2.8017964363098145" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="21.55228042602539" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TINTEP41_1" loadType="UNDEFINED" p0="7.299990482752619" q0="-7.199981136119711" bus="TINTEP41" connectableBus="TINTEP41" p="7.299990482752619" q="-7.199981136119711"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TIZEE" country="FR" tso="RTE">
        <iidm:voltageLevel id="TIZEEP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TIZEEP41" v="94.1893135289873" angle="-2.6797350264493893"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TIZEEP4_EOL" energySource="SOLAR" minP="0.0" maxP="0.2621549963951111" voltageRegulatorOn="false" targetP="0.03932324796915054" targetQ="0.0" bus="TIZEEP41" connectableBus="TIZEEP41" p="-0.03932324796915054" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.2621549963951111" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TIZEEP4_PV" energySource="SOLAR" minP="0.0" maxP="0.9773690104484558" voltageRegulatorOn="false" targetP="0.1270579695701599" targetQ="0.0" bus="TIZEEP41" connectableBus="TIZEEP41" p="-0.1270579695701599" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9773690104484558" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TIZEEP41_1" loadType="UNDEFINED" p0="4.599992886027874" q0="-6.999978639041965" bus="TIZEEP41" connectableBus="TIZEEP41" p="4.599992886027874" q="-6.999978639041965"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TREGU" country="FR" tso="RTE">
        <iidm:voltageLevel id="TREGUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TREGUP31" v="64.17704271118488" angle="-2.275341626319296"/>
                <iidm:bus id="TREGUP32" v="66.05231713980898" angle="-0.8769911392919014"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TREGUP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="TREGUP31" connectableBus="TREGUP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TREGUP3_PV" energySource="SOLAR" minP="0.0" maxP="3.0758769512176514" voltageRegulatorOn="false" targetP="0.3998640179634094" targetQ="0.0" bus="TREGUP31" connectableBus="TREGUP31" p="-0.3998640179634094" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.0758769512176514" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TREGUP31_1" loadType="UNDEFINED" p0="11.199983814584394" q0="-5.1999849741004835" bus="TREGUP31" connectableBus="TREGUP31" p="11.199983814584394" q="-5.1999849741004835"/>
            <iidm:shunt id="TREGU3COND.11" bPerSection="0.008062484674155712" maximumSectionCount="1" currentSectionCount="1" connectableBus="TREGUP31"/>
            <iidm:shunt id="TREGU3COND.21" bPerSection="0.007306626532226801" maximumSectionCount="1" currentSectionCount="1" connectableBus="TREGUP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LUCON-Y411"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="TREGUP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TREGUP61" v="237.38092830907644" angle="-1.614758587575959"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TREGUP6_EOL" energySource="SOLAR" minP="0.0" maxP="2.069394111633301" voltageRegulatorOn="false" targetP="0.3104091286659241" targetQ="0.0" bus="TREGUP61" connectableBus="TREGUP61" p="-0.3104091286659241" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.069394111633301" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TREGUP6_PV" energySource="SOLAR" minP="0.0" maxP="3.156708002090454" voltageRegulatorOn="false" targetP="0.4103720486164093" targetQ="0.0" bus="TREGUP61" connectableBus="TREGUP61" p="-0.4103720486164093" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.156708002090454" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TREGUY631" r="1.8000001907348633" x="56.70000076293945" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-10.871476215530539" q1="28.345201770745064" p2="10.899369447156577" q2="-27.46656505580444">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="TREGUY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1132800579071045"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1009600162506104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0886399745941162"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0763299465179443"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0640100240707397"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0516899824142456"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0393699407577515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0270500183105469"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0147299766540527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024100542068481"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901000261306763"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9656000137329102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9534100294113159"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412299990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9290500283241272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9168699979782104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9046900272369385"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8925099968910217"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8803300261497498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8681399822235107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8559600114822388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.843779981136322"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TREGUY632" r="1.7000001668930054" x="60.099998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-10.384076215749353" q1="24.736819259344493" p2="10.404729108953118" q2="-24.006678831006223">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="TREGUY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TREGUY633" r="1.829999566078186" x="57.29998016357422" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-10.752221280536475" q1="28.050286552540925" p2="10.779988294200987" q2="-27.18086048180634">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="TREGUY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1132800579071045"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1009600162506104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0886399745941162"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0763299465179443"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0640100240707397"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0516899824142456"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0393699407577515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0270500183105469"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0147299766540527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024100542068481"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901000261306763"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9656000137329102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9534100294113159"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412299990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9290500283241272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9168699979782104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9046900272369385"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8925099968910217"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8803300261497498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8681399822235107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8559600114822388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.843779981136322"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TREGUY635" r="1.8599997758865356" x="62.29999923706055" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-9.979497960388128" q1="23.877877217152133" p2="10.000524997106032" q2="-23.173584459453032">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="TREGUY635" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="TRES5" country="FR" tso="RTE">
        <iidm:voltageLevel id="TRES5P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TRES5P41"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TRES5P4_EOL" energySource="SOLAR" minP="0.0" maxP="4.19448184967041" voltageRegulatorOn="false" targetP="0.6291722655296326" targetQ="0.0" bus="TRES5P41" connectableBus="TRES5P41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.19448184967041" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TRES5P4_PV" energySource="SOLAR" minP="0.0" maxP="13.192792892456055" voltageRegulatorOn="false" targetP="1.7150630950927734" targetQ="0.0" bus="TRES5P41" connectableBus="TRES5P41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="13.192792892456055" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TRES5P41_1" loadType="UNDEFINED" p0="4.800000190734863" q0="-7.800000190734863" bus="TRES5P41" connectableBus="TRES5P41"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TRIGN" country="FR" tso="RTE">
        <iidm:voltageLevel id="TRIGNP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TRIGNP31" v="64.24702305274326" angle="-3.5318390123855345"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_TRIGNP31_1" loadType="UNDEFINED" p0="0.6999988524340606" q0="0.13999954633832556" bus="TRIGNP31" connectableBus="TRIGNP31" p="0.6999988524340606" q="0.13999954633832556"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="UZEL" country="FR" tso="RTE">
        <iidm:voltageLevel id="UZEL P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="UZEL P31" v="69.5949381459772" angle="-0.3062954782481448"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="UZEL P3_EOL" energySource="SOLAR" minP="0.0" maxP="10.109098434448242" voltageRegulatorOn="false" targetP="1.5163648128509521" targetQ="0.0" bus="UZEL P31" connectableBus="UZEL P31" p="-1.5163648128509521" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.109098434448242" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="UZEL P3_PV" energySource="SOLAR" minP="0.0" maxP="9.126428604125977" voltageRegulatorOn="false" targetP="1.1864356994628906" targetQ="0.0" bus="UZEL P31" connectableBus="UZEL P31" p="-1.1864356994628906" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="9.126428604125977" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="UZEL3 311" loadType="UNDEFINED" p0="2.399993101740872" q0="-6.799960560236966" bus="UZEL P31" connectableBus="UZEL P31" p="2.399993101740872" q="-6.799960560236966">
                <iidm:property name="VECTCodeOITransfoDistrib" value="UZEL -Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="VANNE" country="FR" tso="RTE">
        <iidm:voltageLevel id="VANNEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="VANNEP31" v="64.2182697098911" angle="-2.0304870193143434"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="VANNEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7814139723777771" voltageRegulatorOn="false" targetP="0.11721209436655045" targetQ="0.0" bus="VANNEP31" connectableBus="VANNEP31" p="-0.11721209436655045" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7814139723777771" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VANNEP3_PV" energySource="SOLAR" minP="0.0" maxP="4.9666337966918945" voltageRegulatorOn="false" targetP="0.6456623673439026" targetQ="0.0" bus="VANNEP31" connectableBus="VANNEP31" p="-0.6456623673439026" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.9666337966918945" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_VANNEP31_1" loadType="UNDEFINED" p0="17.199973804282155" q0="-9.39997143291419" bus="VANNEP31" connectableBus="VANNEP31" p="17.199973804282155" q="-9.39997143291419"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="VERN" country="FR" tso="RTE">
        <iidm:voltageLevel id="VERN P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="VERN P41" v="94.22466851868654" angle="-3.1399600650650568"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="VERN P4_COGE_ES" energySource="OTHER" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.30000001192092896" targetQ="0.0" bus="VERN P41" connectableBus="VERN P41" p="-0.30000001192092896" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VERN P4_EOL" energySource="SOLAR" minP="0.0" maxP="1.2631109952926636" voltageRegulatorOn="false" targetP="0.189466655254364" targetQ="0.0" bus="VERN P41" connectableBus="VERN P41" p="-0.189466655254364" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.2631109952926636" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VERN P4_PV" energySource="SOLAR" minP="0.0" maxP="7.59384298324585" voltageRegulatorOn="false" targetP="0.987199604511261" targetQ="0.0" bus="VERN P41" connectableBus="VERN P41" p="-0.9871996045112609" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.59384298324585" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_VERN P41_1" loadType="UNDEFINED" p0="5.599991562094746" q0="-8.999973184715547" bus="VERN P41" connectableBus="VERN P41" p="5.599991562094746" q="-8.999973184715547"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="YQUEL" country="FR" tso="RTE">
        <iidm:voltageLevel id="YQUELP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="YQUELP41"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="YQUELP4_EOL" energySource="SOLAR" minP="0.0" maxP="0.9886729717254639" voltageRegulatorOn="false" targetP="0.14830094575881958" targetQ="0.0" bus="YQUELP41" connectableBus="YQUELP41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9886729717254639" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="YQUELP4_PV" energySource="SOLAR" minP="0.0" maxP="7.763185024261475" voltageRegulatorOn="false" targetP="1.0092140436172485" targetQ="0.0" bus="YQUELP41" connectableBus="YQUELP41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.763185024261475" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_YQUELP41_1" loadType="UNDEFINED" p0="1.1574749946594238" q0="0.6324918270111084" bus="YQUELP41" connectableBus="YQUELP41"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZBRI6" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZBRI6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZBRI6P31" v="66.2913284608355" angle="-0.6056718533845666"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZBROS" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZBROSP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZBROSP31" v="65.15313299852754" angle="-3.644659506645922"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCADO" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZCADOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZCADOP31" v="64.17382368310135" angle="-2.280379829988966"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCASC" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZCASCP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZCASCP31" v="66.4022315945465" angle="-0.06967306891897981"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCORO" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZCOROP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZCOROP61" v="239.50008717264276" angle="-0.8170472879484528"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCOSQ" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZCOSQP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZCOSQP31" v="64.65805623754085" angle="-0.25027135196228506"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZE.BL" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZE.BLP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZE.BLP31" v="65.38200419062144" angle="-0.3493425292990118"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZGAYE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZGAYEP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZGAYEP41" v="94.43953944058222" angle="-2.701449345889988"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZHER9" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZHER9P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZHER9P31" v="64.55990811202228" angle="-4.017051298268711"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZKERA" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZKERAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZKERAP31" v="64.43011376833681" angle="-0.0831273882395275"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZKERH" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZKERHP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZKERHP31" v="64.93249843864461" angle="-2.396182420905073"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZKERS" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZKERSP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZKERSP31" v="65.87336291396142" angle="-0.2847325585029365"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZLANM" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZLANMP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZLANMP31" v="67.11450938110204" angle="-0.8642197032716369"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZLOCM" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZLOCMP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZLOCMP31" v="68.0577857436776" angle="-0.22002294118219856"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZLOCQ" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZLOCQP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZLOCQP31" v="64.96965057700112" angle="-1.6267540558509292"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPENA" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPENAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPENAP31" v="66.22092937412954" angle="-0.1773214574691627"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPICT" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPICTP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPICTP41" v="94.90945114034812" angle="0.5221420046938345"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPLEL" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPLELP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPLELP41" v="96.4767823664151" angle="-4.281343692087159"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPLO5" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPLO5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPLO5P31" v="65.50326850993736" angle="-0.9013501026908797"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPLUZ" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPLUZP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPLUZP31" v="66.72890497648437" angle="-2.536054167233294"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPOUL" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPOULP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPOULP31" v="66.69254333058991" angle="-0.973181227656716"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPRA6" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPRA6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPRA6P31" v="64.1579055964575" angle="-1.8577231522622284"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPRIN" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPRINP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPRINP61" v="237.27654269813857" angle="-1.4247754903437801"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPRR6" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPRR6P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPRR6P41" v="94.07852813986575" angle="-3.6240197099279086"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZRUNIP3_site" name="undefined" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZRUNIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZRUNIP31" v="67.47194971441955" angle="0.6141909468670791"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSCAE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSCAEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSCAEP31" v="66.63124299950245" angle="-0.06831873918982802"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSERV" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSERVP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSERVP41" v="94.266909312521" angle="-2.6625430389819766"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSSL7" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSSL7P6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSSL7P61" v="239.92621682451386" angle="-2.3198973380828174"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSSR5" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSSR5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSSR5P31" v="64.86874814518029" angle="-3.4201328825220383"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSSUR" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSSURP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSSURP31" v="65.3640208079972" angle="0.7068174566376286"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZTREF" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZTREFP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZTREFP61" v="239.35383493383702" angle="3.236365124631183"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:line id="0TREGL31TREGU" r="0.02334999479353428" x="5.304999828338623" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="0TREGP3" bus1="0TREGP31" connectableBus1="0TREGP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="9.800422526091818" q1="11.465619085658275" p2="-9.799169409035331" q2="-11.180917276158848"/>
    <iidm:line id="0TREGL32TREGU" r="0.02334999479353428" x="5.304999828338623" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="0TREGP3" bus1="0TREGP31" connectableBus1="0TREGP31" voltageLevelId2="TREGUP3" bus2="TREGUP32" connectableBus2="TREGUP32" p1="-9.800422526093334" q1="-11.465619085655154" p2="9.801675643149721" q2="11.750320895154495"/>
    <iidm:line id="ABERSL31SSREN" r="1.6269999742507935" x="4.439000129699707" g1="0.0" b1="1.5838999388506636E-5" g2="0.0" b2="1.5842000721022487E-5" voltageLevelId1="ABERSP3" bus1="ABERSP31" connectableBus1="ABERSP31" voltageLevelId2="SSRENP3" bus2="SSRENP31" connectableBus2="SSRENP31" p1="0.84689462096612" q1="9.299970377729066" p2="-0.8136001366230226" q2="-9.344766619849963">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="712.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="ALLAIL31PORT7" r="2.009000778198242" x="5.43800163269043" g1="0.0" b1="3.7999998312443495E-5" g2="0.0" b2="1.900000061141327E-4" voltageLevelId1="ALLAIP3" bus1="ALLAIP31" connectableBus1="ALLAIP31" voltageLevelId2="PORT7P3" connectableBus2="PORT7P31" p1="3.334375098467626E-4" q1="-1.04697964364933" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="ALLAIL31SSGRA" r="2.9499998092651367" x="7.719999313354492" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="2.7000001864507794E-5" voltageLevelId1="ALLAIP3" bus1="ALLAIP31" connectableBus1="ALLAIP31" voltageLevelId2="SSGRAP3" bus2="SSGRAP31" connectableBus2="SSGRAP31" p1="-2.6344952832337856" q1="7.346962496935559" p2="2.674844420541767" q2="-7.486456676702333">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="AMBONL31MARZA" r="3.371999979019165" x="9.232999801635742" g1="0.0" b1="3.263100006734021E-5" g2="0.0" b2="3.2900999940466136E-5" voltageLevelId1="AMBONP3" bus1="AMBONP31" connectableBus1="AMBONP31" voltageLevelId2="MARZAP3" connectableBus2="MARZAP31" p1="1.56969358327855E-5" q1="-0.28168576812995416" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="AMBONL31THEIX" r="2.7230005264282227" x="7.462000846862793" g1="0.0" b1="2.631299867061898E-5" g2="0.0" b2="2.654799936863128E-5" voltageLevelId1="AMBONP3" bus1="AMBONP31" connectableBus1="AMBONP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="4.594631054333409" q1="10.681654975272314" p2="-4.507426730227974" q2="-10.664981701173616">
        <iidm:currentLimits1 permanentLimit="448.0">
            <iidm:temporaryLimit name="N/A" value="584.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="448.0"/>
    </iidm:line>
    <iidm:line id="AUDIEL31DOUAR" r="2.609999895095825" x="6.610002040863037" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="AUDIEP3" bus1="AUDIEP31" connectableBus1="AUDIEP31" voltageLevelId2="DOUARP3" bus2="DOUARP31" connectableBus2="DOUARP31" p1="-2.4999959689924" q1="5.499982263738622" p2="2.5215934376129163" q2="-5.662601307830161">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="AUDIEL32DOUAR" r="2.5380001068115234" x="6.922000408172607" g1="0.0" b1="2.499999936844688E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="AUDIEP3" bus1="AUDIEP32" connectableBus1="AUDIEP32" voltageLevelId2="DOUARP3" bus2="DOUARP31" connectableBus2="DOUARP31" p1="0.4040761839029785" q1="5.499982319009229" p2="-0.3865046315032388" q2="-5.678897379727838">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="800.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="AURAYL31THEIX" r="2.302999973297119" x="9.539999008178711" g1="0.0" b1="3.80689998564776E-5" g2="0.0" b2="3.80689998564776E-5" voltageLevelId1="AURAYP3" bus1="AURAYP31" connectableBus1="AURAYP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.7028623206416764" q1="6.203336764666915" p2="3.7324689187208717" q2="-6.397827715867834">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="AURAYL31ZKERH" r="0.2500000298023224" x="0.6799999475479126" g1="0.0" b1="8.50000069476664E-5" g2="0.0" b2="1.1000000085914508E-5" voltageLevelId1="AURAYP3" bus1="AURAYP31" connectableBus1="AURAYP31" voltageLevelId2="ZKERHP3" bus2="ZKERHP31" connectableBus2="ZKERHP31" p1="-4.960242162780753" q1="1.8999649060276003" p2="4.9620032275454005" q2="-2.299982804163641">
        <iidm:currentLimits1 permanentLimit="640.0">
            <iidm:temporaryLimit name="N/A" value="736.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="640.0"/>
    </iidm:line>
    <iidm:line id="AURAYL32THEIX" r="2.306000232696533" x="9.55000114440918" g1="0.0" b1="3.810300040640868E-5" g2="0.0" b2="3.8107998989289626E-5" voltageLevelId1="AURAYP3" bus1="AURAYP31" connectableBus1="AURAYP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.698563985478486" q1="6.196653634624766" p2="3.7281462612163563" q2="-6.3915802679210625">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1140.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41B.THO" r="0.4930000901222229" x="1.2510000467300415" g1="0.0" b1="4.637997335521504E-6" g2="0.0" b2="1.8266991901327856E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="B.THOP4" bus2="B.THOP41" connectableBus2="B.THOP41" p1="4.301903267698368" q1="-3.997305165275173" p2="-4.2999942300243" q2="3.7999894175768807">
        <iidm:currentLimits1 permanentLimit="300.0">
            <iidm:temporaryLimit name="N/A" value="345.0000915527344"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="300.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41CRUEL" r="1.9370015859603882" x="5.171003341674805" g1="0.0" b1="1.954500112333335E-5" g2="0.0" b2="1.9374992916709743E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="CRUELP4" bus2="CRUELP41" connectableBus2="CRUELP41" p1="4.672182276722071" q1="-13.98986245891615" p2="-4.62546698741114" q2="13.768807980399378">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41HERM5" r="0.44800013303756714" x="1.2020004987716675" g1="0.0" b1="3.127899981336668E-5" g2="0.0" b2="1.7458996808272786E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="HERM5P4" bus2="HERM5P41" connectableBus2="HERM5P41" p1="10.19865103973007" q1="-8.606481717114917" p2="-10.189844383321162" q2="8.199977071993496">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41JANAI" r="2.1660008430480957" x="5.493000030517578" g1="0.0" b1="2.5999977879109792E-5" g2="0.0" b2="1.99999976757681E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="JANAIP4" bus2="JANAIP41" connectableBus2="JANAIP41" p1="-5.66110871113075" q1="-1.0194916433600798" p2="5.669130989353462" q2="0.6333804717666403">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41MTFO5" r="2.2900009155273438" x="6.230001449584961" g1="0.0" b1="3.2999985705828294E-5" g2="0.0" b2="2.1999994714860804E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="MTFO5P4" bus2="MTFO5P41" connectableBus2="MTFO5P41" p1="9.141774708749821" q1="-7.741187664378085" p2="-9.105671634880034" q2="7.353087874567543">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41TALUS" r="0.5350006222724915" x="1.358001708984375" g1="0.0" b1="4.8809988584253006E-6" g2="0.0" b2="4.8809988584253006E-6" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="TALUSP4" bus2="TALUSP41" connectableBus2="TALUSP41" p1="9.54002534502453" q1="-9.259076708770868" p2="-9.529354627670452" q2="9.1999742988938">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41ZPLEL" r="4.479000568389893" x="15.02700424194336" g1="0.0" b1="7.152395119192079E-5" g2="0.0" b2="5.560195495490916E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="ZPLELP4" bus2="ZPLELP41" connectableBus2="ZPLELP41" p1="0.8250084713870163" q1="-16.81301730130585" p2="-0.6917073512977232" q2="16.111762110070714">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41ZPRR6" r="2.1630008220672607" x="5.530001163482666" g1="0.0" b1="3.362698043929413E-5" g2="0.0" b2="1.295770052820444E-4" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="ZPRR6P4" bus2="ZPRR6P41" connectableBus2="ZPRR6P41" p1="-3.8134200765696677" q1="-1.4451707676689896" p2="3.817309207356557" q2="0.01161702558542966">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL42B.THO" r="0.4930000901222229" x="1.2510000467300415" g1="0.0" b1="4.637997335521504E-6" g2="0.0" b2="1.8266991901327856E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="B.THOP4" bus2="B.THOP41" connectableBus2="B.THOP41" p1="4.301903267698368" q1="-3.997305165275173" p2="-4.2999942300243" q2="3.7999894175768807">
        <iidm:currentLimits1 permanentLimit="300.0">
            <iidm:temporaryLimit name="N/A" value="345.0000915527344"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="300.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL42CRUEL" r="1.8559999465942383" x="4.926000118255615" g1="0.0" b1="1.9036995581700467E-5" g2="0.0" b2="6.647597183473408E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="CRUELP4" bus2="CRUELP41" connectableBus2="CRUELP41" p1="4.87324195038845" q1="-14.67154248829749" p2="-4.823987848875385" q2="14.039569267212606">
        <iidm:currentLimits1 permanentLimit="546.0">
            <iidm:temporaryLimit name="N/A" value="628.0000610351562"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="546.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL42MTFO5" r="2.740000009536743" x="7.460000991821289" g1="0.0" b1="3.9709990232950076E-5" g2="0.0" b2="2.66199822362978E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="MTFO5P4" bus2="MTFO5P41" connectableBus2="MTFO5P41" p1="7.636745184678512" q1="-6.5706773344415454" p2="-7.606612522247438" q2="6.066212079387738">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL61DOMLO" r="1.0199999809265137" x="6.860000133514404" g1="0.0" b1="5.0000002374872565E-5" g2="0.0" b2="1.0100000508828089E-4" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="DOMLOP6" bus2="DOMLOP61" connectableBus2="DOMLOP61" p1="-97.79371546087708" q1="67.97649406695305" p2="98.05082545999015" q2="-74.90819796200081">
        <iidm:currentLimits1 permanentLimit="934.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1590.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1855.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="934.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL61RAN.P" r="6.201000213623047" x="29.16499900817871" g1="0.0" b1="9.836000390350819E-5" g2="0.0" b2="9.676100307842717E-5" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="110.68027847813684" q1="-0.28910327911007133" p2="-109.36440449685468" q2="-4.6677449360869785">
        <iidm:currentLimits1 permanentLimit="845.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1074.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1240.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="845.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL61RENNE" r="0.43999987840652466" x="1.9599992036819458" g1="0.0" b1="6.831000064266846E-6" g2="0.0" b2="6.799999937356915E-6" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="RENNEP6" bus2="RENNEP61" connectableBus2="RENNEP61" p1="9.385364988929645" q1="-2.284920552949325" p2="-9.384668055810598" q2="1.4992629863552165">
        <iidm:currentLimits1 permanentLimit="539.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="757.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="888.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="539.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL62RENNE" r="0.43999987840652466" x="1.9599992036819458" g1="0.0" b1="6.831000064266846E-6" g2="0.0" b2="6.799999937356915E-6" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="RENNEP6" bus2="RENNEP62" connectableBus2="RENNEP62" p1="20.103279879927683" q1="-3.8731212093027825" p2="-20.100114892341423" q2="3.09847934910984">
        <iidm:currentLimits1 permanentLimit="539.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="757.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="888.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="539.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL62ZSSL7" r="0.5080001354217529" x="3.4050004482269287" g1="0.0" b1="1.2180998965050094E-5" g2="0.0" b2="1.2179999430372845E-5" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="ZSSL7P6" bus2="ZSSL7P61" connectableBus2="ZSSL7P61" p1="-88.58082530604746" q1="57.06817828745601" p2="88.67901155093864" q2="-57.816059069965">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1590.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1855.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="B.GUEL61PRINQ" r="1.9199999570846558" x="8.029999732971191" g1="0.0" b1="0.00192921981215477" g2="0.0" b2="0.0021314499899744987" voltageLevelId1="B.GUEP6" bus1="B.GUEP61" connectableBus1="B.GUEP61" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="47.99999999782407" q1="-87.49999999852504" p2="-47.906092249245944" q2="-140.0748648627426">
        <iidm:currentLimits1 permanentLimit="694.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1034.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1102.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="694.0"/>
    </iidm:line>
    <iidm:line id="B.GUEL62PRINQ" r="1.9199999570846558" x="8.029999732971191" g1="0.0" b1="0.00192921981215477" g2="0.0" b2="0.0021314499899744987" voltageLevelId1="B.GUEP6" bus1="B.GUEP62" connectableBus1="B.GUEP62" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="47.99999999782407" q1="-87.49999999852504" p2="-47.906092249245944" q2="-140.0748648627426">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1034.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1102.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="B.SEPL31CAFFA" r="0.1000000387430191" x="0.2820000648498535" g1="0.0" b1="9.522499749436975E-5" g2="0.0" b2="9.522499749436975E-5" voltageLevelId1="B.SEPP3" bus1="B.SEPP31" connectableBus1="B.SEPP31" voltageLevelId2="CAFFAP3" bus2="CAFFAP31" connectableBus2="CAFFAP31" p1="2.8763428824213544" q1="-5.681560415272994" p2="-2.8754679277460533" q2="4.89521674899263">
        <iidm:currentLimits1 permanentLimit="455.0">
            <iidm:temporaryLimit name="N/A" value="523.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="455.0"/>
    </iidm:line>
    <iidm:line id="B.SEPL31M.BL5" r="0.07000000774860382" x="0.15000000596046448" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="B.SEPP3" bus1="B.SEPP31" connectableBus1="B.SEPP31" voltageLevelId2="M.BL5P3" bus2="M.BL5P31" connectableBus2="M.BL5P31" p1="2.6001145632260885" q1="0.5202530145330458" p2="-2.5999956951019154" q2="-0.5199982971437663">
        <iidm:currentLimits1 permanentLimit="356.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="356.0"/>
    </iidm:line>
    <iidm:line id="B.SEPL31SSPIE" r="0.19499999284744263" x="0.5479999780654907" g1="0.0" b1="1.8484800239093602E-4" g2="0.0" b2="1.8484800239093602E-4" voltageLevelId1="B.SEPP3" bus1="B.SEPP31" connectableBus1="B.SEPP31" voltageLevelId2="SSPIEP3" bus2="SSPIEP31" connectableBus2="SSPIEP31" p1="-5.476457445641636" q1="5.161307400742851" p2="5.479524101781711" q2="-6.682656460391987">
        <iidm:currentLimits1 permanentLimit="460.0">
            <iidm:temporaryLimit name="N/A" value="529.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="460.0"/>
    </iidm:line>
    <iidm:line id="B.SSBL61DOBER" r="2.25" x="6.230000019073486" g1="0.0" b1="0.001493489951826632" g2="0.0" b2="0.0018355401698499918" voltageLevelId1="B.SSBP6" bus1="B.SSBP61" connectableBus1="B.SSBP61" voltageLevelId2="DOBERP6" bus2="DOBERP61" connectableBus2="DOBERP61" p1="52.5999984746083" q1="-21.167720063638487" p2="-52.33412535023284" q2="-160.11462278312695">
        <iidm:currentLimits1 permanentLimit="695.0"/>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="B.SSBL62DOBER" r="2.25" x="6.230000019073486" g1="0.0" b1="0.001493489951826632" g2="0.0" b2="0.0018355401698499918" voltageLevelId1="B.SSBP6" bus1="B.SSBP61" connectableBus1="B.SSBP61" voltageLevelId2="DOBERP6" bus2="DOBERP61" connectableBus2="DOBERP61" p1="52.5999984746083" q1="-21.167720063638487" p2="-52.33412535023284" q2="-160.11462278312695">
        <iidm:currentLimits1 permanentLimit="695.0"/>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BANNAL32ZCOSQ" r="1.679999828338623" x="4.495999336242676" g1="0.0" b1="3.584099977160804E-5" g2="0.0" b2="2.0340999981272034E-5" voltageLevelId1="BANNAP3" bus1="BANNAP31" connectableBus1="BANNAP31" voltageLevelId2="ZCOSQP3" bus2="ZCOSQP31" connectableBus2="ZCOSQP31" p1="-1.1450992394073476" q1="6.499979142652509" p2="1.1631658965973637" q2="-6.688504389441248">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BAUD L31P.ROU" r="3.377000093460083" x="8.57699966430664" g1="0.0" b1="3.0783001420786604E-5" g2="0.0" b2="4.632499985746108E-5" voltageLevelId1="BAUD P3" bus1="BAUD P31" connectableBus1="BAUD P31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="3.6760390061945656" q1="16.48188020596647" p2="-3.456445855167608" q2="-16.253583413917376">
        <iidm:currentLimits1 permanentLimit="583.0">
            <iidm:temporaryLimit name="N/A" value="670.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="583.0"/>
    </iidm:line>
    <iidm:line id="BAUD L31PTIVY" r="3.3309998512268066" x="8.446000099182129" g1="0.0" b1="3.0303001040010713E-5" g2="0.0" b2="3.0303001040010713E-5" voltageLevelId1="BAUD P3" bus1="BAUD P31" connectableBus1="BAUD P31" voltageLevelId2="PTIVYP3" bus2="PTIVYP31" connectableBus2="PTIVYP31" p1="-9.144890289775022" q1="-7.281918472609908" p2="9.245606021854606" q2="7.261697972205877">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="813.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="BAULEL31GUERA" r="1.959999918937683" x="5.440000057220459" g1="0.0" b1="2.099999983329326E-5" g2="0.0" b2="1.8999999156221747E-5" voltageLevelId1="BAULEP3" bus1="BAULEP31" connectableBus1="BAULEP31" voltageLevelId2="GUERAP3" bus2="GUERAP31" connectableBus2="GUERAP31" p1="6.852807341062703" q1="-5.072397655621856" p2="-6.818893062292972" q2="4.999983692486665">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="BAULEL31GUERS" r="1.1699999570846558" x="7.400000095367432" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="BAULEP3" bus1="BAULEP31" connectableBus1="BAULEP31" voltageLevelId2="GUERSP3" bus2="GUERSP31" connectableBus2="GUERSP31" p1="-10.682704276570508" q1="3.1554741458204556" p2="10.71790837511197" q2="-3.1811784038084037">
        <iidm:currentLimits1 permanentLimit="1085.0">
            <iidm:temporaryLimit name="N/A" value="1634.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1085.0"/>
    </iidm:line>
    <iidm:line id="BAULEL32GUERS" r="1.1800001859664917" x="7.4800004959106445" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="BAULEP3" bus1="BAULEP31" connectableBus1="BAULEP31" voltageLevelId2="GUERSP3" bus2="GUERSP31" connectableBus2="GUERSP31" p1="-10.57014721693573" q1="3.1169196237052783" p2="10.604900596555975" q2="-3.1449812295024073">
        <iidm:currentLimits1 permanentLimit="1085.0">
            <iidm:temporaryLimit name="N/A" value="1634.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1085.0"/>
    </iidm:line>
    <iidm:line id="BENODL31CONCA" r="2.581000328063965" x="7.16200065612793" g1="0.0" b1="2.4873001166270114E-5" g2="0.0" b2="2.4888000552891754E-5" voltageLevelId1="BENODP3" bus1="BENODP31" connectableBus1="BENODP31" voltageLevelId2="CONCAP3" bus2="CONCAP31" connectableBus2="CONCAP31" p1="-4.068074275716676" q1="5.2025608006276824" p2="4.095536441564527" q2="-5.334119514027016">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BENODL32CONCA" r="2.5839991569519043" x="7.168999671936035" g1="0.0" b1="2.4896999093471095E-5" g2="0.0" b2="2.4913000743254088E-5" voltageLevelId1="BENODP3" bus1="BENODP31" connectableBus1="BENODP31" voltageLevelId2="CONCAP3" bus2="CONCAP31" connectableBus2="CONCAP31" p1="-4.063704554288051" q1="5.197405369875419" p2="4.091143806258039" q2="-5.3292462606638145">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BERNOL31ZCADO" r="0.1290000081062317" x="0.3580000400543213" g1="0.0" b1="1.247000000148546E-6" g2="0.0" b2="1.2450000212993473E-6" voltageLevelId1="BERNOP3" connectableBus1="BERNOP31" voltageLevelId2="ZCADOP3" bus2="ZCADOP31" connectableBus2="ZCADOP31" p1="0.0" q1="0.0" p2="8.261118766384146E-10" q2="-0.010262755259053506">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BERNOL32TREGU" r="0.32700005173683167" x="0.9070000052452087" g1="0.0" b1="3.152000090267393E-6" g2="0.0" b2="3.152000090267393E-6" voltageLevelId1="BERNOP3" bus1="BERNOP31" connectableBus1="BERNOP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-1.1999983082302106" q1="-0.23999929886015323" p2="1.2001167617415776" q2="0.2143673859179236">
        <iidm:currentLimits1 permanentLimit="573.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="573.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31BIGNA" r="4.219999313354492" x="11.499999046325684" g1="0.0" b1="4.100000296602957E-5" g2="0.0" b2="4.100000296602957E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="BIGNAP3" bus2="BIGNAP31" connectableBus2="BIGNAP31" p1="8.319196840848974" q1="-7.193971024421361" p2="-8.198575347371978" q2="7.178676419409093">
        <iidm:currentLimits1 permanentLimit="659.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="659.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31JOSSE" r="2.4560000896453857" x="6.794000148773193" g1="0.0" b1="2.3893000616226345E-5" g2="0.0" b2="2.3614000383531675E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="JOSSEP3" bus2="JOSSEP31" connectableBus2="JOSSEP31" p1="-17.940216148970446" q1="-7.696957932898794" p2="18.164997819816747" q2="8.1171091851815">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31MALE5" r="1.8880003690719604" x="4.8030009269714355" g1="0.0" b1="1.7397000192431733E-5" g2="0.0" b2="1.722900015010964E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="MALE5P3" bus2="MALE5P31" connectableBus2="MALE5P31" p1="1.1408656944851006" q1="-22.099025994973996" p2="-0.919402391918828" q2="22.515189326541034">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31PLOER" r="0.45899996161460876" x="1.1799999475479126" g1="0.0" b1="4.380000063974876E-6" g2="0.0" b2="4.259999968780903E-6" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="PLOERP3" connectableBus2="PLOERP31" p1="3.454663664831966E-8" q1="-0.035833100321877434" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="813.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31RABIN" r="2.3329994678497314" x="5.97599983215332" g1="0.0" b1="2.167999991797842E-5" g2="0.0" b2="2.1586001821560785E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="RABINP3" bus2="RABINP31" connectableBus2="RABINP31" p1="-6.782250874251044" q1="-16.221081693108836" p2="6.954504904167889" q2="16.477962726659655">
        <iidm:currentLimits1 permanentLimit="665.0">
            <iidm:temporaryLimit name="N/A" value="858.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="665.0"/>
    </iidm:line>
    <iidm:line id="BEZONL32JOSSE" r="2.447000026702881" x="6.773000240325928" g1="0.0" b1="2.380600017204415E-5" g2="0.0" b2="2.3538999812444672E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="JOSSEP3" bus2="JOSSEP31" connectableBus2="JOSSEP31" p1="-17.995634371364343" q1="-7.723971858928443" p2="18.221013221180886" q2="8.146820578686434">
        <iidm:currentLimits1 permanentLimit="659.0">
            <iidm:temporaryLimit name="N/A" value="837.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="659.0"/>
    </iidm:line>
    <iidm:line id="BEZONL32PLOER" r="0.33500000834465027" x="0.8859999179840088" g1="0.0" b1="3.0109999897831585E-6" g2="0.0" b2="2.987000016219099E-6" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="PLOERP3" bus2="PLOERP31" connectableBus2="PLOERP31" p1="6.5641629408652" q1="-9.695645933952834" p2="-6.553108781174294" q2="9.699967762825063">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="BEZONL61P.ROU" r="6.815001010894775" x="35.551998138427734" g1="0.0" b1="1.272100053029135E-4" g2="0.0" b2="1.239809935213998E-4" voltageLevelId1="BEZONP6" bus1="BEZONP61" connectableBus1="BEZONP61" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="-4.762759987642413" q1="-13.863416394228556" p2="4.770799370301463" q2="-0.40646146775240855">
        <iidm:currentLimits1 permanentLimit="983.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1232.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1427.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="983.0"/>
    </iidm:line>
    <iidm:line id="BEZONL61PTCHA" r="6.78000020980835" x="35.209999084472656" g1="0.0" b1="1.2599999899975955E-4" g2="0.0" b2="1.230000052601099E-4" voltageLevelId1="BEZONP6" bus1="BEZONP61" connectableBus1="BEZONP61" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="31.410673273272227" q1="-7.861645595341595" p2="-31.292654035074452" q2="-5.602730977390269">
        <iidm:currentLimits1 permanentLimit="846.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1088.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1258.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="846.0"/>
    </iidm:line>
    <iidm:line id="BIGNAL31ZLOCQ" r="2.049999952316284" x="5.590000152587891" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="BIGNAP3" bus1="BIGNAP31" connectableBus1="BIGNAP31" voltageLevelId2="ZLOCQP3" bus2="ZLOCQP31" connectableBus2="ZLOCQP31" p1="6.784649263354825" q1="-0.5786972639063488" p2="-6.762291206613183" q2="0.4703834686195006">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="BLAINL31PTCHA" r="4.309999942779541" x="13.989999771118164" g1="0.0" b1="4.8969999625114724E-5" g2="0.0" b2="8.333000005222857E-5" voltageLevelId1="BLAINP3" bus1="BLAINP31" connectableBus1="BLAINP31" voltageLevelId2="PTCHAP3" bus2="PTCHAP31" connectableBus2="PTCHAP31" p1="-6.067122431492954" q1="0.9967285530027156" p2="6.107193208247663" q2="-1.4126321126116055">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="BOUCEL41COMBO" r="4.096001148223877" x="10.560998916625977" g1="0.0" b1="3.6999979784013703E-5" g2="0.0" b2="3.6999979784013703E-5" voltageLevelId1="BOUCEP4" bus1="BOUCEP41" connectableBus1="BOUCEP41" voltageLevelId2="COMBOP4" bus2="COMBOP41" connectableBus2="COMBOP41">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="BRE.RL31CAFFA" r="0.1720000058412552" x="0.48500001430511475" g1="0.0" b1="1.635630032978952E-4" g2="0.0" b2="1.635630032978952E-4" voltageLevelId1="BRE.RP3" bus1="BRE.RP31" connectableBus1="BRE.RP31" voltageLevelId2="CAFFAP3" bus2="CAFFAP31" connectableBus2="CAFFAP31" p1="-0.2745398174737753" q1="4.012092643699478" p2="0.275455323584527" q2="-5.365532916533937">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="579.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="BRE.RL31COATA" r="0.39100000262260437" x="2.4070000648498535" g1="0.0" b1="8.998999692266807E-5" g2="0.0" b2="1.1834999895654619E-5" voltageLevelId1="BRE.RP3" bus1="BRE.RP31" connectableBus1="BRE.RP31" voltageLevelId2="COATAP3" bus2="COATAP31" connectableBus2="COATAP31" p1="-7.9106894420346645" q1="-0.7704234785138383" p2="7.916603887833711" q2="0.38441829049801707">
        <iidm:currentLimits1 permanentLimit="680.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="680.0"/>
    </iidm:line>
    <iidm:line id="BRE.RL31LOSCO" r="0.7010000944137573" x="4.339000701904297" g1="0.0" b1="1.0356699931435287E-4" g2="0.0" b2="1.9196000721422024E-5" voltageLevelId1="BRE.RP3" bus1="BRE.RP31" connectableBus1="BRE.RP31" voltageLevelId2="LOSCOP3" bus2="LOSCOP31" connectableBus2="LOSCOP31" p1="-11.219922404259108" q1="6.158300266125579" p2="11.24853485937174" q2="-6.489574322431723">
        <iidm:currentLimits1 permanentLimit="680.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="680.0"/>
    </iidm:line>
    <iidm:line id="BRENCL61BRENN" r="0.49000000953674316" x="1.0" g1="0.0" b1="8.000000889296643E-6" g2="0.0" b2="8.000000889296643E-6" voltageLevelId1="BRENCP6" bus1="BRENCP61" connectableBus1="BRENCP61" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="3.0635397503221924E-12" q1="-6.127079500644385E-12" p2="1.8445394637080126E-6" q2="-0.9410799158368257">
        <iidm:currentLimits1 permanentLimit="686.0"/>
        <iidm:currentLimits2 permanentLimit="686.0"/>
    </iidm:line>
    <iidm:line id="BRENCL62BRENN" r="0.49000000953674316" x="1.0" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="BRENCP6" bus1="BRENCP62" connectableBus1="BRENCP62" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="3.063518305543282E-12" q1="6.127036611086564E-12" p2="2.8818487881729204E-8" q2="-0.11763457775923813">
        <iidm:currentLimits1 permanentLimit="682.0"/>
        <iidm:currentLimits2 permanentLimit="682.0"/>
    </iidm:line>
    <iidm:line id="BRENCL63BRENN" r="0.49000000953674316" x="1.0" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="BRENCP6" bus1="BRENCP63" connectableBus1="BRENCP63" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="3.063518305543282E-12" q1="6.127036611086564E-12" p2="2.8818487881729204E-8" q2="-0.11763457775923813">
        <iidm:currentLimits1 permanentLimit="682.0"/>
        <iidm:currentLimits2 permanentLimit="682.0"/>
    </iidm:line>
    <iidm:line id="BRENNL31KERBI" r="3.0500001907348633" x="8.309999465942383" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="BRENNP3" bus1="BRENNP31" connectableBus1="BRENNP31" voltageLevelId2="KERBIP3" bus2="KERBIP31" connectableBus2="KERBIP31" p1="1.0044171482986284" q1="-15.280000299817873" p2="-0.8321170554979819" q2="15.496853386873038">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="834.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="BRENNL31RUMEN" r="3.7089996337890625" x="10.068999290466309" g1="0.0" b1="3.6542998714139685E-5" g2="0.0" b2="9.497399878455326E-5" voltageLevelId1="BRENNP3" bus1="BRENNP31" connectableBus1="BRENNP31" voltageLevelId2="RUMENP3" bus2="RUMENP31" connectableBus2="RUMENP31" p1="7.462211712884777" q1="-17.404132501283755" p2="-7.141310234014149" q2="17.70938935534997">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="BRENNL31SSHER" r="1.0599998235702515" x="2.879999876022339" g1="0.0" b1="1.1000000085914508E-5" g2="0.0" b2="9.999999747378752E-6" voltageLevelId1="BRENNP3" bus1="BRENNP31" connectableBus1="BRENNP31" voltageLevelId2="SSHERP3" bus2="SSHERP31" connectableBus2="SSHERP31" p1="-2.3902483503811327" q1="-23.465228502355306" p2="2.534068878113226" q2="23.76879313125061">
        <iidm:currentLimits1 permanentLimit="682.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="682.0"/>
    </iidm:line>
    <iidm:line id="BRENNL61MARTY" r="1.7619999647140503" x="12.128000259399414" g1="0.0" b1="4.5000000682193786E-5" g2="0.0" b2="4.5000000682193786E-5" voltageLevelId1="BRENNP6" bus1="BRENNP61" connectableBus1="BRENNP61" voltageLevelId2="MARTYP6" bus2="MARTYP61" connectableBus2="MARTYP61" p1="-127.90536113905124" q1="84.09124175528015" p2="128.6208367920661" q2="-84.38846431402148">
        <iidm:currentLimits1 permanentLimit="1280.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1621.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1896.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1280.0"/>
    </iidm:line>
    <iidm:line id="BRENNL61P.CHR" r="1.287000060081482" x="8.53499984741211" g1="0.0" b1="3.1057999876793474E-5" g2="0.0" b2="3.1057999876793474E-5" voltageLevelId1="BRENNP6" bus1="BRENNP61" connectableBus1="BRENNP61" voltageLevelId2="P.CHRP6" bus2="P.CHRP61" connectableBus2="P.CHRP61" p1="21.73148547143943" q1="-38.907724838975234" p2="-21.691065033141147" q2="35.504294400838894">
        <iidm:currentLimits1 permanentLimit="1300.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1300.0"/>
    </iidm:line>
    <iidm:line id="BRENNL61ZCORO" r="3.043001174926758" x="21.038005828857422" g1="0.0" b1="1.0451900016050786E-4" g2="0.0" b2="7.76230008341372E-5" voltageLevelId1="BRENNP6" bus1="BRENNP62" connectableBus1="BRENNP62" voltageLevelId2="ZCOROP6" bus2="ZCOROP61" connectableBus2="ZCOROP61" p1="99.87816531661107" q1="9.418656737376667" p2="-99.3470940147862" q2="-16.318396213146446">
        <iidm:currentLimits1 permanentLimit="1160.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1160.0"/>
    </iidm:line>
    <iidm:line id="BRENNL62TDBRE" r="0.005037376191467047" x="0.050373759120702744" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="BRENNP6" connectableBus1="BRENNP61" voltageLevelId2="TDBREP6" bus2="TDBREP61" connectableBus2="TDBREP61" p1="0.0" q1="0.0" p2="2.949133030020249E-10" q2="-0.11709002334770115">
        <iidm:currentLimits1 permanentLimit="1160.0"/>
        <iidm:currentLimits2 permanentLimit="1160.0"/>
    </iidm:line>
    <iidm:line id="BRENNL63TDBRE" r="0.005037376191467047" x="0.050373759120702744" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="BRENNP6" bus1="BRENNP62" connectableBus1="BRENNP62" voltageLevelId2="TDBREP6" bus2="TDBREP61" connectableBus2="TDBREP61" p1="-99.87816531637085" q1="-9.418656737230343" p2="99.87903131078104" q2="9.42731668255484">
        <iidm:currentLimits1 permanentLimit="1160.0"/>
        <iidm:currentLimits2 permanentLimit="1160.0"/>
    </iidm:line>
    <iidm:line id="BRIECL31ZBRI6" r="0.030000001192092896" x="0.07999999821186066" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="BRIECP3" bus1="BRIECP31" connectableBus1="BRIECP31" voltageLevelId2="ZBRI6P3" bus2="ZBRI6P31" connectableBus2="ZBRI6P31" p1="-4.253602357824902" q1="7.199976577693076" p2="4.254079667367243" q2="-7.19870375233144">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BRUZ L41MORIH" r="2.1740000247955322" x="5.546999454498291" g1="0.0" b1="1.99999976757681E-5" g2="0.0" b2="1.99999976757681E-5" voltageLevelId1="BRUZ P4" bus1="BRUZ P41" connectableBus1="BRUZ P41" voltageLevelId2="MORIHP4" bus2="MORIHP41" connectableBus2="MORIHP41" p1="-7.0068006706157275" q1="10.999965690525373" p2="7.049115309392073" q2="-11.247851880202875">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="N/A" value="514.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="BRUZ L41ZPRR6" r="0.2600001394748688" x="0.6910004019737244" g1="0.0" b1="2.9999989692441886E-6" g2="0.0" b2="2.9999989692441886E-6" voltageLevelId1="BRUZ P4" connectableBus1="BRUZ P41" voltageLevelId2="ZPRR6P4" bus2="ZPRR6P41" connectableBus2="ZPRR6P41" p1="0.0" q1="0.0" p2="2.0710883274817512E-8" q2="-0.053104653538844374">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="BZSEUL31PLAN6" r="2.064000368118286" x="5.658000946044922" g1="0.0" b1="2.0141000277362764E-5" g2="0.0" b2="1.9940001948270947E-5" voltageLevelId1="BZSEUP3" bus1="BZSEUP31" connectableBus1="BZSEUP31" voltageLevelId2="PLAN6P3" bus2="PLAN6P31" connectableBus2="PLAN6P31" p1="-0.8636847950621936" q1="7.700000527138872" p2="0.8927272755093743" q2="-7.793599933529006">
        <iidm:currentLimits1 permanentLimit="290.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="290.0"/>
    </iidm:line>
    <iidm:line id="C.GIBL31TREGU" r="1.156999945640564" x="3.0959997177124023" g1="0.0" b1="1.1000000085914508E-5" g2="0.0" b2="1.1000000085914508E-5" voltageLevelId1="C.GIBP3" bus1="C.GIBP31" connectableBus1="C.GIBP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-13.498349335610408" q1="13.92042562392693" p2="13.602950203625516" q2="-13.73173371372227">
        <iidm:currentLimits1 permanentLimit="665.0">
            <iidm:temporaryLimit name="N/A" value="858.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="665.0"/>
    </iidm:line>
    <iidm:line id="C.GIBL31ZSSR5" r="1.274999976158142" x="3.2899999618530273" g1="0.0" b1="1.17859999591019E-5" g2="0.0" b2="1.1772999641834758E-5" voltageLevelId1="C.GIBP3" bus1="C.GIBP31" connectableBus1="C.GIBP31" voltageLevelId2="ZSSR5P3" bus2="ZSSR5P31" connectableBus2="ZSSR5P31" p1="4.865090917915992" q1="-7.220442180492451" p2="-4.842146117063905" q2="7.180926135375723">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="CAFFAL31LANIN" r="0.010000000707805157" x="0.020000001415610313" g1="0.0" b1="6.000000212225132E-6" g2="0.0" b2="6.000000212225132E-6" voltageLevelId1="CAFFAP3" bus1="CAFFAP31" connectableBus1="CAFFAP31" voltageLevelId2="LANINP3" bus2="LANINP31" connectableBus2="LANINP31" p1="2.6000126041669707" q1="0.470316167554374" p2="-2.5999956956175203" q2="-0.5199982973128761">
        <iidm:currentLimits1 permanentLimit="300.0"/>
        <iidm:currentLimits2 permanentLimit="300.0"/>
    </iidm:line>
    <iidm:line id="CALA5L61MUR" r="0.7610000967979431" x="7.124001502990723" g1="0.0" b1="0.002079577883705497" g2="0.0" b2="0.002080692909657955" voltageLevelId1="CALA5P6" connectableBus1="CALA5P61" voltageLevelId2="MUR  P6" bus2="MUR  P62" connectableBus2="MUR  P62">
        <iidm:currentLimits1 permanentLimit="1120.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1120.0"/>
    </iidm:line>
    <iidm:line id="CALA5L61P.ROU" r="0.12099999934434891" x="1.069000005722046" g1="0.0" b1="2.542999864090234E-4" g2="0.0" b2="2.545999886933714E-4" voltageLevelId1="CALA5P6" bus1="CALA5P61" connectableBus1="CALA5P61" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="49.9874352284278" q1="-126.91450480181537" p2="-49.95531653962605" q2="98.12240492988461">
        <iidm:currentLimits1 permanentLimit="1205.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1652.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1652.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1205.0"/>
    </iidm:line>
    <iidm:line id="CALA5L71COR.P" r="4.185999393463135" x="42.43196487426758" g1="0.0" b1="2.6300002355128527E-4" g2="0.0" b2="2.6300002355128527E-4" voltageLevelId1="CALA5P7" connectableBus1="CALA5P71" voltageLevelId2="COR.PP7" connectableBus2="COR.PP71">
        <iidm:currentLimits1 permanentLimit="2494.0009765625">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3236.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3812.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2494.0009765625"/>
    </iidm:line>
    <iidm:line id="CALA5L71MARTY" r="2.9529995918273926" x="29.940996170043945" g1="0.0" b1="1.8500001169741154E-4" g2="0.0" b2="1.8500001169741154E-4" voltageLevelId1="CALA5P7" connectableBus1="CALA5P71" voltageLevelId2="MARTYP7" connectableBus2="MARTYP71">
        <iidm:currentLimits1 permanentLimit="2862.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3602.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4216.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2862.0"/>
    </iidm:line>
    <iidm:line id="CARHAL31KERBI" r="4.099999904632568" x="11.199999809265137" g1="0.0" b1="3.9999998989515007E-5" g2="0.0" b2="3.9999998989515007E-5" voltageLevelId1="CARHAP3" bus1="CARHAP31" connectableBus1="CARHAP31" voltageLevelId2="KERBIP3" bus2="KERBIP31" connectableBus2="KERBIP31" p1="1.0488180813025136" q1="8.115391661776547" p2="-0.9854861397562451" q2="-8.296877731324633">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CARHAL31PLUSQ" r="2.4649994373321533" x="6.7260003089904785" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="CARHAP3" bus1="CARHAP31" connectableBus1="CARHAP31" voltageLevelId2="PLUSQP3" bus2="PLUSQP31" connectableBus2="PLUSQP31" p1="-7.6899275059839916" q1="-11.830041473860488" p2="7.796931982969829" q2="11.899958339841781">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="CARHAL31ROSTR" r="2.689000368118286" x="7.335999965667725" g1="0.0" b1="2.6179002816206776E-5" g2="0.0" b2="2.6179002816206776E-5" voltageLevelId1="CARHAP3" bus1="CARHAP31" connectableBus1="CARHAP31" voltageLevelId2="ROSTRP3" bus2="ROSTRP31" connectableBus2="ROSTRP31" p1="-3.4258991169145" q1="-8.416075999453643" p2="3.4737640058120483" q2="8.305922904473785">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CARHAL31SSHER" r="3.109999895095825" x="8.469999313354492" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="CARHAP3" bus1="CARHAP31" connectableBus1="CARHAP31" voltageLevelId2="SSHERP3" bus2="SSHERP31" connectableBus2="SSHERP31" p1="-0.35652573630021395" q1="18.130704765910348" p2="0.5858250976960274" q2="-17.7688129508586">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CARPOL31ZCADO" r="0.010000001639127731" x="0.10000002384185791" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="CARPOP3" bus1="CARPOP31" connectableBus1="CARPOP31" voltageLevelId2="ZCADOP3" bus2="ZCADOP31" connectableBus2="ZCADOP31" p1="-0.6999989735344394" q1="-0.13999959477466106" p2="0.7000002109531615" q2="0.1400119689610541">
        <iidm:currentLimits1 permanentLimit="358.0">
            <iidm:temporaryLimit name="N/A" value="441.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="358.0"/>
    </iidm:line>
    <iidm:line id="CASCAL31ZCASC" r="0.21900001168251038" x="0.5520000457763672" g1="0.0" b1="1.8990000398844131E-6" g2="0.0" b2="1.9460001112747705E-6" voltageLevelId1="CASCAP3" connectableBus1="CASCAP31" voltageLevelId2="ZCASCP3" bus2="ZCASCP31" connectableBus2="ZCASCP31" p1="0.0" q1="0.0" p2="3.482253201277942E-9" q2="-0.01695360015070447">
        <iidm:currentLimits1 permanentLimit="570.0">
            <iidm:temporaryLimit name="N/A" value="702.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="570.0"/>
    </iidm:line>
    <iidm:line id="CASCAL31ZKERS" r="0.2799999415874481" x="0.7300000190734863" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="CASCAP3" bus1="CASCAP31" connectableBus1="CASCAP31" voltageLevelId2="ZKERSP3" bus2="ZKERSP31" connectableBus2="ZKERSP31" p1="-1.1999980686513059" q1="-0.23999920302873562" p2="1.2000943333387704" q2="0.21421738912773325">
        <iidm:currentLimits1 permanentLimit="570.0">
            <iidm:temporaryLimit name="N/A" value="702.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="570.0"/>
    </iidm:line>
    <iidm:line id="CESSOL41DOMLO" r="0.6690000295639038" x="1.881000280380249" g1="0.0" b1="4.7635974624427035E-5" g2="0.0" b2="2.0482000763877295E-5" voltageLevelId1="CESSOP4" bus1="CESSOP41" connectableBus1="CESSOP41" voltageLevelId2="DOMLOP4" bus2="DOMLOP41" connectableBus2="DOMLOP41" p1="-10.038823616765615" q1="4.500138253978679" p2="10.048263290375923" q2="-5.076970735500489">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="N/A" value="514.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="CESSOL42DOMLO" r="0.5400000214576721" x="2.2699999809265137" g1="0.0" b1="8.999993951874785E-6" g2="0.0" b2="8.999993951874785E-6" voltageLevelId1="CESSOP4" bus1="CESSOP41" connectableBus1="CESSOP41" voltageLevelId2="DOMLOP4" bus2="DOMLOP41" connectableBus2="DOMLOP41" p1="-8.993738263269499" q1="3.1798383052252897" p2="8.999316202061836" q2="-3.315812086359792">
        <iidm:currentLimits1 permanentLimit="838.0">
            <iidm:temporaryLimit name="N/A" value="1146.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="838.0"/>
    </iidm:line>
    <iidm:line id="CESSOL43DOMLO" r="0.35200008749961853" x="0.97500079870224" g1="0.0" b1="2.700589830055833E-4" g2="0.0" b2="2.700589830055833E-4" voltageLevelId1="CESSOP4" bus1="CESSOP42" connectableBus1="CESSOP42" voltageLevelId2="DOMLOP4" bus2="DOMLOP41" connectableBus2="DOMLOP41" p1="3.7154218407745964E-13" q1="1.4861687363098386E-12" p2="2.2742640609323708E-4" q2="-4.782973108180665">
        <iidm:currentLimits1 permanentLimit="440.00006103515625">
            <iidm:temporaryLimit name="N/A" value="506.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="440.00006103515625"/>
    </iidm:line>
    <iidm:line id="CLEDEL31LESNE" r="2.3400001525878906" x="5.990999698638916" g1="0.0" b1="2.1420999473775737E-5" g2="0.0" b2="2.1481999283423647E-5" voltageLevelId1="CLEDEP3" bus1="CLEDEP31" connectableBus1="CLEDEP31" voltageLevelId2="LESNEP3" bus2="LESNEP31" connectableBus2="LESNEP31" p1="-6.333852401729294" q1="11.75041056737124" p2="6.42891923645446" q2="-11.695182645462392">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="CLEDEL31SSLEO" r="1.6100000143051147" x="4.099999904632568" g1="0.0" b1="1.500000053056283E-5" g2="0.0" b2="1.500000053056283E-5" voltageLevelId1="CLEDEP3" bus1="CLEDEP31" connectableBus1="CLEDEP31" voltageLevelId2="SSLEOP3" bus2="SSLEOP31" connectableBus2="SSLEOP31" p1="5.226415462074376" q1="-4.250434793360406" p2="-5.210167896099569" q2="4.158307469921063">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="COATAL31LANDE" r="2.379999876022339" x="6.309999942779541" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="COATAP3" bus1="COATAP31" connectableBus1="COATAP31" voltageLevelId2="LANDEP3" bus2="LANDEP31" connectableBus2="LANDEP31" p1="0.2661832900538483" q1="-3.6761565182788094" p2="-0.2588172896007855" q2="3.495157178357188">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="COATAL31LOSCO" r="0.32199999690055847" x="1.9900000095367432" g1="0.0" b1="8.368000635528006E-6" g2="0.0" b2="8.379999599128496E-6" voltageLevelId1="COATAP3" bus1="COATAP31" connectableBus1="COATAP31" voltageLevelId2="LOSCOP3" bus2="LOSCOP31" connectableBus2="LOSCOP31" p1="-14.972630148392799" q1="14.767869739221359" p2="15.006978837381544" q2="-14.62478052276674">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1196.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="COATAL32LANDE" r="2.379999876022339" x="6.309999942779541" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="COATAP3" bus1="COATAP31" connectableBus1="COATAP31" voltageLevelId2="LANDEP3" bus2="LANDEP31" connectableBus2="LANDEP31" p1="0.2661832900538483" q1="-3.6761565182788094" p2="-0.2588172896007855" q2="3.495157178357188">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="COMBOL41DOL" r="2.5460011959075928" x="6.549003601074219" g1="0.0" b1="2.2999998691375367E-5" g2="0.0" b2="2.2999998691375367E-5" voltageLevelId1="COMBOP4" bus1="COMBOP41" connectableBus1="COMBOP41" voltageLevelId2="DOL  P4" bus2="DOL  P41" connectableBus2="DOL  P41">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="N/A" value="514.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="COMBOL41TINTE" r="2.0849997997283936" x="5.5889997482299805" g1="0.0" b1="2.099999983329326E-5" g2="0.0" b2="1.99999976757681E-5" voltageLevelId1="COMBOP4" connectableBus1="COMBOP41" voltageLevelId2="TINTEP4" bus2="TINTEP41" connectableBus2="TINTEP41" p1="0.0" q1="0.0" p2="8.32583014778229E-6" q2="-0.3711854432500575">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="COMBOL41TRES5" r="3.5480003356933594" x="9.588998794555664" g1="0.0" b1="3.99999953515362E-5" g2="0.0" b2="3.5000000934815034E-5" voltageLevelId1="COMBOP4" bus1="COMBOP41" connectableBus1="COMBOP41" voltageLevelId2="TRES5P4" bus2="TRES5P41" connectableBus2="TRES5P41">
        <iidm:currentLimits1 permanentLimit="505.00006103515625">
            <iidm:temporaryLimit name="N/A" value="581.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="505.00006103515625"/>
    </iidm:line>
    <iidm:line id="CONCAL31KERL5" r="2.4240000247955322" x="6.481999397277832" g1="0.0" b1="2.447400038363412E-5" g2="0.0" b2="3.534200004651211E-5" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="KERL5P3" bus2="KERL5P31" connectableBus2="KERL5P31" p1="3.910013353528778" q1="-8.224185971911632" p2="-3.8625236788420803" q2="8.099974343581836">
        <iidm:currentLimits1 permanentLimit="600.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="600.0"/>
    </iidm:line>
    <iidm:line id="CONCAL31MELGV" r="0.7160000801086426" x="1.9840000867843628" g1="0.0" b1="6.9090001488802955E-6" g2="0.0" b2="6.901000233483501E-6" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="MELGVP3" bus2="MELGVP31" connectableBus2="MELGVP31" p1="3.495206455385938" q1="-9.518759424658626" p2="-3.4775519552915855" q2="9.510168769394914">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CONCAL31ZCASC" r="1.833999752998352" x="7.5980000495910645" g1="0.0" b1="3.0309000067063607E-5" g2="0.0" b2="3.032200038433075E-5" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="ZCASCP3" bus2="ZCASCP31" connectableBus2="ZCASCP31" p1="-3.9108023596923456" q1="-16.109744390475896" p2="4.030525826348057" q2="16.346321559344958">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1245.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="CONCAL31ZKERA" r="3.7150001525878906" x="10.163000106811523" g1="0.0" b1="3.394599843886681E-5" g2="0.0" b2="3.310399915790185E-5" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="ZKERAP3" bus2="ZKERAP31" connectableBus2="ZKERAP31" p1="2.2321758488582467E-5" q1="-0.2986777234483622" p2="-9.980161564912097E-10" q2="0.020507128562444257">
        <iidm:currentLimits1 permanentLimit="452.9999694824219">
            <iidm:temporaryLimit name="N/A" value="568.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="452.9999694824219"/>
    </iidm:line>
    <iidm:line id="CONCAL31ZKERS" r="1.7900002002716064" x="7.390000820159912" g1="0.0" b1="2.89999989036005E-5" g2="0.0" b2="2.89999989036005E-5" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="ZKERSP3" bus2="ZKERSP31" connectableBus2="ZKERSP31" p1="-0.9418423641741444" q1="-12.683595603486344" p2="1.0103364057959097" q2="12.720240115776111">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="CONCAL32ZCOSQ" r="0.9459999203681946" x="2.561000108718872" g1="0.0" b1="9.154000508715399E-6" g2="0.0" b2="9.588000466465019E-6" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="ZCOSQP3" bus2="ZCOSQP31" connectableBus2="ZCOSQP31" p1="2.3119063028058178" q1="-7.243220154798485" p2="-2.298847465282867" q2="7.2005176085511176">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CONCAL61P.ROU" r="3.250000238418579" x="22.200000762939453" g1="0.0" b1="8.200000593205914E-5" g2="0.0" b2="8.200000593205914E-5" voltageLevelId1="CONCAP6" bus1="CONCAP61" connectableBus1="CONCAP61" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="38.20367162170679" q1="35.70140079632419" p2="-38.03343040957714" q2="-44.09322519958902">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="CONCAL61SQUIV" r="1.5199999809265137" x="10.239999771118164" g1="0.0" b1="3.7999998312443495E-5" g2="0.0" b2="3.7999998312443495E-5" voltageLevelId1="CONCAP6" bus1="CONCAP61" connectableBus1="CONCAP61" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="-62.344930861562574" q1="35.22015790525002" p2="62.48061822944373" q2="-38.78911511806568">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="COR.PL61GUERS" r="1.4890007972717285" x="10.015005111694336" g1="0.0" b1="1.0790400119731203E-4" g2="0.0" b2="3.636000110418536E-5" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="GUERSP6" bus2="GUERSP61" connectableBus2="GUERSP61" p1="47.12864071957632" q1="-45.604328651221074" p2="-47.02792506308875" q2="38.182003758391474">
        <iidm:currentLimits1 permanentLimit="970.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="970.0"/>
    </iidm:line>
    <iidm:line id="COR.PL61PRINQ" r="0.7889996767044067" x="5.500999927520752" g1="0.0" b1="2.4491999283782206E-5" g2="0.0" b2="1.7905401182360947E-4" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="-39.143348227864166" q1="12.285489191876934" p2="39.16757253383712" q2="-23.49525134775124">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="COR.PL61PTCHA" r="1.8399999141693115" x="12.200000762939453" g1="0.0" b1="4.439999975147657E-5" g2="0.0" b2="4.439999975147657E-5" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="-2.6247973221538894" q1="-17.531783983847397" p2="2.63246512613834" q2="12.594919935157526">
        <iidm:currentLimits1 permanentLimit="706.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="926.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1077.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="706.0"/>
    </iidm:line>
    <iidm:line id="COR.PL61ZPRIN" r="0.549000084400177" x="3.7129998207092285" g1="0.0" b1="8.094700024230406E-5" g2="0.0" b2="1.4671999451820739E-5" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="ZPRINP6" bus2="ZPRINP61" connectableBus2="ZPRINP61" p1="37.6029887354496" q1="-53.19243484073518" p2="-37.56589891624024" q2="48.085901788273624">
        <iidm:currentLimits1 permanentLimit="1026.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1026.0"/>
    </iidm:line>
    <iidm:line id="COR.PL62PRINQ" r="0.8410001397132874" x="5.63700008392334" g1="0.0" b1="2.093900002364535E-5" g2="0.0" b2="7.36579968361184E-5" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="-38.091676030004216" q1="12.359090410006706" p2="38.116225412541255" q2="-17.483553173469495">
        <iidm:currentLimits1 permanentLimit="1012.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1330.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1564.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1012.0"/>
    </iidm:line>
    <iidm:line id="COR.PL71LOUIS" r="1.6709996461868286" x="16.933000564575195" g1="0.0" b1="1.0538000060478225E-4" g2="0.0" b2="1.0504999954719096E-4" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="LOUISP7" bus2="LOUISP71" connectableBus2="LOUISP71" p1="-11.97831348283691" q1="-60.18218998666091" p2="11.998608767465695" q2="25.799420716135916">
        <iidm:currentLimits1 permanentLimit="2232.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2882.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3364.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2232.0"/>
    </iidm:line>
    <iidm:line id="COR.PL72LOUIS" r="1.6659998893737793" x="16.87799835205078" g1="0.0" b1="1.0503000521566719E-4" g2="0.0" b2="1.0471000132383779E-4" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="LOUISP7" bus2="LOUISP72" connectableBus2="LOUISP72" p1="-11.896687250521763" q1="-60.02668980475773" p2="11.91681616851585" q2="25.756477136335164">
        <iidm:currentLimits1 permanentLimit="2232.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2882.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3364.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2232.0"/>
    </iidm:line>
    <iidm:line id="COR.PL72MARTY" r="7.0829997062683105" x="72.14900207519531" g1="0.0" b1="4.510680155362934E-4" g2="0.0" b2="4.4966302812099457E-4" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="MARTYP7" bus2="MARTYP71" connectableBus2="MARTYP71" p1="-254.90539485666233" q1="-8.258784815079766" p2="257.90413202082726" q2="-106.94660154794941">
        <iidm:currentLimits1 permanentLimit="2494.0009765625">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3236.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3812.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2494.0009765625"/>
    </iidm:line>
    <iidm:line id="COR.PL73CORD5" r="0.029999999329447746" x="0.35999998450279236" g1="0.0" b1="2.000000222324161E-6" g2="0.0" b2="2.000000222324161E-6" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="CORD5P7" bus2="CORD5P71" connectableBus2="CORD5P71" p1="1.9629037994513548E-8" q1="-0.6544905010273204" p2="0.0" q2="-9.681406721298151E-11">
        <iidm:currentLimits1 permanentLimit="1300.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1300.0"/>
    </iidm:line>
    <iidm:line id="COSNIL41N.ERD" r="0.044999998062849045" x="0.12700000405311584" g1="0.0" b1="3.5000000934815034E-5" g2="0.0" b2="3.5000000934815034E-5" voltageLevelId1="COSNIP4" bus1="COSNIP41" connectableBus1="COSNIP41" voltageLevelId2="N.ERDP4" bus2="N.ERDP41" connectableBus2="N.ERDP41" p1="0.0" q1="0.0" p2="5.046306729168654E-7" q2="-0.6407886023569536">
        <iidm:currentLimits1 permanentLimit="315.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="315.0"/>
    </iidm:line>
    <iidm:line id="COSNIL42N.ERD" r="0.04700000211596489" x="0.1289999932050705" g1="0.0" b1="3.572198693291284E-5" g2="0.0" b2="3.572198693291284E-5" voltageLevelId1="COSNIP4" connectableBus1="COSNIP41" voltageLevelId2="N.ERDP4" bus2="N.ERDP41" connectableBus2="N.ERDP41" p1="0.0" q1="0.0" p2="5.490208731720586E-7" q2="-0.6540069524442127">
        <iidm:currentLimits1 permanentLimit="315.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="315.0"/>
    </iidm:line>
    <iidm:line id="COUTAL41GOUV5" r="1.3339999914169312" x="3.389000415802002" g1="0.0" b1="1.1999995876976755E-5" g2="0.0" b2="2.4999995730468072E-5" voltageLevelId1="COUTAP4" bus1="COUTAP41" connectableBus1="COUTAP41" voltageLevelId2="GOUV5P4" bus2="GOUV5P41" connectableBus2="GOUV5P41">
        <iidm:currentLimits1 permanentLimit="613.0000610351562">
            <iidm:temporaryLimit name="N/A" value="796.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="613.0000610351562"/>
    </iidm:line>
    <iidm:line id="COUTAL41YQUEL" r="3.580000162124634" x="9.76700496673584" g1="0.0" b1="3.5000000934815034E-5" g2="0.0" b2="3.5000000934815034E-5" voltageLevelId1="COUTAP4" bus1="COUTAP42" connectableBus1="COUTAP42" voltageLevelId2="YQUELP4" bus2="YQUELP41" connectableBus2="YQUELP41">
        <iidm:currentLimits1 permanentLimit="641.0">
            <iidm:temporaryLimit name="N/A" value="820.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="641.0"/>
    </iidm:line>
    <iidm:line id="CREDIL31JOSSE" r="2.570000171661377" x="7.039999961853027" g1="0.0" b1="2.499999936844688E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="CREDIP3" bus1="CREDIP31" connectableBus1="CREDIP31" voltageLevelId2="JOSSEP3" bus2="JOSSEP31" connectableBus2="JOSSEP31" p1="-7.537213403604323" q1="17.293649878029015" p2="7.740660529327019" q2="-16.95856885913563">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CREDIL31ZRUNI" r="0.11999999731779099" x="0.5400000214576721" g1="0.0" b1="1.777600118657574E-4" g2="0.0" b2="1.777600118657574E-4" voltageLevelId1="CREDIP3" bus1="CREDIP31" connectableBus1="CREDIP31" voltageLevelId2="ZRUNIP3" bus2="ZRUNIP31" connectableBus2="ZRUNIP31" p1="16.899921125453048" q1="-11.093677745612904" p2="-16.889587935082222" q2="9.522943344371598">
        <iidm:currentLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="N/A" value="621.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="540.0"/>
    </iidm:line>
    <iidm:line id="CROZOL31I.LON" r="1.9400001764297485" x="4.0" g1="0.0" b1="1.4000000192027073E-5" g2="0.0" b2="1.4000000192027073E-5" voltageLevelId1="CROZOP3" bus1="CROZOP31" connectableBus1="CROZOP31" voltageLevelId2="I.LONP3" bus2="I.LONP31" connectableBus2="I.LONP31" p1="8.936365856985669" q1="1.731646835526673" p2="-8.899985092282476" q2="-1.7799941609585097">
        <iidm:currentLimits1 permanentLimit="411.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="411.0"/>
    </iidm:line>
    <iidm:line id="CROZOL31RUMEN" r="3.4110000133514404" x="9.260000228881836" g1="0.0" b1="3.310000101919286E-5" g2="0.0" b2="5.7477998780086637E-5" voltageLevelId1="CROZOP3" bus1="CROZOP31" connectableBus1="CROZOP31" voltageLevelId2="RUMENP3" bus2="RUMENP31" connectableBus2="RUMENP31" p1="-7.1553272799382155" q1="4.909286691579406" p2="7.214431389005611" q2="-5.1476163307943095">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="CROZOL32RUMEN" r="3.621000051498413" x="9.32800006866455" g1="0.0" b1="3.360200207680464E-5" g2="0.0" b2="5.9470999985933304E-5" voltageLevelId1="CROZOP3" bus1="CROZOP31" connectableBus1="CROZOP31" voltageLevelId2="RUMENP3" bus2="RUMENP31" connectableBus2="RUMENP31" p1="-6.969170055568645" q1="4.95902915071149" p2="7.030195461995493" q2="-5.21157181380802">
        <iidm:currentLimits1 permanentLimit="460.0">
            <iidm:temporaryLimit name="N/A" value="495.0000305175781"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="460.0"/>
    </iidm:line>
    <iidm:line id="CRUELL41GOSNE" r="2.9800007343292236" x="8.13000202178955" g1="0.0" b1="2.8999977075727656E-5" g2="0.0" b2="2.8999977075727656E-5" voltageLevelId1="CRUELP4" bus1="CRUELP41" connectableBus1="CRUELP41" voltageLevelId2="GOSNEP4" bus2="GOSNEP41" connectableBus2="GOSNEP41" p1="2.756913652167569" q1="-10.815272760113622" p2="-2.7172696455658376" q2="10.399971136128105">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="630.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="CRUELL41TINTE" r="2.695000410079956" x="7.341000556945801" g1="0.0" b1="2.626598325150553E-5" g2="0.0" b2="2.633899202919565E-5" voltageLevelId1="CRUELP4" bus1="CRUELP41" connectableBus1="CRUELP41" voltageLevelId2="TINTEP4" bus2="TINTEP41" connectableBus2="TINTEP41" p1="1.5984764666121192" q1="-7.993129165346999" p2="-1.579577017276389" q2="7.571166579119196">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="CTAUBL41LOUIS" r="2.259999990463257" x="5.989999771118164" g1="0.0" b1="2.1999994714860804E-5" g2="0.0" b2="2.1999994714860804E-5" voltageLevelId1="CTAUBP4" bus1="CTAUBP41" connectableBus1="CTAUBP41" voltageLevelId2="LOUISP4" bus2="LOUISP41" connectableBus2="LOUISP41" p1="-0.27196490780839805" q1="5.326370536937944" p2="0.27967961618601545" q2="-5.69869807231786">
        <iidm:currentLimits1 permanentLimit="574.0">
            <iidm:temporaryLimit name="N/A" value="759.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="574.0"/>
    </iidm:line>
    <iidm:line id="CTAUBL42LOUIS" r="1.595000982284546" x="4.289002895355225" g1="0.0" b1="1.5724997865618207E-5" g2="0.0" b2="1.5760999303893186E-5" voltageLevelId1="CTAUBP4" bus1="CTAUBP41" connectableBus1="CTAUBP41" voltageLevelId2="LOUISP4" bus2="LOUISP41" connectableBus2="LOUISP41" p1="-0.41718624830647444" q1="7.585007182854385" p2="0.42784380642010594" q2="-7.837413748465445">
        <iidm:currentLimits1 permanentLimit="574.0">
            <iidm:temporaryLimit name="N/A" value="759.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="574.0"/>
    </iidm:line>
    <iidm:line id="CTMALL31SSSE5" r="0.030000001192092896" x="0.10000000149011612" g1="0.0" b1="4.000000444648322E-6" g2="0.0" b2="4.000000444648322E-6" voltageLevelId1="CTMALP3" bus1="CTMALP31" connectableBus1="CTMALP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="-0.6000001711329783" q1="-0.12000005623440126" p2="0.6000028042756036" q2="0.08622703737403205">
        <iidm:currentLimits1 permanentLimit="324.0">
            <iidm:temporaryLimit name="N/A" value="355.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="324.0"/>
    </iidm:line>
    <iidm:line id="DERVAL41LOUIS" r="2.6600005626678467" x="7.190000534057617" g1="0.0" b1="2.5999977879109792E-5" g2="0.0" b2="2.5999977879109792E-5" voltageLevelId1="DERVAP4" bus1="DERVAP41" connectableBus1="DERVAP41" voltageLevelId2="LOUISP4" bus2="LOUISP41" connectableBus2="LOUISP41" p1="16.826610713922058" q1="5.799982895282877" p2="-16.732875296221383" q2="-6.013649064116493">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="DINANL31RAN.P" r="2.440000057220459" x="8.319999694824219" g1="0.0" b1="3.099999958067201E-5" g2="0.0" b2="3.099999958067201E-5" voltageLevelId1="DINANP3" bus1="DINANP31" connectableBus1="DINANP31" voltageLevelId2="RAN.PP3" bus2="RAN.PP31" connectableBus2="RAN.PP31" p1="0.29946661542036246" q1="10.165122312457706" p2="-0.23986170420062258" q2="-10.226059644023456">
        <iidm:currentLimits1 permanentLimit="748.0">
            <iidm:temporaryLimit name="N/A" value="811.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="748.0"/>
    </iidm:line>
    <iidm:line id="DINANL31ROPHE" r="2.140000104904175" x="5.829999923706055" g1="0.0" b1="2.099999983329326E-5" g2="0.0" b2="2.099999983329326E-5" voltageLevelId1="DINANP3" bus1="DINANP31" connectableBus1="DINANP31" voltageLevelId2="ROPHEP3" bus2="ROPHEP31" connectableBus2="ROPHEP31" p1="-13.521178819526888" q1="-6.36844379281217" p2="13.630591901148783" q2="6.4811718544200865">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="DINANL31TADEN" r="0.7089999914169312" x="2.4089999198913574" g1="0.0" b1="8.999999408842996E-6" g2="0.0" b2="8.999999408842996E-6" voltageLevelId1="DINANP3" bus1="DINANP31" connectableBus1="DINANP31" voltageLevelId2="TADENP3" bus2="TADENP31" connectableBus2="TADENP31" p1="3.758320395585499" q1="4.003322283841307" p2="-3.7533507176835506" q2="-4.064450373498884">
        <iidm:currentLimits1 permanentLimit="811.0">
            <iidm:temporaryLimit name="N/A" value="900.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="811.0"/>
    </iidm:line>
    <iidm:line id="DINARL31PLAN6" r="1.9500000476837158" x="8.100000381469727" g1="0.0" b1="3.2000003557186574E-5" g2="0.0" b2="3.2000003557186574E-5" voltageLevelId1="DINARP3" bus1="DINARP31" connectableBus1="DINARP31" voltageLevelId2="PLAN6P3" bus2="PLAN6P31" connectableBus2="PLAN6P31" p1="0.2789134065919468" q1="-6.138720863194022" p2="-0.2620657863041091" q2="5.93792309434424">
        <iidm:currentLimits1 permanentLimit="873.0">
            <iidm:temporaryLimit name="N/A" value="1187.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="873.0"/>
    </iidm:line>
    <iidm:line id="DINARL31RAN.P" r="0.2199999988079071" x="0.7500000596046448" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="DINARP3" bus1="DINARP31" connectableBus1="DINARP31" voltageLevelId2="RAN.PP3" bus2="RAN.PP31" connectableBus2="RAN.PP31" p1="-6.577064430951325" q1="6.644807852227931" p2="6.58167100347227" q2="-6.65417765656192">
        <iidm:currentLimits1 permanentLimit="748.0">
            <iidm:temporaryLimit name="N/A" value="982.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="748.0"/>
    </iidm:line>
    <iidm:line id="DINARL32RAN.P" r="0.23000000417232513" x="0.7699999809265137" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="DINARP3" bus1="DINARP31" connectableBus1="DINARP31" voltageLevelId2="RAN.PP3" bus2="RAN.PP31" connectableBus2="RAN.PP31" p1="-6.364844545794382" q1="6.4939163149602965" p2="6.369400247125149" q2="-6.503738650027965">
        <iidm:currentLimits1 permanentLimit="748.0">
            <iidm:temporaryLimit name="N/A" value="982.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="748.0"/>
    </iidm:line>
    <iidm:line id="DIRINL62ZTREF" r="0.4899999797344208" x="3.2599997520446777" g1="0.0" b1="1.2000000424450263E-5" g2="0.0" b2="1.2000000424450263E-5" voltageLevelId1="DIRINP6" bus1="DIRINP61" connectableBus1="DIRINP61" voltageLevelId2="ZTREFP6" bus2="ZTREFP61" connectableBus2="ZTREFP61" p1="3.779506269515241E-13" q1="6.047210031224386E-12" p2="4.0427165815623005E-6" q2="-1.374993143145858">
        <iidm:currentLimits1 permanentLimit="1300.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1300.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31ERQUY" r="1.649999976158142" x="4.5" g1="0.0" b1="2.89999989036005E-5" g2="0.0" b2="1.6000001778593287E-5" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="ERQUYP3" bus2="ERQUYP31" connectableBus2="ERQUYP31" p1="20.333646737391607" q1="-12.099859120753418" p2="-20.116597706385168" q2="12.500599802340053">
        <iidm:currentLimits1 permanentLimit="647.0">
            <iidm:temporaryLimit name="N/A" value="744.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="647.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31LAMBA" r="0.5849999785423279" x="2.4240000247955322" g1="0.0" b1="9.665000106906518E-6" g2="0.0" b2="9.669998689787462E-6" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="LAMBAP3" bus2="LAMBAP31" connectableBus2="LAMBAP31" p1="-0.019053464062224842" q1="-1.2697726431224063" p2="0.019262178329345493" q2="1.1887230618112412">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31PLEMY" r="4.303999900817871" x="11.934000015258789" g1="0.0" b1="4.15010035794694E-5" g2="0.0" b2="4.155700298724696E-5" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="PLEMYP3" bus2="PLEMYP31" connectableBus2="PLEMYP31" p1="1.1102027488641282" q1="-7.311381481888716" p2="-1.0571849654955299" q2="7.099990581567374">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31SEVIG" r="3.80299973487854" x="10.375" g1="0.0" b1="3.702300091390498E-5" g2="0.0" b2="3.702300091390498E-5" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="SEVIGP3" bus2="SEVIGP31" connectableBus2="SEVIGP31" p1="6.518307900600612" q1="-12.622748162146763" p2="-6.340545417564095" q2="12.786270384512088">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31ZBROS" r="2.309999704360962" x="6.409999370574951" g1="0.0" b1="2.2000000171829015E-5" g2="0.0" b2="2.2000000171829015E-5" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="ZBROSP3" bus2="ZBROSP31" connectableBus2="ZBROSP31" p1="-1.438756143767253" q1="-0.45695732163710595" p2="1.4399578419636059" q2="0.27376432793137373">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="DOBERL32LAMBA" r="0.5849999785423279" x="2.4240000247955322" g1="0.0" b1="9.665000106906518E-6" g2="0.0" b2="9.669998689787462E-6" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="LAMBAP3" bus2="LAMBAP31" connectableBus2="LAMBAP31" p1="-0.019053464062224842" q1="-1.2697726431224063" p2="0.019262178329345493" q2="1.1887230618112412">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1244.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="DOBERL61RAN.P" r="2.129999876022339" x="14.719999313354492" g1="0.0" b1="5.400000372901559E-5" g2="0.0" b2="5.400000372901559E-5" voltageLevelId1="DOBERP6" bus1="DOBERP61" connectableBus1="DOBERP61" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="110.7773914174118" q1="-88.82520968270128" p2="-110.00559333123037" q2="88.18675721837182">
        <iidm:currentLimits1 permanentLimit="1104.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1458.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1724.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1104.0"/>
    </iidm:line>
    <iidm:line id="DOBERL61TREGU" r="1.419999361038208" x="9.809996604919434" g1="0.0" b1="3.599999763537198E-5" g2="0.0" b2="3.599999763537198E-5" voltageLevelId1="DOBERP6" bus1="DOBERP62" connectableBus1="DOBERP62" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-32.98117944604245" q1="-66.33557839168304" p2="33.11623408546247" q2="63.2605827272731">
        <iidm:currentLimits1 permanentLimit="1217.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1217.0"/>
    </iidm:line>
    <iidm:line id="DOL  L31SSSE5" r="2.6189992427825928" x="7.151000499725342" g1="0.0" b1="2.5825998818618245E-5" g2="0.0" b2="3.452300006756559E-5" voltageLevelId1="DOL  P3" bus1="DOL  P31" connectableBus1="DOL  P31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="-6.200001336826736" q1="10.700005082057167" p2="6.293682687370575" q2="-10.702154686677739">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL41DOUAI" r="2.119999885559082" x="5.65000057220459" g1="0.0" b1="1.4799991913605481E-4" g2="0.0" b2="2.2999998691375367E-5" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="DOUAIP4" bus2="DOUAIP41" connectableBus2="DOUAIP41" p1="7.918453944215507" q1="-8.640898851425607" p2="-7.890574936530012" q2="7.199977811129597">
        <iidm:currentLimits1 permanentLimit="505.00006103515625">
            <iidm:temporaryLimit name="N/A" value="581.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="505.00006103515625"/>
    </iidm:line>
    <iidm:line id="DOMLOL41DROUG" r="5.03000545501709" x="13.59001350402832" g1="0.0" b1="1.7699997988529503E-4" g2="0.0" b2="5.499995677382685E-5" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="DROUGP4" bus2="DROUGP41" connectableBus2="DROUGP41" p1="-2.7093249861266497" q1="-7.892510465459194" p2="2.7362239697929844" q2="5.899982215122861">
        <iidm:currentLimits1 permanentLimit="505.00006103515625">
            <iidm:temporaryLimit name="N/A" value="580.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="505.00006103515625"/>
    </iidm:line>
    <iidm:line id="DOMLOL41TIZEE" r="0.39000019431114197" x="1.0800007581710815" g1="0.0" b1="2.987399639096111E-4" g2="0.0" b2="2.987399639096111E-4" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="TIZEEP4" bus2="TIZEEP41" connectableBus2="TIZEEP41" p1="4.43856973967684" q1="-12.28167851089313" p2="-4.4336116680146125" q2="6.999978638717941">
        <iidm:currentLimits1 permanentLimit="490.00006103515625">
            <iidm:temporaryLimit name="N/A" value="774.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="490.00006103515625"/>
    </iidm:line>
    <iidm:line id="DOMLOL41VERN" r="0.9800003170967102" x="2.4880006313323975" g1="0.0" b1="8.924994290282484E-6" g2="0.0" b2="8.924994290282484E-6" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="VERN P4" bus2="VERN P41" connectableBus2="VERN P41" p1="26.159783019086248" q1="-15.064992776773572" p2="-26.05918332931541" q2="15.162129922250816">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL41ZSERV" r="0.9190001487731934" x="2.3600003719329834" g1="0.0" b1="8.659993909532204E-6" g2="0.0" b2="8.489997526339721E-6" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="ZSERVP4" bus2="ZSERVP41" connectableBus2="ZSERVP41" p1="-0.11972225306096274" q1="-6.80130510753578" p2="0.12441727390837902" q2="6.661239906954884">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL42SERV6" r="1.453000545501709" x="3.903000593185425" g1="0.0" b1="3.843499507638626E-5" g2="0.0" b2="1.4487988664768636E-5" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="SERV6P4" bus2="SERV6P41" connectableBus2="SERV6P41" p1="16.111238262224013" q1="-5.940295565868365" p2="-16.06349579697198" q2="5.59998278461146">
        <iidm:currentLimits1 permanentLimit="505.00006103515625">
            <iidm:temporaryLimit name="N/A" value="581.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="505.00006103515625"/>
    </iidm:line>
    <iidm:line id="DOMLOL61MORIH" r="1.1299997568130493" x="7.564999103546143" g1="0.0" b1="2.897600097639952E-5" g2="0.0" b2="1.3143398973625153E-4" voltageLevelId1="DOMLOP6" bus1="DOMLOP61" connectableBus1="DOMLOP61" voltageLevelId2="MORIHP6" bus2="MORIHP61" connectableBus2="MORIHP61" p1="-8.841069239407094" q1="-24.41581800113263" p2="8.852867577835623" q2="15.286618483571152">
        <iidm:currentLimits1 permanentLimit="1116.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1444.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1686.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1116.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL62ZSSL7" r="0.5149999856948853" x="3.499000072479248" g1="0.0" b1="6.199999916134402E-5" g2="0.0" b2="6.299999949987978E-5" voltageLevelId1="DOMLOP6" bus1="DOMLOP61" connectableBus1="DOMLOP61" voltageLevelId2="ZSSL7P6" bus2="ZSSL7P61" connectableBus2="ZSSL7P61" p1="105.9955572284263" q1="-84.25666251917302" p2="-105.8354779777271" q2="78.17718834276569">
        <iidm:currentLimits1 permanentLimit="934.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1590.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1855.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="934.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL71LAUNA" r="1.4109996557235718" x="18.54899024963379" g1="0.0" b1="1.539999939268455E-4" g2="0.0" b2="1.539999939268455E-4" voltageLevelId1="DOMLOP7" connectableBus1="DOMLOP71" voltageLevelId2="LAUNAP7" connectableBus2="LAUNAP71">
        <iidm:currentLimits1 permanentLimit="3783.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4824.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="5631.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="3783.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL71LOUIS" r="1.4689996242523193" x="14.909998893737793" g1="0.0" b1="9.200000204145908E-5" g2="0.0" b2="9.200000204145908E-5" voltageLevelId1="DOMLOP7" bus1="DOMLOP71" connectableBus1="DOMLOP71" voltageLevelId2="LOUISP7" bus2="LOUISP71" connectableBus2="LOUISP71" p1="-8.806271505377373" q1="-32.95348601576385" p2="8.809796467206176" q2="2.658430200773134">
        <iidm:currentLimits1 permanentLimit="2494.0009765625">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3216.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3754.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2494.0009765625"/>
    </iidm:line>
    <iidm:line id="DOMLOL71P.HA5" r="3.3959996700286865" x="36.665000915527344" g1="0.0" b1="1.9499998597893864E-4" g2="0.0" b2="2.0000000949949026E-4" voltageLevelId1="DOMLOP7" connectableBus1="DOMLOP71" voltageLevelId2="P.HA5P7" connectableBus2="P.HA5P71">
        <iidm:currentLimits1 permanentLimit="2522.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3216.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3754.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2522.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL72LAUNA" r="1.412000060081482" x="18.552000045776367" g1="0.0" b1="1.539999939268455E-4" g2="0.0" b2="1.539999939268455E-4" voltageLevelId1="DOMLOP7" connectableBus1="DOMLOP71" voltageLevelId2="LAUNAP7" connectableBus2="LAUNAP71">
        <iidm:currentLimits1 permanentLimit="3783.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4824.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="5631.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="3783.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL72LOUIS" r="1.4689996242523193" x="14.909998893737793" g1="0.0" b1="9.200000204145908E-5" g2="0.0" b2="9.200000204145908E-5" voltageLevelId1="DOMLOP7" bus1="DOMLOP71" connectableBus1="DOMLOP71" voltageLevelId2="LOUISP7" bus2="LOUISP72" connectableBus2="LOUISP72" p1="-8.66818738305833" q1="-32.683523280142644" p2="8.671605598246261" q2="2.3881634627100428">
        <iidm:currentLimits1 permanentLimit="2494.0009765625">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3216.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3754.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2494.0009765625"/>
    </iidm:line>
    <iidm:line id="DOUARL31SSCO6" r="3.885999917984009" x="10.606999397277832" g1="0.0" b1="3.773500066017732E-5" g2="0.0" b2="3.778599784709513E-5" voltageLevelId1="DOUARP3" bus1="DOUARP31" connectableBus1="DOUARP31" voltageLevelId2="SSCO6P3" bus2="SSCO6P31" connectableBus2="SSCO6P31" p1="-2.591932812712317" q1="3.093463720912495" p2="2.606939362443974" q2="-3.390290357078258">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="DOUARL32SQUIV" r="2.3499999046325684" x="6.440000057220459" g1="0.0" b1="8.398999489145353E-5" g2="0.0" b2="5.777999831479974E-5" voltageLevelId1="DOUARP3" bus1="DOUARP31" connectableBus1="DOUARP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-4.999426847354044" q1="17.84800440743335" p2="5.1860707597160385" q2="-17.962080526042215">
        <iidm:currentLimits1 permanentLimit="688.0">
            <iidm:temporaryLimit name="N/A" value="800.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="688.0"/>
    </iidm:line>
    <iidm:line id="ERQUYL31PLAN6" r="3.2300000190734863" x="8.829999923706055" g1="0.0" b1="3.099999958067201E-5" g2="0.0" b2="3.099999958067201E-5" voltageLevelId1="ERQUYP3" bus1="ERQUYP31" connectableBus1="ERQUYP31" voltageLevelId2="PLAN6P3" bus2="PLAN6P31" connectableBus2="PLAN6P31" p1="12.16172809652642" q1="-4.500606466809736" p2="-12.035628173292471" q2="4.580075629545697">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="G.B.IL31KERHE" r="4.449998378753662" x="4.620000839233398" g1="0.0" b1="9.251199662685394E-4" g2="0.0" b2="9.88909974694252E-4" voltageLevelId1="G.B.IP3" bus1="G.B.IP31" connectableBus1="G.B.IP31" voltageLevelId2="KERHEP3" bus2="KERHEP31" connectableBus2="KERHEP31" p1="8.82000017229483" q1="-17.174162208463056" p2="-8.546855642998706" q2="9.44826684223942"/>
    <iidm:line id="G.RIVL61GUERS" r="0.08699999004602432" x="0.6759999990463257" g1="0.0" b1="5.490000476129353E-4" g2="0.0" b2="5.561999860219657E-4" voltageLevelId1="G.RIVP6" bus1="G.RIVP61" connectableBus1="G.RIVP61" voltageLevelId2="GUERSP6" bus2="GUERSP61" connectableBus2="GUERSP61" p1="1.5036735640475136E-12" q1="0.0" p2="0.0014862632300349642" q2="-62.60807172561239">
        <iidm:currentLimits1 permanentLimit="1660.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1660.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1660.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1660.0"/>
    </iidm:line>
    <iidm:line id="GAEL L41MTFO5" r="2.9700002670288086" x="8.010001182556152" g1="0.0" b1="2.9999977414263412E-5" g2="0.0" b2="2.9999977414263412E-5" voltageLevelId1="GAEL P4" bus1="GAEL P42" connectableBus1="GAEL P42" voltageLevelId2="MTFO5P4" bus2="MTFO5P41" connectableBus2="MTFO5P41" p1="1.914906650402827" q1="2.4999930891455624" p2="-1.9111386277823814" q2="-3.023888715330534">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="630.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="GAEL L42MTFO5" r="2.9700002670288086" x="8.010001182556152" g1="0.0" b1="2.9999977414263412E-5" g2="0.0" b2="2.9999977414263412E-5" voltageLevelId1="GAEL P4" bus1="GAEL P41" connectableBus1="GAEL P41" voltageLevelId2="MTFO5P4" bus2="MTFO5P41" connectableBus2="MTFO5P41" p1="-5.7999921320075325" q1="2.4999930530421706" p2="5.813798884405072" q2="-2.995431668623709">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="630.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="GOURAL31SEVIG" r="2.4499998092651367" x="6.747999668121338" g1="0.0" b1="2.35699990298599E-5" g2="0.0" b2="2.386599953752011E-5" voltageLevelId1="GOURAP3" bus1="GOURAP31" connectableBus1="GOURAP31" voltageLevelId2="SEVIGP3" bus2="SEVIGP31" connectableBus2="SEVIGP31" p1="3.750109110503967" q1="-6.597117958487657" p2="-3.7186428425421303" q2="6.47441924006731">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GOURAL31ZBROS" r="2.884999990463257" x="7.9339985847473145" g1="0.0" b1="2.8000000384054147E-5" g2="0.0" b2="2.8000000384054147E-5" voltageLevelId1="GOURAP3" bus1="GOURAP31" connectableBus1="GOURAP31" voltageLevelId2="ZBROSP3" bus2="ZBROSP31" connectableBus2="ZBROSP31" p1="-6.433954977491307" q1="10.797112538390566" p2="6.539798984291112" q2="-10.747487509369732">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GOURIL31LANG5" r="1.8899999856948853" x="5.150000095367432" g1="0.0" b1="1.799999881768599E-5" g2="0.0" b2="1.799999881768599E-5" voltageLevelId1="GOURIP3" bus1="GOURIP31" connectableBus1="GOURIP31" voltageLevelId2="LANG5P3" bus2="LANG5P31" connectableBus2="LANG5P31" p1="-3.3106098439173093" q1="6.9999763533578685" p2="3.3357716780490083" q2="-7.095617120312017">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="GUER L41MESSA" r="4.998002052307129" x="16.0930118560791" g1="0.0" b1="5.917895759921521E-5" g2="0.0" b2="6.163397483760491E-5" voltageLevelId1="GUER P4" connectableBus1="GUER P41" voltageLevelId2="MESSAP4" bus2="MESSAP41" connectableBus2="MESSAP41" p1="0.0" q1="0.0" p2="1.5935317529118542E-4" q2="-1.0982930918313827">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="GUER L41ZPLEL" r="0.7510004043579102" x="2.02500057220459" g1="0.0" b1="7.4499944275885355E-6" g2="0.0" b2="7.468993771908572E-6" voltageLevelId1="GUER P4" bus1="GUER P41" connectableBus1="GUER P41" voltageLevelId2="ZPLELP4" bus2="ZPLELP41" connectableBus2="ZPLELP41" p1="-9.259587530506707" q1="7.799978750054969" p2="9.271479337611147" q2="-7.906909413347396">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="GUER5L31LANNI" r="3.609999656677246" x="9.830000877380371" g1="0.0" b1="3.599999763537198E-5" g2="0.0" b2="1.3699999544769526E-4" voltageLevelId1="GUER5P3" bus1="GUER5P31" connectableBus1="GUER5P31" voltageLevelId2="LANNIP3" bus2="LANNIP31" connectableBus2="LANNIP31" p1="10.759597984069252" q1="7.176479059995835" p2="-10.623591817907656" q2="-7.555190624952335">
        <iidm:currentLimits1 permanentLimit="570.0">
            <iidm:temporaryLimit name="N/A" value="656.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="570.0"/>
    </iidm:line>
    <iidm:line id="GUER5L31ZLANM" r="1.684999704360962" x="4.594998836517334" g1="0.0" b1="1.6399999367422424E-5" g2="0.0" b2="1.6399999367422424E-5" voltageLevelId1="GUER5P3" bus1="GUER5P31" connectableBus1="GUER5P31" voltageLevelId2="ZLANMP3" bus2="ZLANMP31" connectableBus2="ZLANMP31" p1="-3.5807940509941476" q1="1.0234946145276875" p2="3.5860434088789592" q2="-1.1568887755298118">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUERLL31MUR" r="0.23500001430511475" x="0.6419999599456787" g1="0.0" b1="2.291000100740348E-6" g2="0.0" b2="2.291000100740348E-6" voltageLevelId1="GUERLP3" bus1="GUERLP31" connectableBus1="GUERLP31" voltageLevelId2="MUR  P3" bus2="MUR  P31" connectableBus2="MUR  P31" p1="1.9999999999738851" q1="-4.800000190715997" p2="-1.9986618813669847" q2="4.781968693970976">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="712.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="GUERSL31PTCHA" r="1.8600000143051147" x="5.059999942779541" g1="0.0" b1="1.6000001778593287E-5" g2="0.0" b2="1.6000001778593287E-5" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="PTCHAP3" bus2="PTCHAP31" connectableBus2="PTCHAP31" p1="-11.918237607268663" q1="3.8313045901024494" p2="11.989076528043118" q2="-3.7707986669328406">
        <iidm:currentLimits1 permanentLimit="318.0">
            <iidm:temporaryLimit name="N/A" value="357.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="318.0"/>
    </iidm:line>
    <iidm:line id="GUERSL31TRIGN" r="0.37300002574920654" x="0.9920000433921814" g1="0.0" b1="3.758999810088426E-6" g2="0.0" b2="3.792999905272154E-6" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="TRIGNP3" bus2="TRIGNP31" connectableBus2="TRIGNP31" p1="0.7000445285449676" q1="0.1089458940455463" p2="-0.6999988524122707" q2="-0.13999954634212694">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="GUERSL32TRIGN" r="0.37299999594688416" x="0.9909999966621399" g1="0.0" b1="3.7600000268867007E-6" g2="0.0" b2="3.792999905272154E-6" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="TRIGNP3" connectableBus2="TRIGNP31" p1="2.2154639124044937E-8" q1="-0.031182233914882177" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="GUERSL61ZPRIN" r="0.9429998993873596" x="6.327994346618652" g1="0.0" b1="2.273599966429174E-5" g2="0.0" b2="2.2383999748853967E-5" voltageLevelId1="GUERSP6" bus1="GUERSP61" connectableBus1="GUERSP61" voltageLevelId2="ZPRINP6" bus2="ZPRINP61" connectableBus2="ZPRINP61" p1="-52.51867241569548" q1="33.474276637598436" p2="52.58471461860689" q2="-35.57904943561964">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="GUEZEL31MINIH" r="1.7109999656677246" x="4.7210001945495605" g1="0.0" b1="1.6476000382681377E-5" g2="0.0" b2="1.662800059420988E-5" voltageLevelId1="GUEZEP3" bus1="GUEZEP31" connectableBus1="GUEZEP31" voltageLevelId2="MINIHP3" bus2="MINIHP31" connectableBus2="MINIHP31" p1="-2.8623438839621578" q1="4.108647986177913" p2="2.8723305667924826" q2="-4.226219973467438">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUEZEL31PAIMP" r="0.6670001149177551" x="1.8759998083114624" g1="0.0" b1="6.329650641418993E-4" g2="0.0" b2="6.329650641418993E-4" voltageLevelId1="GUEZEP3" bus1="GUEZEP31" connectableBus1="GUEZEP31" voltageLevelId2="PAIMPP3" bus2="PAIMPP31" connectableBus2="PAIMPP31" p1="7.072578500105606" q1="-8.158129022810886" p2="-7.060614842416234" q2="2.6163484392030067">
        <iidm:currentLimits1 permanentLimit="520.0">
            <iidm:temporaryLimit name="N/A" value="598.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="520.0"/>
    </iidm:line>
    <iidm:line id="GUEZEL31ROSPE" r="3.131000518798828" x="8.619000434875488" g1="0.0" b1="3.025299884029664E-5" g2="0.0" b2="3.0396000511245802E-5" voltageLevelId1="GUEZEP3" bus1="GUEZEP31" connectableBus1="GUEZEP31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="-6.457067493815469" q1="10.749460081316958" p2="6.571040487261053" q2="-10.698119679755406">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUIDEL31P.ROU" r="3.125999927520752" x="8.673001289367676" g1="0.0" b1="3.0146000426611863E-5" g2="0.0" b2="3.0134999178699218E-5" voltageLevelId1="GUIDEP3" bus1="GUIDEP31" connectableBus1="GUIDEP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.07094459646132" q1="6.703978785807696" p2="8.153830930361996" q2="-6.726212039934848">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUIDEL31QUIM5" r="3.0490000247955322" x="8.456999778747559" g1="0.0" b1="2.9401000574580394E-5" g2="0.0" b2="3.242900129407644E-5" voltageLevelId1="GUIDEP3" bus1="GUIDEP31" connectableBus1="GUIDEP31" voltageLevelId2="QUIM5P3" bus2="QUIM5P31" connectableBus2="QUIM5P31" p1="2.03687398109934" q1="-0.9039973578869644" p2="-2.0334340148420194" q2="0.6527978648756972">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="626.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="GUINGL31NENEZ" r="2.3199996948242188" x="6.489999771118164" g1="0.0" b1="2.300000051036477E-5" g2="0.0" b2="2.300000051036477E-5" voltageLevelId1="GUINGP3" bus1="GUINGP31" connectableBus1="GUINGP31" voltageLevelId2="NENEZP3" bus2="NENEZP31" connectableBus2="NENEZP31" p1="2.9548060697608816" q1="0.5542569808427503" p2="-2.950130827492403" q2="-0.7498739818790385">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUINGL31PLOUV" r="3.84999942779541" x="10.629999160766602" g1="0.0" b1="3.7999998312443495E-5" g2="0.0" b2="3.7999998312443495E-5" voltageLevelId1="GUINGP3" bus1="GUINGP31" connectableBus1="GUINGP31" voltageLevelId2="PLOUVP3" bus2="PLOUVP31" connectableBus2="PLOUVP31" p1="3.646955825232777" q1="8.427152706842994" p2="-3.573087197398264" q2="-8.56092059515027">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUINGL31SSAG5" r="1.6000001430511475" x="4.329999923706055" g1="0.0" b1="1.6000001778593287E-5" g2="0.0" b2="2.8000000384054147E-5" voltageLevelId1="GUINGP3" bus1="GUINGP31" connectableBus1="GUINGP31" voltageLevelId2="SSAG5P3" bus2="SSAG5P31" connectableBus2="SSAG5P31" p1="8.539650953134423" q1="5.518548188401721" p2="-8.502996690561183" q2="-5.617354872753426">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="HERB6L31ZHER9" r="0.8199999928474426" x="2.2300000190734863" g1="0.0" b1="8.000000889296643E-6" g2="0.0" b2="8.000000889296643E-6" voltageLevelId1="HERB6P3" bus1="HERB6P31" connectableBus1="HERB6P31" voltageLevelId2="ZHER9P3" bus2="ZHER9P31" connectableBus2="ZHER9P31" p1="-11.03673538372193" q1="1.7999940343869185" p2="11.06142092053375" q2="-1.799468379061631">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="ISSE L41LOUIS" r="0.9300003051757812" x="2.520000696182251" g1="0.0" b1="8.999993951874785E-6" g2="0.0" b2="8.999993951874785E-6" voltageLevelId1="ISSE P4" bus1="ISSE P41" connectableBus1="ISSE P41" voltageLevelId2="LOUISP4" bus2="LOUISP41" connectableBus2="LOUISP41" p1="19.289501314134107" q1="11.482273629145642" p2="-19.237166697048835" q2="-11.501404827705938">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="ISSE L41N.ERD" r="3.0230000019073486" x="8.164999961853027" g1="0.0" b1="2.9883976822020486E-5" g2="0.0" b2="2.9883976822020486E-5" voltageLevelId1="ISSE P4" bus1="ISSE P41" connectableBus1="ISSE P41" voltageLevelId2="N.ERDP4" bus2="N.ERDP41" connectableBus2="N.ERDP41" p1="-9.416019000673206" q1="-6.882287249047635" p2="9.46055056236499" q2="6.460405381416388">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="JANAIL41NOYA5" r="0.8280001282691956" x="2.0990006923675537" g1="0.0" b1="7.999999979801942E-6" g2="0.0" b2="7.999999979801942E-6" voltageLevelId1="JANAIP4" bus1="JANAIP41" connectableBus1="JANAIP41" voltageLevelId2="NOYA5P4" bus2="NOYA5P41" connectableBus2="NOYA5P41" p1="-10.288541552558183" q1="0.44007557709261813" p2="10.298464186329792" q2="-0.5567185268042468">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="JANAIL41ZPRR6" r="1.194000005722046" x="2.513000011444092" g1="0.0" b1="2.6124978830921464E-5" g2="0.0" b2="1.0903690417762846E-4" voltageLevelId1="JANAIP4" bus1="JANAIP41" connectableBus1="JANAIP41" voltageLevelId2="ZPRR6P4" bus2="ZPRR6P41" connectableBus2="ZPRR6P41" p1="3.819411698001601" q1="-1.2334555866069894" p2="-3.8173092280524243" q2="0.04148762792578942">
        <iidm:currentLimits1 permanentLimit="422.0">
            <iidm:temporaryLimit name="N/A" value="525.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="422.0"/>
    </iidm:line>
    <iidm:line id="JOSSEL31LOHAN" r="0.20999997854232788" x="1.3799999952316284" g1="0.0" b1="5.841800011694431E-4" g2="0.0" b2="5.841800011694431E-4" voltageLevelId1="JOSSEP3" bus1="JOSSEP31" connectableBus1="JOSSEP31" voltageLevelId2="LOHANP3" bus2="LOHANP31" connectableBus2="LOHANP31" p1="-9.765536465750476" q1="17.72615520380551" p2="9.789999581712063" q2="-22.61000061023024">
        <iidm:currentLimits1 permanentLimit="775.0">
            <iidm:temporaryLimit name="N/A" value="1930.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="775.0"/>
    </iidm:line>
    <iidm:line id="JOSSEL31MERDR" r="4.599999904632568" x="12.520999908447266" g1="0.0" b1="4.898000042885542E-5" g2="0.0" b2="4.5379998482530937E-5" voltageLevelId1="JOSSEP3" bus1="JOSSEP31" connectableBus1="JOSSEP31" voltageLevelId2="MERDRP3" bus2="MERDRP31" connectableBus2="MERDRP31" p1="-8.97180679036467" q1="-7.63155131927605" p2="9.115343213349167" q2="7.599972211330727">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="626.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="KERANL31SQUIV" r="0.5169999599456787" x="1.122999906539917" g1="0.0" b1="7.285899482667446E-5" g2="0.0" b2="2.4979000954772346E-5" voltageLevelId1="KERANP3" bus1="KERANP31" connectableBus1="KERANP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-1.5999974396489587" q1="-0.3199989591819206" p2="1.600306110578618" q2="-0.09889040444695496">
        <iidm:currentLimits1 permanentLimit="305.0">
            <iidm:temporaryLimit name="N/A" value="351.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="305.0"/>
    </iidm:line>
    <iidm:line id="KERANL31ZKERA" r="0.010000001639127731" x="0.10000002384185791" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="KERANP3" connectableBus1="KERANP31" voltageLevelId2="ZKERAP3" bus2="ZKERAP31" connectableBus2="ZKERAP31" p1="0.0" q1="0.0" p2="4.151241993811712E-11" q2="-0.008302480458446691">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="KERBOL31MUR" r="2.234999418258667" x="7.302999973297119" g1="0.0" b1="2.611199852253776E-5" g2="0.0" b2="4.208499740343541E-5" voltageLevelId1="KERBOP3" bus1="KERBOP31" connectableBus1="KERBOP31" voltageLevelId2="MUR  P3" bus2="MUR  P31" connectableBus2="MUR  P31" p1="-3.143694887538475" q1="-5.6107480371641705" p2="3.1629667687703797" q2="5.353232078865452">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="KERBOL31PTIVY" r="0.484000027179718" x="1.3609999418258667" g1="0.0" b1="4.593000339809805E-4" g2="0.0" b2="4.593000339809805E-4" voltageLevelId1="KERBOP3" bus1="KERBOP31" connectableBus1="KERBOP31" voltageLevelId2="PTIVYP3" bus2="PTIVYP31" connectableBus2="PTIVYP31" p1="15.77022352430973" q1="-7.097142884451822" p2="-15.741715646017191" q2="2.91484661939799">
        <iidm:currentLimits1 permanentLimit="547.0">
            <iidm:temporaryLimit name="N/A" value="629.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="547.0"/>
    </iidm:line>
    <iidm:line id="KERBOL31ZRUNI" r="1.059999942779541" x="3.379999876022339" g1="0.0" b1="1.264000002265675E-5" g2="0.0" b2="1.2649999916902743E-5" voltageLevelId1="KERBOP3" bus1="KERBOP31" connectableBus1="KERBOP31" voltageLevelId2="ZRUNIP3" bus2="ZRUNIP31" connectableBus2="ZRUNIP31" p1="-14.53981699575315" q1="17.807865411788573" p2="14.66101033715643" q2="-17.537669402756816">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="KERHEL31PLUVI" r="0.7400000095367432" x="3.4100003242492676" g1="0.0" b1="0.0011274799471721053" g2="0.0" b2="0.0011274799471721053" voltageLevelId1="KERHEP3" bus1="KERHEP31" connectableBus1="KERHEP31" voltageLevelId2="PLUVIP3" bus2="PLUVIP31" connectableBus2="PLUVIP31" p1="-12.808861802352094" q1="16.35016331615883" p2="12.915976610439763" q2="-25.20525637907941">
        <iidm:currentLimits1 permanentLimit="550.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="550.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="550.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="550.0"/>
    </iidm:line>
    <iidm:line id="KERHEL31ZKERH" r="2.119999647140503" x="5.780001163482666" g1="0.0" b1="2.099999983329326E-5" g2="0.0" b2="2.099999983329326E-5" voltageLevelId1="KERHEP3" bus1="KERHEP31" connectableBus1="KERHEP31" voltageLevelId2="ZKERHP3" bus2="ZKERHP31" connectableBus2="ZKERHP31" p1="4.977811607485162" q1="-2.6530716302764663" p2="-4.962011960456404" q2="2.519251729177176">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="KERHEL32QUIBE" r="1.9300000667572021" x="5.179999351501465" g1="0.0" b1="7.79999973019585E-5" g2="0.0" b2="9.300000237999484E-5" voltageLevelId1="KERHEP3" bus1="KERHEP31" connectableBus1="KERHEP31" voltageLevelId2="QUIBEP3" bus2="QUIBEP31" connectableBus2="QUIBEP31" p1="6.264627227951375" q1="-10.745399058322173" p2="-6.196845622764608" q2="10.199966733408496">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="579.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="KERHUL31ZE.BL" r="0.03999999538064003" x="0.09999999403953552" g1="0.0" b1="1.300000076298602E-5" g2="0.0" b2="1.300000076298602E-5" voltageLevelId1="KERHUP3" bus1="KERHUP31" connectableBus1="KERHUP31" voltageLevelId2="ZE.BLP3" bus2="ZE.BLP31" connectableBus2="ZE.BLP31" p1="-9.099985670890883" q1="-1.8199941682921823" p2="9.100789868216788" q2="1.7108737414712687">
        <iidm:currentLimits1 permanentLimit="395.0">
            <iidm:temporaryLimit name="N/A" value="454.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="395.0"/>
    </iidm:line>
    <iidm:line id="KERLIL31P.ROU" r="1.355000615119934" x="5.775998592376709" g1="0.0" b1="4.317899947636761E-5" g2="0.0" b2="1.0444199870107695E-4" voltageLevelId1="KERLIP3" bus1="KERLIP31" connectableBus1="KERLIP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-10.119405297687177" q1="9.999967752479408" p2="10.185279049698314" q2="-10.33573678577154">
        <iidm:currentLimits1 permanentLimit="680.0">
            <iidm:temporaryLimit name="N/A" value="781.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="680.0"/>
    </iidm:line>
    <iidm:line id="KERLIL31ZKERH" r="2.8399999141693115" x="8.130000114440918" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="KERLIP3" connectableBus1="KERLIP31" voltageLevelId2="ZKERHP3" bus2="ZKERHP31" connectableBus2="ZKERHP31" p1="0.0" q1="0.0" p2="8.732947012635005E-6" q2="-0.219268925021735">
        <iidm:currentLimits1 permanentLimit="452.9999694824219">
            <iidm:temporaryLimit name="N/A" value="568.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="452.9999694824219"/>
    </iidm:line>
    <iidm:line id="KERLOL31LESNE" r="1.5509998798370361" x="4.230000019073486" g1="0.0" b1="1.5093999536475167E-5" g2="0.0" b2="1.5093999536475167E-5" voltageLevelId1="KERLOP3" bus1="KERLOP31" connectableBus1="KERLOP31" voltageLevelId2="LESNEP3" bus2="LESNEP31" connectableBus2="LESNEP31" p1="-2.120696825786461" q1="8.599972603352542" p2="2.1487757885804997" q2="-8.655129264454725">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="KEROLL31LORIE" r="0.2989082634449005" x="0.5471479296684265" g1="0.0" b1="1.711000077193603E-4" g2="0.0" b2="1.711000077193603E-4" voltageLevelId1="KEROLP3" bus1="KEROLP31" connectableBus1="KEROLP31" voltageLevelId2="LORIEP3" bus2="LORIEP31" connectableBus2="LORIEP31" p1="-4.000853394326058" q1="3.629308707007253" p2="4.00334637894003" q2="-5.055691941926107">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="KEROLL31P.ROU" r="1.5130000114440918" x="4.144999980926514" g1="0.0" b1="4.338000144343823E-4" g2="0.0" b2="6.469999789260328E-5" voltageLevelId1="KEROLP3" bus1="KEROLP31" connectableBus1="KEROLP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-6.797367784998855" q1="4.5706646754428215" p2="6.828828220832939" q2="-6.567528422237613">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="569.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LAMBAL31MAROU" r="0.14699998497962952" x="0.40800008177757263" g1="0.0" b1="1.1281199840595946E-4" g2="0.0" b2="1.1281199840595946E-4" voltageLevelId1="LAMBAP3" bus1="LAMBAP31" connectableBus1="LAMBAP31" voltageLevelId2="MAROUP3" bus2="MAROUP31" connectableBus2="MAROUP31" p1="3.4003999375726743" q1="-0.2753032676385696" p2="-3.399997591886693" q2="-0.6799990057683697">
        <iidm:currentLimits1 permanentLimit="290.0">
            <iidm:temporaryLimit name="N/A" value="333.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="290.0"/>
    </iidm:line>
    <iidm:line id="LAMBAL31ZSSR5" r="1.4280000925064087" x="3.190999746322632" g1="0.0" b1="1.094900017051259E-5" g2="0.0" b2="1.0945000212814193E-5" voltageLevelId1="LAMBAP3" bus1="LAMBAP31" connectableBus1="LAMBAP31" voltageLevelId2="ZSSR5P3" bus2="ZSSR5P31" connectableBus2="ZSSR5P31" p1="-4.817138247879551" q1="7.097843406867857" p2="4.842146001535177" q2="-7.134436438998453">
        <iidm:currentLimits1 permanentLimit="446.9999694824219">
            <iidm:temporaryLimit name="N/A" value="557.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="446.9999694824219"/>
    </iidm:line>
    <iidm:line id="LANDEL31LANDI" r="1.7040001153945923" x="7.008000373840332" g1="0.0" b1="2.6570998670649715E-5" g2="0.0" b2="3.226899934816174E-5" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="LANDIP3" bus2="LANDIP31" connectableBus2="LANDIP31" p1="12.402155840963863" q1="-13.60280052417043" p2="-12.265895998680094" q2="13.911211694516068">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1196.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="LANDEL31LESNE" r="2.140000343322754" x="5.440000057220459" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="LESNEP3" bus2="LESNEP31" connectableBus2="LESNEP31" p1="8.969567264232849" q1="-15.41463213323175" p2="-8.80880965664805" q2="15.652680172411342">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LANDEL31PENCR" r="0.1599999964237213" x="0.4399999976158142" g1="0.0" b1="2.000000222324161E-6" g2="0.0" b2="2.000000222324161E-6" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="PENCRP3" bus2="PENCRP31" connectableBus2="PENCRP31" p1="0.9000305086556186" q1="0.1632895339168346" p2="-0.8999985240603979" q2="-0.1799994263222441">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="LANDEL31PLOUG" r="2.0999999046325684" x="5.679999828338623" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="PLOUGP3" bus2="PLOUGP31" connectableBus2="PLOUGP31" p1="4.434256815534069" q1="-9.5435045000013" p2="-4.37968019049558" q2="9.521338235261597">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LANDEL31ZSSUR" r="1.034999966621399" x="2.6730000972747803" g1="0.0" b1="9.584000508766621E-6" g2="0.0" b2="9.56900021265028E-6" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="ZSSURP3" bus2="ZSSURP31" connectableBus2="ZSSURP31" p1="11.735995655123991" q1="-18.028401999942282" p2="-11.622307761300876" q2="18.240880488090127">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LANDEL32LESNE" r="2.0300002098083496" x="5.5400004386901855" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="LESNEP3" bus2="LESNEP31" connectableBus2="LESNEP31" p1="9.242123984692473" q1="-15.059680339049638" p2="-9.092430063338178" q2="15.29759787437872">
        <iidm:currentLimits1 permanentLimit="550.0">
            <iidm:temporaryLimit name="N/A" value="747.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="550.0"/>
    </iidm:line>
    <iidm:line id="LANDEL32PENCR" r="0.12099998444318771" x="0.3349999785423279" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="PENCRP3" connectableBus2="PENCRP31" p1="5.081618581800104E-10" q1="-0.00839936548221617" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="LANDEL61LOSCO" r="1.5499999523162842" x="10.310001373291016" g1="0.0" b1="3.7000001611886546E-5" g2="0.0" b2="3.7000001611886546E-5" voltageLevelId1="LANDEP6" bus1="LANDEP61" connectableBus1="LANDEP61" voltageLevelId2="LOSCOP6" bus2="LOSCOP61" connectableBus2="LOSCOP61" p1="27.642005021552784" q1="-41.99131028789424" p2="-27.578453055248698" q2="38.13897873761523">
        <iidm:currentLimits1 permanentLimit="1212.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1534.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1792.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1212.0"/>
    </iidm:line>
    <iidm:line id="LANDEL61MARTY" r="0.2200000137090683" x="1.3200002908706665" g1="0.0" b1="4.999999873689376E-6" g2="0.0" b2="4.999999873689376E-6" voltageLevelId1="LANDEP6" bus1="LANDEP61" connectableBus1="LANDEP61" voltageLevelId2="MARTYP6" bus2="MARTYP61" connectableBus2="MARTYP61" p1="-58.09614064953771" q1="75.99241325917181" p2="58.13137750913408" q2="-76.35412030865864">
        <iidm:currentLimits1 permanentLimit="1217.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1217.0"/>
    </iidm:line>
    <iidm:line id="LANDEL62MARTY" r="0.2499999850988388" x="1.4800001382827759" g1="0.0" b1="4.999999873689376E-6" g2="0.0" b2="4.999999873689376E-6" voltageLevelId1="LANDEP6" bus1="LANDEP62" connectableBus1="LANDEP62" voltageLevelId2="MARTYP6" bus2="MARTYP61" connectableBus2="MARTYP61" p1="-31.647995864300622" q1="34.733381122419694" p2="31.657714425127516" q2="-35.24853656852442">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="LANDIL31ZPENA" r="1.9500000476837158" x="5.125001430511475" g1="0.0" b1="4.0083000203594565E-4" g2="0.0" b2="3.403200025786646E-5" voltageLevelId1="LANDIP3" bus1="LANDIP31" connectableBus1="LANDIP31" voltageLevelId2="ZPENAP3" bus2="ZPENAP31" connectableBus2="ZPENAP31" p1="0.012720565200914578" q1="-5.111239972242066" p2="-0.007638215260552065" q2="3.2314819488371045">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LANFAL31SSNI6" r="2.65000057220459" x="7.230000972747803" g1="0.0" b1="2.600000152597204E-5" g2="0.0" b2="2.600000152597204E-5" voltageLevelId1="LANFAP3" bus1="LANFAP31" connectableBus1="LANFAP31" voltageLevelId2="SSNI6P3" bus2="SSNI6P31" connectableBus2="SSNI6P31" p1="-8.676374110548995" q1="-5.513501830010918" p2="8.736366019184464" q2="5.434182345921401">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LANFAL31TREGU" r="2.950000047683716" x="7.9900007247924805" g1="0.0" b1="2.89999989036005E-5" g2="0.0" b2="2.89999989036005E-5" voltageLevelId1="LANFAP3" bus1="LANFAP31" connectableBus1="LANFAP31" voltageLevelId2="TREGUP3" bus2="TREGUP32" connectableBus2="TREGUP32" p1="9.957992741245821" q1="11.913477882233613" p2="-9.80167564317428" q2="-11.750320895188299">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LANG5L31ROSTR" r="3.8299999237060547" x="8.670000076293945" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="LANG5P3" bus1="LANG5P31" connectableBus1="LANG5P31" voltageLevelId2="ROSTRP3" bus2="ROSTRP31" connectableBus2="ROSTRP31" p1="-8.378307177750607" q1="-4.254185096168275" p2="8.451976036673987" q2="4.144959027502548">
        <iidm:currentLimits1 permanentLimit="446.9999694824219">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="446.9999694824219"/>
    </iidm:line>
    <iidm:line id="LANG5L31ZKERS" r="1.71999990940094" x="7.109999656677246" g1="0.0" b1="2.8000000384054147E-5" g2="0.0" b2="2.8000000384054147E-5" voltageLevelId1="LANG5P3" bus1="LANG5P31" connectableBus1="LANG5P31" voltageLevelId2="ZKERSP3" bus2="ZKERSP31" connectableBus2="ZKERSP31" p1="2.277441439378475" q1="12.963087351609234" p2="-2.2104307391332174" q2="-12.934457504905142">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1244.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="LANG5L31ZSCAE" r="1.4600000381469727" x="6.03000020980835" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="LANG5P3" bus1="LANG5P31" connectableBus1="LANG5P31" voltageLevelId2="ZSCAEP3" bus2="ZSCAEP31" connectableBus2="ZSCAEP31" p1="-1.9099024006079153" q1="7.98668283835062" p2="1.932194179148678" q2="-8.10991661879672">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1244.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="LANMEL31ZLANM" r="0.9539999961853027" x="2.601999521255493" g1="0.0" b1="9.299999874201603E-6" g2="0.0" b2="9.299999874201603E-6" voltageLevelId1="LANMEP3" bus1="LANMEP31" connectableBus1="LANMEP31" voltageLevelId2="ZLANMP3" bus2="ZLANMP31" connectableBus2="ZLANMP31" p1="-0.9868817033299517" q1="10.899964698897719" p2="1.0121397061159711" q2="-10.91536565827172">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LANN6L31LOSCO" r="2.17900013923645" x="5.5289998054504395" g1="0.0" b1="1.9875998987117782E-5" g2="0.0" b2="1.9876999431289732E-5" voltageLevelId1="LANN6P3" bus1="LANN6P32" connectableBus1="LANN6P32" voltageLevelId2="LOSCOP3" bus2="LOSCOP31" connectableBus2="LOSCOP31" p1="4.349978916681948" q1="6.299979997687484" p2="-4.31899122408483" q2="-6.386380558681956">
        <iidm:currentLimits1 permanentLimit="665.0">
            <iidm:temporaryLimit name="N/A" value="820.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="665.0"/>
    </iidm:line>
    <iidm:line id="LANN6L32LOSCO" r="2.0980000495910645" x="5.5269999504089355" g1="0.0" b1="1.9916999008273706E-5" g2="0.0" b2="2.0306999431340955E-5" voltageLevelId1="LANN6P3" bus1="LANN6P31" connectableBus1="LANN6P31" voltageLevelId2="LOSCOP3" bus2="LOSCOP31" connectableBus2="LOSCOP31" p1="-5.199991087706481" q1="6.299979800994763" p2="5.234215102955061" q2="-6.375972215090378">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="LANNIL31ROSPE" r="0.5540000200271606" x="1.5110000371932983" g1="0.0" b1="5.378999958338682E-6" g2="0.0" b2="5.378999958338682E-6" voltageLevelId1="LANNIP3" bus1="LANNIP31" connectableBus1="LANNIP31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="1.490077550124404" q1="9.29378190453538" p2="-1.4785664241413632" q2="-9.30831833506314">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LANNIL32ROSPE" r="0.5699999928474426" x="1.590000033378601" g1="0.0" b1="6.000000212225132E-6" g2="0.0" b2="6.000000212225132E-6" voltageLevelId1="LANNIP3" bus1="LANNIP31" connectableBus1="LANNIP31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="1.35573645622312" q1="8.861375243390105" p2="-1.344984510060775" q2="-8.882618109299013">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LISLOL31P.ROU" r="4.019001007080078" x="11.010000228881836" g1="0.0" b1="3.88550033676438E-5" g2="0.0" b2="3.921400275430642E-5" voltageLevelId1="LISLOP3" bus1="LISLOP31" connectableBus1="LISLOP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.353223427503584" q1="6.254399075396114" p2="8.458875014129898" q2="-6.291761428846118">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LISLOL31QUIM5" r="1.0309998989105225" x="2.8600001335144043" g1="0.0" b1="9.977999980037566E-6" g2="0.0" b2="1.3777000276604667E-5" voltageLevelId1="LISLOP3" bus1="LISLOP31" connectableBus1="LISLOP31" voltageLevelId2="QUIM5P3" bus2="QUIM5P31" connectableBus2="QUIM5P31" p1="-1.934392333091354" q1="1.3455761915715463" p2="1.9357765327028036" q2="-1.4419617421339803">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="LOCMAL32ZLOCM" r="0.03400000184774399" x="0.09200000762939453" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="LOCMAP3" bus1="LOCMAP31" connectableBus1="LOCMAP31" voltageLevelId2="ZLOCMP3" bus2="ZLOCMP31" connectableBus2="ZLOCMP31" p1="9.013457978185597" q1="8.599959533254324" p2="-9.012318680890887" q2="-8.606142650001313">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOCQUL31ZLOCQ" r="0.6200000047683716" x="1.7100002765655518" g1="0.0" b1="6.000000212225132E-6" g2="0.0" b2="6.000000212225132E-6" voltageLevelId1="LOCQUP3" bus1="LOCQUP31" connectableBus1="LOCQUP31" voltageLevelId2="ZLOCQP3" bus2="ZLOCQP31" connectableBus2="ZLOCQP31" p1="-2.55050145712877" q1="7.499976867265196" p2="2.5597260052522364" q2="-7.525322783179771">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LORIEL31P.ROU" r="0.5619999170303345" x="3.533998966217041" g1="0.0" b1="1.4514000213239342E-5" g2="0.0" b2="1.4317999557533767E-5" voltageLevelId1="LORIEP3" bus1="LORIEP31" connectableBus1="LORIEP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.823428634186586" q1="5.577836095953099" p2="8.838168956937164" q2="-5.60525150427834">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1655.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="LORIEL32P.ROU" r="0.5619999170303345" x="3.533998966217041" g1="0.0" b1="1.4514000213239342E-5" g2="0.0" b2="1.4317999557533767E-5" voltageLevelId1="LORIEP3" bus1="LORIEP31" connectableBus1="LORIEP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.823428634186586" q1="5.577836095953099" p2="8.838168956937164" q2="-5.60525150427834">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1655.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL31SSPIE" r="1.3480000495910645" x="3.4190001487731934" g1="0.0" b1="1.4000000192027073E-5" g2="0.0" b2="9.700000373413786E-5" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="SSPIEP3" bus2="SSPIEP31" connectableBus2="SSPIEP31" p1="10.412613145872202" q1="-8.38192254525071" p2="-10.354279979639204" q2="8.071162058402184">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="781.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL31SSREN" r="2.013000011444092" x="5.531000137329102" g1="0.0" b1="1.9918999896617606E-5" g2="0.0" b2="1.9314000383019447E-5" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="SSRENP3" bus2="SSRENP31" connectableBus2="SSRENP31" p1="-0.35694393210793923" q1="-11.753330019385732" p2="0.42377798989653703" q2="11.77329891704544">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL32SSPIE" r="1.354000210762024" x="3.436000108718872" g1="0.0" b1="1.4000000192027073E-5" g2="0.0" b2="1.0100000508828089E-4" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="SSPIEP3" bus2="SSPIEP31" connectableBus2="SSPIEP31" p1="10.363283732067075" q1="-8.339480869423669" p2="-10.305261177054815" q2="8.011463820986423">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="781.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL32SSREN" r="2.013000011444092" x="5.532000541687012" g1="0.0" b1="1.9921000784961507E-5" g2="0.0" b2="1.9316001271363348E-5" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="SSRENP3" bus2="SSRENP31" connectableBus2="SSRENP31" p1="-0.35620869770117763" q1="-11.751495102649894" p2="0.42302141138495536" q2="11.771421860275574">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL61MARTY" r="1.709999918937683" x="11.34999942779541" g1="0.0" b1="4.100000296602957E-5" g2="0.0" b2="4.100000296602957E-5" voltageLevelId1="LOSCOP6" bus1="LOSCOP61" connectableBus1="LOSCOP61" voltageLevelId2="MARTYP6" bus2="MARTYP61" connectableBus2="MARTYP61" p1="-31.941338099082937" q1="43.10532086580914" p2="32.03220378282531" q2="-47.232232772601435">
        <iidm:currentLimits1 permanentLimit="1280.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1621.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1896.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1280.0"/>
    </iidm:line>
    <iidm:line id="LOUDEL31MUR" r="2.98799991607666" x="8.291999816894531" g1="0.0" b1="2.8814998586312868E-5" g2="0.0" b2="2.8799000574508682E-5" voltageLevelId1="LOUDEP3" bus1="LOUDEP31" connectableBus1="LOUDEP31" voltageLevelId2="MUR  P3" bus2="MUR  P31" connectableBus2="MUR  P31" p1="3.725974895922267" q1="6.12939833344701" p2="-3.6932808671950377" q2="-6.315125893976494">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOUDEL31SAUV5" r="1.5929999351501465" x="4.34399938583374" g1="0.0" b1="1.5502999303862453E-5" g2="0.0" b2="1.5502999303862453E-5" voltageLevelId1="LOUDEP3" bus1="LOUDEP31" connectableBus1="LOUDEP31" voltageLevelId2="SAUV5P3" bus2="SAUV5P31" connectableBus2="SAUV5P31" p1="-6.48193492217297" q1="-7.465650769567461" p2="6.513601476527942" q2="7.399957591522554">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="LOUDEL32MUR" r="2.984999895095825" x="8.282999992370605" g1="0.0" b1="2.8780001230188645E-5" g2="0.0" b2="2.8765000024577603E-5" voltageLevelId1="LOUDEP3" bus1="LOUDEP31" connectableBus1="LOUDEP31" voltageLevelId2="MUR  P3" bus2="MUR  P31" connectableBus2="MUR  P31" p1="3.730151406389658" q1="6.136224895416444" p2="-3.6974198017928748" q2="-6.32152443193513">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOUISL41MESSA" r="6.1200032234191895" x="16.6300048828125" g1="0.0" b1="5.9999954828526825E-5" g2="0.0" b2="5.9999954828526825E-5" voltageLevelId1="LOUISP4" bus1="LOUISP41" connectableBus1="LOUISP41" voltageLevelId2="MESSAP4" bus2="MESSAP41" connectableBus2="MESSAP41" p1="0.2329112028854696" q1="-6.365245438627289" p2="-0.20947401449509304" q2="5.350077480303143">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="LOUISL41N.ERD" r="3.940000057220459" x="10.649999618530273" g1="0.0" b1="3.8999991375021636E-5" g2="0.0" b2="3.8999991375021636E-5" voltageLevelId1="LOUISP4" bus1="LOUISP41" connectableBus1="LOUISP41" voltageLevelId2="N.ERDP4" bus2="N.ERDP41" connectableBus2="N.ERDP41" p1="-11.754607099413894" q1="-8.06078297826415" p2="11.842173252926699" q2="7.593590589489587">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="LOUISL41ZPICT" r="4.005001068115234" x="10.405001640319824" g1="0.0" b1="3.7944995710859075E-5" g2="0.0" b2="3.7944995710859075E-5" voltageLevelId1="LOUISP4" bus1="LOUISP41" connectableBus1="LOUISP41" voltageLevelId2="ZPICTP4" bus2="ZPICTP41" connectableBus2="ZPICTP41" p1="0.16475984805260996" q1="-5.834702587353231" p2="-0.15114022786639522" q2="5.190790982459365">
        <iidm:currentLimits1 permanentLimit="574.0">
            <iidm:temporaryLimit name="N/A" value="759.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="574.0"/>
    </iidm:line>
    <iidm:line id="MALE5L31SSGRA" r="1.9800001382827759" x="5.020000457763672" g1="0.0" b1="1.799999881768599E-5" g2="0.0" b2="1.799999881768599E-5" voltageLevelId1="MALE5P3" bus1="MALE5P31" connectableBus1="MALE5P31" voltageLevelId2="SSGRAP3" bus2="SSGRAP31" connectableBus2="SSGRAP31" p1="3.262264577300594" q1="-14.315215212343984" p2="-3.1653360715199983" q2="14.40171841711628">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="813.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="MANEGL31P.ROU" r="0.32499995827674866" x="2.0129997730255127" g1="0.0" b1="8.484999852953479E-6" g2="0.0" b2="8.484999852953479E-6" voltageLevelId1="MANEGP3" bus1="MANEGP31" connectableBus1="MANEGP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.212122869924958" q1="5.51901858918647" p2="8.219787495638068" q2="-5.5421282670124326">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1655.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="MANEGL32P.ROU" r="0.33699989318847656" x="2.0869998931884766" g1="0.0" b1="8.797000191407278E-6" g2="0.0" b2="8.798000635579228E-6" voltageLevelId1="MANEGP3" bus1="MANEGP31" connectableBus1="MANEGP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-7.920777327841658" q1="5.320946119389323" p2="7.928171278784743" q2="-5.348339013606819">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1655.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="MARTYL61PONAN" r="0.18500007688999176" x="2.895002603530884" g1="0.0" b1="8.215470006689429E-4" g2="0.0" b2="8.215470006689429E-4" voltageLevelId1="MARTYP6" bus1="MARTYP61" connectableBus1="MARTYP61" voltageLevelId2="PONANP6" bus2="PONANP61" connectableBus2="PONANP61" p1="0.007179451886283394" q1="-94.13823527383249" p2="-1.893106166587175E-13" q2="3.02896986653948E-12">
        <iidm:currentLimits1 permanentLimit="1300.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3010.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1300.0"/>
    </iidm:line>
    <iidm:line id="MARTYL61SQUIV" r="3.0379998683929443" x="20.398998260498047" g1="0.0" b1="7.41460025892593E-5" g2="0.0" b2="7.421999907819554E-5" voltageLevelId1="MARTYP6" bus1="MARTYP61" connectableBus1="MARTYP61" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="88.9353013573294" q1="-51.87138311901196" p2="-88.39496798778076" q2="46.89953136060978">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="MARTYL62ZTREF" r="0.12300010025501251" x="0.8169999122619629" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="MARTYP6" bus1="MARTYP61" connectableBus1="MARTYP61" voltageLevelId2="ZTREFP6" bus2="ZTREFP61" connectableBus2="ZTREFP61" p1="90.3798958869599" q1="-53.59828577714153" p2="-90.35620309821559" q2="53.4121137133555">
        <iidm:currentLimits1 permanentLimit="1423.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1779.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2081.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1423.0"/>
    </iidm:line>
    <iidm:line id="MARZAL31ZHER9" r="1.3400001525878906" x="3.6600003242492676" g1="0.0" b1="1.300000076298602E-5" g2="0.0" b2="1.300000076298602E-5" voltageLevelId1="MARZAP3" bus1="MARZAP31" connectableBus1="MARZAP31" voltageLevelId2="ZHER9P3" bus2="ZHER9P31" connectableBus2="ZHER9P31" p1="-5.331773027097877" q1="7.799974584967084" p2="5.360452809347265" q2="-7.830565256921069">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="MAUDUL31QUIM5" r="0.07400000095367432" x="0.14000000059604645" g1="0.0" b1="3.011599983437918E-5" g2="0.0" b2="3.011599983437918E-5" voltageLevelId1="MAUDUP3" bus1="MAUDUP31" connectableBus1="MAUDUP31" voltageLevelId2="QUIM5P3" bus2="QUIM5P31" connectableBus2="QUIM5P31" p1="-4.899992156521718" q1="-0.9799968435608453" p2="4.900426302267927" q2="0.7268204606891002">
        <iidm:currentLimits1 permanentLimit="395.0">
            <iidm:temporaryLimit name="N/A" value="454.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="395.0"/>
    </iidm:line>
    <iidm:line id="MELGVL32ZCOSQ" r="0.2770000100135803" x="0.7550000548362732" g1="0.0" b1="2.6899999738816405E-6" g2="0.0" b2="2.6899999738816405E-6" voltageLevelId1="MELGVP3" bus1="MELGVP31" connectableBus1="MELGVP31" voltageLevelId2="ZCOSQP3" bus2="ZCOSQP31" connectableBus2="ZCOSQP31" p1="-1.1355794964567587" q1="0.4897991148105743" p2="1.1356815686861415" q2="-0.5120132191105073">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="MESSAL41ZPICT" r="3.037003517150879" x="8.285009384155273" g1="0.0" b1="2.9999977414263412E-5" g2="0.0" b2="2.9999977414263412E-5" voltageLevelId1="MESSAP4" bus1="MESSAP41" connectableBus1="MESSAP41" voltageLevelId2="ZPICTP4" bus2="ZPICTP41" connectableBus2="ZPICTP41" p1="-0.14336558739182412" q1="4.5481918908184324" p2="0.15113992810654264" q2="-5.0698154659841554">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="MINIHL31ROSPE" r="1.909999966621399" x="5.219999313354492" g1="0.0" b1="1.8590000763651915E-5" g2="0.0" b2="1.8409999029245228E-5" voltageLevelId1="MINIHP3" bus1="MINIHP31" connectableBus1="MINIHP31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="-8.076145093673144" q1="14.026189346155077" p2="8.191657163418558" q2="-13.87005099474177">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="MORIHL41PAS" r="2.7480034828186035" x="6.975007057189941" g1="0.0" b1="2.5045987058547325E-5" g2="0.0" b2="2.50229913945077E-5" voltageLevelId1="MORIHP4" bus1="MORIHP41" connectableBus1="MORIHP41" voltageLevelId2="PAS  P4" bus2="PAS  P41" connectableBus2="PAS  P41" p1="-5.918823238942887" q1="-7.971666782871437" p2="5.948351501594453" q2="7.599976380183262">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="N/A" value="514.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="MORLAL31P.CHR" r="0.9430000185966492" x="3.9019999504089355" g1="0.0" b1="1.555800008645747E-5" g2="0.0" b2="2.816500091284979E-5" voltageLevelId1="MORLAP3" bus1="MORLAP31" connectableBus1="MORLAP31" voltageLevelId2="P.CHRP3" bus2="P.CHRP31" connectableBus2="P.CHRP31" p1="-9.35296312636099" q1="14.496844672997927" p2="9.416719727620126" q2="-14.424129438357722">
        <iidm:currentLimits1 permanentLimit="820.0">
            <iidm:temporaryLimit name="N/A" value="942.9999389648438"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="820.0"/>
    </iidm:line>
    <iidm:line id="MORLAL31SSLEO" r="2.939999580383301" x="6.660000324249268" g1="0.0" b1="2.300000051036477E-5" g2="0.0" b2="2.300000051036477E-5" voltageLevelId1="MORLAP3" bus1="MORLAP31" connectableBus1="MORLAP31" voltageLevelId2="SSLEOP3" bus2="SSLEOP31" connectableBus2="SSLEOP31" p1="3.838636468195908" q1="-3.803423579436259" p2="-3.819772569338421" q2="3.6416674955794286">
        <iidm:currentLimits1 permanentLimit="446.9999694824219">
            <iidm:temporaryLimit name="N/A" value="557.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="446.9999694824219"/>
    </iidm:line>
    <iidm:line id="MORLAL31ZLANM" r="1.251999855041504" x="3.428999900817871" g1="0.0" b1="3.7269998574629426E-4" g2="0.0" b2="5.579999924520962E-5" voltageLevelId1="MORLAP3" bus1="MORLAP31" connectableBus1="MORLAP31" voltageLevelId2="ZLANMP3" bus2="ZLANMP31" connectableBus2="ZLANMP31" p1="4.646272979342847" q1="-13.84364525594162" p2="-4.598183114979129" q2="12.072254433799449">
        <iidm:currentLimits1 permanentLimit="500.0">
            <iidm:temporaryLimit name="N/A" value="575.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="500.0"/>
    </iidm:line>
    <iidm:line id="MORLAL31ZPENA" r="0.40099990367889404" x="1.6600000858306885" g1="0.0" b1="6.6110001171182375E-6" g2="0.0" b2="6.6229999902134296E-6" voltageLevelId1="MORLAP3" bus1="MORLAP31" connectableBus1="MORLAP31" voltageLevelId2="ZPENAP3" bus2="ZPENAP31" connectableBus2="ZPENAP31" p1="-9.338655511497308" q1="16.350181374238414" p2="9.37082131963843" q2="-16.27536845399581">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1196.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="MUR  L31PTIVY" r="2.6030004024505615" x="6.610000133514404" g1="0.0" b1="2.5721999918459915E-5" g2="0.0" b2="2.3731998226139694E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="PTIVYP3" bus2="PTIVYP31" connectableBus2="PTIVYP31" p1="7.061913626176082" q1="4.443356630638004" p2="-7.023046920377461" q2="-4.576572743010051">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="813.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="MUR  L31REDET" r="1.6309999227523804" x="4.135000228881836" g1="0.0" b1="2.0559000404318795E-5" g2="0.0" b2="1.4871999155730009E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="REDETP3" bus2="REDETP31" connectableBus2="REDETP31" p1="-7.12861509306565" q1="-6.785498301268788" p2="7.161522309094191" q2="6.69996089739288">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="MUR  L31SSNI6" r="2.7099995613098145" x="7.530000686645508" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="2.7000001864507794E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="SSNI6P3" bus2="SSNI6P31" connectableBus2="SSNI6P31" p1="-3.71853948334563" q1="1.2290439042968981" p2="3.7275058668091083" q2="-1.4598568863703123">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="MUR  L31UZEL" r="2.7769997119903564" x="7.697000980377197" g1="0.0" b1="3.098700108239427E-5" g2="0.0" b2="2.739000046858564E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="UZEL P3" bus2="UZEL P31" connectableBus2="UZEL P31" p1="-0.2751988707233389" q1="-7.00284602064078" p2="0.3028074105829575" q2="6.799960560214398">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="MUR  L31ZPLO5" r="6.14900016784668" x="16.64299964904785" g1="0.0" b1="5.7062999985646456E-5" g2="0.0" b2="5.2700997912324965E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="ZPLO5P3" bus2="ZPLO5P31" connectableBus2="ZPLO5P31" p1="7.779211179965737" q1="10.581857100443823" p2="-7.547721820974656" q2="-10.451660967589762">
        <iidm:currentLimits1 permanentLimit="452.9999694824219">
            <iidm:temporaryLimit name="N/A" value="568.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="452.9999694824219"/>
    </iidm:line>
    <iidm:line id="MUR  L32ZLOCM" r="2.1999998092651367" x="6.110000133514404" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="5.2999999752501026E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="ZLOCMP3" bus2="ZLOCMP31" connectableBus2="ZLOCMP31" p1="4.1001720471621965" q1="6.943371559227835" p2="-4.069133394085996" q2="-7.230521848369463">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="MUR  L61P.HA5" r="0.4829998314380646" x="4.530003070831299" g1="0.0" b1="0.0012871470535174012" g2="0.0" b2="0.00130595697555691" voltageLevelId1="MUR  P6" connectableBus1="MUR  P61" voltageLevelId2="P.HA5P6" connectableBus2="P.HA5P61">
        <iidm:currentLimits1 permanentLimit="1120.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1120.0"/>
    </iidm:line>
    <iidm:line id="MUR  L62TDMUR" r="0.005037376191467047" x="0.050373759120702744" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="MUR  P6" connectableBus1="MUR  P61" voltageLevelId2="TDMURP6" bus2="TDMURP61" connectableBus2="TDMURP61" p1="0.0" q1="0.0" p2="2.7174226864895403E-10" q2="-0.10789038085692879">
        <iidm:currentLimits1 permanentLimit="1120.0"/>
        <iidm:currentLimits2 permanentLimit="1120.0"/>
    </iidm:line>
    <iidm:line id="MUR  L63TDMUR" r="0.005037376191467047" x="0.050373759120702744" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="MUR  P6" connectableBus1="MUR  P61" voltageLevelId2="TDMURP6" bus2="TDMURP61" connectableBus2="TDMURP61" p1="0.0" q1="0.0" p2="0.0" q2="-0.0">
        <iidm:currentLimits1 permanentLimit="1120.0"/>
        <iidm:currentLimits2 permanentLimit="1120.0"/>
    </iidm:line>
    <iidm:line id="N.ERDL41RIAIL" r="2.8120028972625732" x="7.669005870819092" g1="0.0" b1="2.924097680079285E-5" g2="0.0" b2="2.736797796387691E-5" voltageLevelId1="N.ERDP4" bus1="N.ERDP41" connectableBus1="N.ERDP41" voltageLevelId2="RIAILP4" bus2="RIAILP41" connectableBus2="RIAILP41" p1="-12.915975143958205" q1="-5.5592211604001" p2="12.975821808681529" q2="5.199985102374566">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="626.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="NENEZL31ZPLUZ" r="1.2250001430511475" x="3.3429999351501465" g1="0.0" b1="1.1899000128323678E-5" g2="0.0" b2="1.192699983221246E-5" voltageLevelId1="NENEZP3" bus1="NENEZP31" connectableBus1="NENEZP31" voltageLevelId2="ZPLUZP3" bus2="ZPLUZP31" connectableBus2="ZPLUZP31" p1="2.0866898521095507" q1="10.149845085036556" p2="-2.0573301627512204" q2="-10.176683236862155">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="NOYA5L41VERN" r="0.6800005435943604" x="1.7300020456314087" g1="0.0" b1="5.999997938488377E-6" g2="0.0" b2="5.999997938488377E-6" voltageLevelId1="NOYA5P4" bus1="NOYA5P41" connectableBus1="NOYA5P41" voltageLevelId2="VERN P4" bus2="VERN P41" connectableBus2="VERN P41" p1="-21.89614536889482" q1="6.1567020266070855" p2="21.93585803943128" q2="-6.162156737944297">
        <iidm:currentLimits1 permanentLimit="543.0">
            <iidm:temporaryLimit name="N/A" value="723.0000610351562"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="543.0"/>
    </iidm:line>
    <iidm:line id="ODET L31SQUIV" r="0.5699999332427979" x="1.149999976158142" g1="0.0" b1="4.000000444648322E-6" g2="0.0" b2="4.000000444648322E-6" voltageLevelId1="ODET P3" bus1="ODET P31" connectableBus1="ODET P31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-2.399996218525173" q1="-0.4799984385519304" p2="2.400790781848359" q2="0.44730025435360343">
        <iidm:currentLimits1 permanentLimit="358.0">
            <iidm:temporaryLimit name="N/A" value="441.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="358.0"/>
    </iidm:line>
    <iidm:line id="P.ABBL31PENHA" r="4.210999965667725" x="11.008999824523926" g1="0.0" b1="3.944100171793252E-5" g2="0.0" b2="4.461599746719003E-5" voltageLevelId1="P.ABBP3" bus1="P.ABBP31" connectableBus1="P.ABBP31" voltageLevelId2="PENHAP3" bus2="PENHAP31" connectableBus2="PENHAP31" p1="-4.037784986689486" q1="8.010303601566067" p2="4.11600927942342" q2="-8.176476153974226">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="P.ABBL31ZPOUL" r="1.7970001697540283" x="4.901000022888184" g1="0.0" b1="1.7489999663666822E-5" g2="0.0" b2="1.7489999663666822E-5" voltageLevelId1="P.ABBP3" bus1="P.ABBP31" connectableBus1="P.ABBP31" voltageLevelId2="ZPOULP3" bus2="ZPOULP31" connectableBus2="ZPOULP31" p1="-7.915752044182008" q1="6.78964874990079" p2="7.95974675054165" q2="-6.8259165515257">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="P.CHRL31SSFIA" r="0.21299993991851807" x="1.343000054359436" g1="0.0" b1="2.132400004484225E-5" g2="0.0" b2="2.1006000679335557E-5" voltageLevelId1="P.CHRP3" bus1="P.CHRP31" connectableBus1="P.CHRP31" voltageLevelId2="SSFIAP3" bus2="SSFIAP31" connectableBus2="SSFIAP31" p1="2.8522990250360025" q1="-9.752654775269137" p2="-2.847316274483433" q2="9.599969351243672">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1659.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="P.CHRL31ZPENA" r="0.5429999828338623" x="2.246000051498413" g1="0.0" b1="1.95480024558492E-5" g2="0.0" b2="8.951999916462228E-6" voltageLevelId1="P.CHRP3" bus1="P.CHRP31" connectableBus1="P.CHRP31" voltageLevelId2="ZPENAP3" bus2="ZPENAP31" connectableBus2="ZPENAP31" p1="9.395233767305111" q1="-13.035350628924554" p2="-9.363183104358693" q2="13.043886505144798">
        <iidm:currentLimits1 permanentLimit="820.0">
            <iidm:temporaryLimit name="N/A" value="942.9999389648438"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="820.0"/>
    </iidm:line>
    <iidm:line id="P.HA5L61ROSPE" r="3.2750000953674316" x="21.742000579833984" g1="0.0" b1="7.897000614320859E-5" g2="0.0" b2="7.911700231488794E-5" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="ROSPEP6" bus2="ROSPEP61" connectableBus2="ROSPEP61" p1="-7.645167502603201" q1="-48.15124669925193" p2="7.759961682618685" q2="39.87547943027843">
        <iidm:currentLimits1 permanentLimit="1375.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1375.0"/>
    </iidm:line>
    <iidm:line id="P.HA5L61TREGU" r="0.8399999141693115" x="5.579999923706055" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="37.29687651619606" q1="-21.378129699332078" p2="-37.26994615123572" q2="19.306324163702893">
        <iidm:currentLimits1 permanentLimit="1212.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1534.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1792.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1212.0"/>
    </iidm:line>
    <iidm:line id="P.HA5L61ZCORO" r="1.3890005350112915" x="9.489999771118164" g1="0.0" b1="3.4000004234258085E-5" g2="0.0" b2="3.5000000934815034E-5" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="ZCOROP6" bus2="ZCOROP61" connectableBus2="ZCOROP61" p1="-66.88869588891765" q1="-53.41205740865605" p2="67.06487633805742" q2="50.69785556493681">
        <iidm:currentLimits1 permanentLimit="1217.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1217.0"/>
    </iidm:line>
    <iidm:line id="P.HA5L62TREGU" r="0.8399999737739563" x="5.589999675750732" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="37.23695483322038" q1="-21.332893345469607" p2="-37.2101186041274" q2="19.260781937024507">
        <iidm:currentLimits1 permanentLimit="1280.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1621.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1896.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1280.0"/>
    </iidm:line>
    <iidm:line id="P.ROLL31ZSSR5" r="0.9000000357627869" x="1.659999966621399" g1="0.0" b1="5.524000243894989E-6" g2="0.0" b2="5.524000243894989E-6" voltageLevelId1="P.ROLP3" bus1="P.ROLP31" connectableBus1="P.ROLP31" voltageLevelId2="ZSSR5P3" bus2="ZSSR5P31" connectableBus2="ZSSR5P31" p1="0.0" q1="0.0" p2="1.155654918937003E-7" q2="-0.04648969636483391">
        <iidm:currentLimits1 permanentLimit="526.0">
            <iidm:temporaryLimit name="N/A" value="638.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="526.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL31QUIM5" r="2.8460001945495605" x="7.894000053405762" g1="0.0" b1="2.7443998988019302E-5" g2="0.0" b2="3.111000114586204E-5" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="QUIM5P3" bus2="QUIM5P31" connectableBus2="QUIM5P31" p1="11.140210800934947" q1="-8.148643934031858" p2="-11.010856003466763" q2="8.262316657559">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL31SSSU5" r="0.005999999586492777" x="0.018999997526407242" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="SSSU5P3" bus2="SSSU5P31" connectableBus2="SSSU5P31" p1="3.0137621009161353" q1="-9.524419646353646" p2="-3.013618187101247" q2="9.499969420093239">
        <iidm:currentLimits1 permanentLimit="290.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="290.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL31ZPLO5" r="1.159999966621399" x="3.2090001106262207" g1="0.0" b1="2.4298000425915234E-5" g2="0.0" b2="1.118400086852489E-5" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="ZPLO5P3" bus2="ZPLO5P31" connectableBus2="ZPLO5P31" p1="-6.372154013392178" q1="-19.406866642582195" p2="6.487663112163969" q2="19.577564840402783">
        <iidm:currentLimits1 permanentLimit="680.0">
            <iidm:temporaryLimit name="N/A" value="781.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="680.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL32ZLOCM" r="3.1319994926452637" x="9.20199966430664" g1="0.0" b1="3.129999968223274E-4" g2="0.0" b2="0.001424000016413629" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="ZLOCMP3" bus2="ZLOCMP31" connectableBus2="ZLOCMP31" p1="-12.625473890194408" q1="-22.391955077620384" p2="13.081452074972374" q2="15.83666449836742">
        <iidm:currentLimits1 permanentLimit="660.0">
            <iidm:temporaryLimit name="N/A" value="758.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="660.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL61PLUVI" r="1.2899998426437378" x="8.619999885559082" g1="0.0" b1="3.062999894609675E-5" g2="0.0" b2="3.099999958067201E-5" voltageLevelId1="P.ROUP6" bus1="P.ROUP61" connectableBus1="P.ROUP61" voltageLevelId2="PLUVIP6" bus2="PLUVIP61" connectableBus2="PLUVIP61" p1="34.069795428726444" q1="-18.06381403195938" p2="-34.0376456404064" q2="14.744342188548801">
        <iidm:currentLimits1 permanentLimit="1423.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1779.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2081.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1423.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL61SQUIV" r="3.6899993419647217" x="24.529996871948242" g1="0.0" b1="8.890000026440248E-5" g2="0.0" b2="8.879000233719125E-5" voltageLevelId1="P.ROUP6" bus1="P.ROUP61" connectableBus1="P.ROUP61" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="-59.889815840992696" q1="-24.857333862550195" p2="60.146190825941325" q2="16.259924476427383">
        <iidm:currentLimits1 permanentLimit="1280.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1621.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1896.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1280.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL61THEIX" r="3.1659998893737793" x="21.042999267578125" g1="0.0" b1="7.63629941502586E-5" g2="0.0" b2="7.636599912075326E-5" voltageLevelId1="P.ROUP6" bus1="P.ROUP61" connectableBus1="P.ROUP61" voltageLevelId2="THEIXP6" bus2="THEIXP61" connectableBus2="THEIXP61" p1="49.82744887350216" q1="-0.831710720511534" p2="-49.689452602435495" q2="-6.9606968145559724">
        <iidm:currentLimits1 permanentLimit="1212.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1534.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1792.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1212.0"/>
    </iidm:line>
    <iidm:line id="PAIMPL31PLOUR" r="2.505000591278076" x="6.854001045227051" g1="0.0" b1="3.761469852179289E-4" g2="0.0" b2="4.292100129532628E-5" voltageLevelId1="PAIMPP3" bus1="PAIMPP31" connectableBus1="PAIMPP31" voltageLevelId2="PLOURP3" bus2="PLOURP31" connectableBus2="PLOURP31" p1="3.233716878884965" q1="7.783619349639942" p2="-3.1771286761871935" q2="-9.470516198759352">
        <iidm:currentLimits1 permanentLimit="605.0">
            <iidm:temporaryLimit name="N/A" value="696.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="605.0"/>
    </iidm:line>
    <iidm:line id="PAS  L41ZPICT" r="0.7379999160766602" x="1.8719998598098755" g1="0.0" b1="6.714997198287165E-6" g2="0.0" b2="6.714997198287165E-6" voltageLevelId1="PAS  P4" connectableBus1="PAS  P41" voltageLevelId2="ZPICTP4" bus2="ZPICTP41" connectableBus2="ZPICTP41" p1="0.0" q1="0.0" p2="2.997628619287903E-7" q2="-0.12097551647720019">
        <iidm:currentLimits1 permanentLimit="442.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="442.0"/>
    </iidm:line>
    <iidm:line id="PENHAL31SQUIV" r="1.3300000429153442" x="3.3929998874664307" g1="0.0" b1="1.2588000572577585E-5" g2="0.0" b2="1.2555000466818456E-5" voltageLevelId1="PENHAP3" bus1="PENHAP31" connectableBus1="PENHAP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-5.363972496980638" q1="9.895572703898505" p2="5.403108867151709" q2="-9.904248614554042">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PENHAL32SQUIV" r="1.3320000171661377" x="3.398000478744507" g1="0.0" b1="1.260599947272567E-5" g2="0.0" b2="1.257499934581574E-5" voltageLevelId1="PENHAP3" bus1="PENHAP31" connectableBus1="PENHAP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-5.3559564613576605" q1="9.880866350710384" p2="5.395036094548795" q2="-9.889853930576447">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PERR6L31ROSPE" r="1.225000023841858" x="3.3440001010894775" g1="0.0" b1="1.189500017062528E-5" g2="0.0" b2="1.1930000255233608E-5" voltageLevelId1="PERR6P3" bus1="PERR6P31" connectableBus1="PERR6P31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="-6.834111874158371" q1="5.976488013993405" p2="6.857888433889284" q2="-6.01322893129206">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PERR6L32ROSPE" r="1.25600004196167" x="3.4300003051757812" g1="0.0" b1="1.2199999218864832E-5" g2="0.0" b2="1.2235000212967861E-5" voltageLevelId1="PERR6P3" bus1="PERR6P31" connectableBus1="PERR6P31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="-6.6638385624449095" q1="5.823474424690861" p2="6.687011871573668" q2="-5.8644391838066205">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PLAN6L31RAN.P" r="2.0280001163482666" x="8.416001319885254" g1="0.0" b1="3.526399814290926E-5" g2="0.0" b2="1.6752199735492468E-4" voltageLevelId1="PLAN6P3" bus1="PLAN6P31" connectableBus1="PLAN6P31" voltageLevelId2="RAN.PP3" bus2="RAN.PP31" connectableBus2="RAN.PP31" p1="-0.8786705446359041" q1="6.275602054545574" p2="0.8986087265745094" q2="-7.0432493109257726">
        <iidm:currentLimits1 permanentLimit="730.0">
            <iidm:temporaryLimit name="N/A" value="992.9999389648438"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="730.0"/>
    </iidm:line>
    <iidm:line id="PLELAL41ZPLEL" r="1.4540001153945923" x="3.9740002155303955" g1="0.0" b1="1.4150988135952502E-5" g2="0.0" b2="1.4090988770476542E-5" voltageLevelId1="PLELAP4" bus1="PLELAP41" connectableBus1="PLELAP41" voltageLevelId2="ZPLELP4" bus2="ZPLELP41" connectableBus2="ZPLELP41" p1="8.601453975379686" q1="7.999978098940053" p2="-8.579771986332013" q2="-8.204852696696946">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="PLOE5L31THEIX" r="2.058000087738037" x="5.497999668121338" g1="0.0" b1="1.9339997379574925E-5" g2="0.0" b2="2.0018002032884397E-5" voltageLevelId1="PLOE5P3" bus1="PLOE5P31" connectableBus1="PLOE5P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-4.249672712342589" q1="2.622748092082292" p2="4.262324609903959" q2="-2.7510870969208123">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PLOE5L32THEIX" r="2.0359997749328613" x="5.2669997215271" g1="0.0" b1="1.9259001419413835E-5" g2="0.0" b2="1.9994999092887156E-5" voltageLevelId1="PLOE5P3" bus1="PLOE5P31" connectableBus1="PLOE5P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-4.387754091210899" q1="2.7772356594514624" p2="4.4012822197952435" q2="-2.9039493452965597">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PLOUAL31ZPLO5" r="1.1200000047683716" x="3.1000001430511475" g1="0.0" b1="9.999999747378752E-6" g2="0.0" b2="9.999999747378752E-6" voltageLevelId1="PLOUAP3" bus1="PLOUAP31" connectableBus1="PLOUAP31" voltageLevelId2="ZPLO5P3" bus2="ZPLO5P31" connectableBus2="ZPLO5P31" p1="-1.0382301063696382" q1="9.099967249019222" p2="1.0600587088111615" q2="-9.125903872813437">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PLOUFL31PLOUR" r="2.5289995670318604" x="6.722000598907471" g1="0.0" b1="2.499999936844688E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="PLOUFP3" bus1="PLOUFP31" connectableBus1="PLOUFP31" voltageLevelId2="PLOURP3" bus2="PLOURP31" connectableBus2="PLOURP31" p1="6.167021733264343" q1="-10.265864831089743" p2="-6.0810816840269375" q2="10.283711057083067">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PLOUFL31SSBRI" r="0.3859999477863312" x="1.0820000171661377" g1="0.0" b1="3.1353000667877495E-4" g2="0.0" b2="3.1353000667877495E-4" voltageLevelId1="PLOUFP3" bus1="PLOUFP31" connectableBus1="PLOUFP31" voltageLevelId2="SSBRIP3" connectableBus2="SSBRIP31" p1="1.5787932024114717E-4" q1="-2.6077614626925274" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="440.0000305175781">
            <iidm:temporaryLimit name="N/A" value="506.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="440.0000305175781"/>
    </iidm:line>
    <iidm:line id="PLOUFL31TREGU" r="0.7319998741149902" x="1.8700000047683716" g1="0.0" b1="2.5368000933667645E-5" g2="0.0" b2="2.620000122988131E-5" voltageLevelId1="PLOUFP3" bus1="PLOUFP31" connectableBus1="PLOUFP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-6.167179612584504" q1="12.8736262937806" p2="6.20353156281509" q2="-12.994150004579675">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="PLOUGL31ZSSUR" r="1.375000238418579" x="4.84499979019165" g1="0.0" b1="1.708899981167633E-5" g2="0.0" b2="1.7784999727155082E-5" voltageLevelId1="PLOUGP3" bus1="PLOUGP31" connectableBus1="PLOUGP31" voltageLevelId2="ZSSURP3" bus2="ZSSURP31" connectableBus2="ZSSURP31" p1="1.4321186602708476" q1="1.2786270979408616" p2="-1.430875340591628" q2="-1.4235344731318882">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PLOURL31TREGU" r="4.020000457763672" x="10.567001342773438" g1="0.0" b1="3.9792001189198345E-5" g2="0.0" b2="4.007099778391421E-5" voltageLevelId1="PLOURP3" bus1="PLOURP31" connectableBus1="PLOURP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-4.933279575458458" q1="8.786777497498903" p2="5.0318253145690885" q2="-8.862499754493815">
        <iidm:currentLimits1 permanentLimit="550.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="550.0"/>
    </iidm:line>
    <iidm:line id="PLOUVL31TREGU" r="2.0" x="5.5" g1="0.0" b1="1.8999999156221747E-5" g2="0.0" b2="1.8999999156221747E-5" voltageLevelId1="PLOUVP3" bus1="PLOUVP31" connectableBus1="PLOUVP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="4.383533082911914" q1="18.660891631477345" p2="-4.212762259918307" q2="-18.351977130312036">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PLUVIL61PRINQ" r="5.690000057220459" x="37.959999084472656" g1="0.0" b1="1.3714999658986926E-4" g2="0.0" b2="1.9347999477759004E-4" voltageLevelId1="PLUVIP6" bus1="PLUVIP61" connectableBus1="PLUVIP61" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="21.099085808690923" q1="9.66253098009859" p2="-21.02451314060941" q2="-27.857397710186248">
        <iidm:currentLimits1 permanentLimit="1423.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1779.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2081.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1423.0"/>
    </iidm:line>
    <iidm:line id="PLUZUL31ZPLUZ" r="0.824999988079071" x="2.252000093460083" g1="0.0" b1="8.027000149013475E-6" g2="0.0" b2="8.007000360521488E-6" voltageLevelId1="PLUZUP3" bus1="PLUZUP31" connectableBus1="PLUZUP31" voltageLevelId2="ZPLUZP3" bus2="ZPLUZP31" connectableBus2="ZPLUZP31" p1="-0.8170653692500915" q1="5.999981489695036" p2="0.8238996427307032" q2="-6.052928353381604">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PORT7L31PTCHA" r="1.4590001106262207" x="7.013001441955566" g1="0.0" b1="7.662699790671468E-4" g2="0.0" b2="0.0027019521221518517" voltageLevelId1="PORT7P3" bus1="PORT7P31" connectableBus1="PORT7P31" voltageLevelId2="PTCHAP3" bus2="PTCHAP31" connectableBus2="PTCHAP31" p1="-5.6988562614718665" q1="2.775693344958003" p2="5.722616333572568" q2="-17.05172586510246">
        <iidm:currentLimits1 permanentLimit="817.0000610351562">
            <iidm:temporaryLimit name="N/A" value="939.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="817.0000610351562"/>
    </iidm:line>
    <iidm:line id="PORT7L31SEVE5" r="1.5800000429153442" x="6.53000020980835" g1="0.0" b1="2.6777999664773233E-5" g2="0.0" b2="2.5867000658763573E-5" voltageLevelId1="PORT7P3" bus1="PORT7P31" connectableBus1="PORT7P31" voltageLevelId2="SEVE5P3" bus2="SEVE5P31" connectableBus2="SEVE5P31" p1="-4.365082798120745" q1="3.2242871023323043" p2="4.376436372563105" q2="-3.3977670289018893">
        <iidm:currentLimits1 permanentLimit="817.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1136.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="817.0000610351562"/>
    </iidm:line>
    <iidm:line id="POULDL31ZPOUL" r="1.1069999933242798" x="3.019000291824341" g1="0.0" b1="1.0773000212793704E-5" g2="0.0" b2="1.0773000212793704E-5" voltageLevelId1="POULDP3" bus1="POULDP31" connectableBus1="POULDP31" voltageLevelId2="ZPOULP3" bus2="ZPOULP31" connectableBus2="ZPOULP31" p1="3.3528703603269823" q1="8.59997274736081" p2="-3.3317392836378885" q2="-8.638819031104026">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PRAT L31ZPRA6" r="0.12200000137090683" x="0.32600000500679016" g1="0.0" b1="1.2390000847517513E-6" g2="0.0" b2="1.2000000424450263E-6" voltageLevelId1="PRAT P3" connectableBus1="PRAT P31" voltageLevelId2="ZPRA6P3" bus2="ZPRA6P31" connectableBus2="ZPRA6P31" p1="0.0" q1="0.0" p2="7.709091757760321E-10" q2="-0.01003950426196946">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PRAT L32THEIX" r="0.42800000309944153" x="1.1670000553131104" g1="0.0" b1="4.251000063959509E-6" g2="0.0" b2="4.122000518691493E-6" voltageLevelId1="PRAT P3" bus1="PRAT P31" connectableBus1="PRAT P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.099995339456009" q1="-0.6199981310350302" p2="3.101033986424064" q2="0.5884035056694026">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="760.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PRINQL61PTCHA" r="0.6690000295639038" x="4.697000026702881" g1="0.0" b1="2.2570999135496095E-5" g2="0.0" b2="1.8040899885818362E-4" voltageLevelId1="PRINQP6" bus1="PRINQP61" connectableBus1="PRINQP61" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="39.552899693267754" q1="-56.19370372775102" p2="-39.498055286807556" q2="45.15000228346833">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="PTCHAL31SAVEN" r="3.4300003051757812" x="8.15000057220459" g1="0.0" b1="4.600000102072954E-5" g2="0.0" b2="2.8000000384054147E-5" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="SAVENP3" bus2="SAVENP31" connectableBus2="SAVENP31" p1="1.9701274346633282" q1="-5.445867968224468" p2="-1.9439915823040257" q2="5.199982897733952">
        <iidm:currentLimits1 permanentLimit="274.0">
            <iidm:temporaryLimit name="N/A" value="352.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="274.0"/>
    </iidm:line>
    <iidm:line id="PTCHAL31SEVE5" r="1.2920000553131104" x="5.499000072479248" g1="0.0" b1="4.672200157074258E-5" g2="0.0" b2="2.109700108121615E-5" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="SEVE5P3" bus2="SEVE5P31" connectableBus2="SEVE5P31" p1="1.8415798502195113" q1="-3.992003932956587" p2="-1.8360103688503233" q2="3.7345304751849864">
        <iidm:currentLimits1 permanentLimit="817.0000610351562">
            <iidm:temporaryLimit name="N/A" value="989.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="817.0000610351562"/>
    </iidm:line>
    <iidm:line id="PTCHAL31ZHER9" r="1.9500000476837158" x="5.159999847412109" g1="0.0" b1="1.9789998987107538E-5" g2="0.0" b2="1.980999695661012E-5" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="ZHER9P3" bus2="ZHER9P31" connectableBus2="ZHER9P31" p1="16.59217786208461" q1="-9.343771201641546" p2="-16.421873729876328" q2="9.630033635976055">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="PTCHAL32SEVE5" r="2.065000295639038" x="5.252999782562256" g1="0.0" b1="1.8929998987005092E-5" g2="0.0" b2="4.461799835553393E-5" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="SEVE5P3" bus2="SEVE5P31" connectableBus2="SEVE5P31" p1="1.2792430626555509" q1="-4.104936774167311" p2="-1.2703273952064693" q2="3.863222690058462">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="626.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="QUESTL31SSGRA" r="2.5799999237060547" x="7.039999961853027" g1="0.0" b1="2.499999936844688E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="QUESTP3" bus1="QUESTP31" connectableBus1="QUESTP31" voltageLevelId2="SSGRAP3" bus2="SSGRAP31" connectableBus2="SSGRAP31" p1="-7.756471050276426" q1="-5.36499357549335" p2="7.808250270434465" q2="5.2847019008110605">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="834.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="QUESTL31THEIX" r="2.759999990463257" x="7.542999744415283" g1="0.0" b1="2.679100180102978E-5" g2="0.0" b2="2.69049996859394E-5" voltageLevelId1="QUESTP3" bus1="QUESTP31" connectableBus1="QUESTP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="11.135693913955983" q1="13.364969754194592" p2="-10.942752966659668" q2="-13.065531409141574">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="QUIMPL31SQUIV" r="0.27000001072883606" x="1.1100000143051147" g1="0.0" b1="1.610000035725534E-4" g2="0.0" b2="2.300000051036477E-5" voltageLevelId1="QUIMPP3" bus1="QUIMPP31" connectableBus1="QUIMPP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-9.464224950831431" q1="4.397838007109175" p2="9.471482886799345" q2="-5.158268988503044">
        <iidm:currentLimits1 permanentLimit="645.0">
            <iidm:temporaryLimit name="N/A" value="742.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="645.0"/>
    </iidm:line>
    <iidm:line id="QUIMPL31ZE.BL" r="0.0689999982714653" x="0.1850000023841858" g1="0.0" b1="4.124000042793341E-6" g2="0.0" b2="7.03000011981203E-7" voltageLevelId1="QUIMPP3" connectableBus1="QUIMPP31" voltageLevelId2="ZE.BLP3" bus2="ZE.BLP31" connectableBus2="ZE.BLP31" p1="0.0" q1="0.0" p2="5.016531261801485E-9" q2="-0.020634504524518687">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="QUIMPL31ZKERA" r="0.10199999064207077" x="0.3789999783039093" g1="0.0" b1="1.503000021330081E-6" g2="0.0" b2="1.4370000371854985E-6" voltageLevelId1="QUIMPP3" connectableBus1="QUIMPP31" voltageLevelId2="ZKERAP3" bus2="ZKERAP31" connectableBus2="ZKERAP31" p1="0.0" q1="0.0" p2="9.565251569577444E-10" q2="-0.012204648104047965">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="QUIMPL32SQUIV" r="0.27000001072883606" x="1.1100000143051147" g1="0.0" b1="1.5999999595806003E-4" g2="0.0" b2="2.300000051036477E-5" voltageLevelId1="QUIMPP3" bus1="QUIMPP31" connectableBus1="QUIMPP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-9.464224950831431" q1="4.402133749922274" p2="9.471482886799345" q2="-5.158268988503044">
        <iidm:currentLimits1 permanentLimit="645.0">
            <iidm:temporaryLimit name="N/A" value="742.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="645.0"/>
    </iidm:line>
    <iidm:line id="RABINL31ZRUNI" r="3.109999418258667" x="10.119999885559082" g1="0.0" b1="3.6229997931513935E-5" g2="0.0" b2="3.6139997973805293E-5" voltageLevelId1="RABINP3" bus1="RABINP31" connectableBus1="RABINP31" voltageLevelId2="ZRUNIP3" bus2="ZRUNIP31" connectableBus2="ZRUNIP31" p1="-2.1794821044193613" q1="-8.177994237718869" p2="2.228577597934116" q2="8.01472605840286">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL31RANCE" r="0.045889806002378464" x="0.08400074392557144" g1="0.0" b1="3.9200000173877925E-5" g2="0.0" b2="3.9200000173877925E-5" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RANCEP3" bus2="RANCEP31" connectableBus2="RANCEP31" p1="2.9443386120394203E-7" q1="-0.3273570132177099" p2="0.0" q2="1.1660669923151925E-11">
        <iidm:currentLimits1 permanentLimit="356.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="356.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL31SSSE5" r="0.30800002813339233" x="1.7299998998641968" g1="0.0" b1="3.3400001120753586E-4" g2="0.0" b2="5.400000372901559E-5" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="16.240769338040234" q1="-17.838659631300683" p2="-16.201366729026677" q2="16.437345377024364">
        <iidm:currentLimits1 permanentLimit="930.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1070.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="930.0000610351562"/>
    </iidm:line>
    <iidm:line id="RAN.PL31TADEN" r="1.7699998617172241" x="6.03000020980835" g1="0.0" b1="2.2000000171829015E-5" g2="0.0" b2="2.2000000171829015E-5" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="TADENP3" bus2="TADENP31" connectableBus2="TADENP31" p1="1.128052643513846" q1="-12.429719389952048" p2="-1.0629852570042508" q2="12.464451624381677">
        <iidm:currentLimits1 permanentLimit="748.0">
            <iidm:temporaryLimit name="N/A" value="811.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="748.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL32SSSE5" r="0.30800002813339233" x="1.7299998998641968" g1="0.0" b1="3.3400001120753586E-4" g2="0.0" b2="5.400000372901559E-5" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="16.240769338040234" q1="-17.838659631300683" p2="-16.201366729026677" q2="16.437345377024364">
        <iidm:currentLimits1 permanentLimit="930.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1070.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="930.0000610351562"/>
    </iidm:line>
    <iidm:line id="RAN.PL61RANCE" r="0.04748492315411568" x="0.08692055195569992" g1="0.0" b1="1.5200001143966801E-5" g2="0.0" b2="1.5200001143966801E-5" voltageLevelId1="RAN.PP6" bus1="RAN.PP61" connectableBus1="RAN.PP61" voltageLevelId2="RANCEP6" bus2="RANCEP61" connectableBus2="RANCEP61" p1="80.005406811883" q1="3.2964786089662903" p2="-79.99999999916967" q2="-5.000000000343945">
        <iidm:currentLimits1 permanentLimit="260.0"/>
        <iidm:currentLimits2 permanentLimit="260.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL62RANCE" r="0.05651937797665596" x="0.10345800966024399" g1="0.0" b1="1.795900061551947E-5" g2="0.0" b2="1.795900061551947E-5" voltageLevelId1="RAN.PP6" bus1="RAN.PP61" connectableBus1="RAN.PP61" voltageLevelId2="RANCEP6" bus2="RANCEP62" connectableBus2="RANCEP62" p1="80.00643441832892" q1="2.9873795628799082" p2="-79.99999999915613" q2="-5.0000000002381375">
        <iidm:currentLimits1 permanentLimit="260.0"/>
        <iidm:currentLimits2 permanentLimit="260.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL62TDRAN" r="0.04999999329447746" x="0.5" g1="0.0" b1="4.000000444648322E-6" g2="0.0" b2="4.000000444648322E-6" voltageLevelId1="RAN.PP6" bus1="RAN.PP62" connectableBus1="RAN.PP62" voltageLevelId2="TDRANP6" bus2="TDRANP61" connectableBus2="TDRANP61" p1="67.94399228008157" q1="35.75625695417346" p2="-67.93879009795131" q2="-36.15858102509062">
        <iidm:currentLimits1 permanentLimit="901.0">
            <iidm:temporaryLimit name="N/A" value="1030.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1290.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="901.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL63RANCE" r="0.06610164791345596" x="0.12099824100732803" g1="0.0" b1="2.1023000954301096E-5" g2="0.0" b2="2.1023000954301096E-5" voltageLevelId1="RAN.PP6" bus1="RAN.PP61" connectableBus1="RAN.PP61" voltageLevelId2="RANCEP6" bus2="RANCEP63" connectableBus2="RANCEP63" p1="80.00816170050933" q1="22.445291255516917" p2="-79.99999999919754" q2="-24.799999237160414">
        <iidm:currentLimits1 permanentLimit="260.0"/>
        <iidm:currentLimits2 permanentLimit="260.0"/>
    </iidm:line>
    <iidm:line id="RANCEL31SSMAL" r="0.7839999198913574" x="1.9490001201629639" g1="0.0" b1="3.4047101507894695E-4" g2="0.0" b2="1.4320800255518407E-4" voltageLevelId1="RANCEP3" bus1="RANCEP32" connectableBus1="RANCEP32" voltageLevelId2="SSMALP3" bus2="SSMALP31" connectableBus2="SSMALP31" p1="-9.231121218958547E-14" q1="3.692448487583419E-13" p2="3.896421065632976E-4" q2="-2.071921088918318">
        <iidm:currentLimits1 permanentLimit="305.0">
            <iidm:temporaryLimit name="N/A" value="350.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="305.0"/>
    </iidm:line>
    <iidm:line id="ROPHEL31SEVIG" r="0.7599998712539673" x="3.520000457763672" g1="0.0" b1="0.0011631000088527799" g2="0.0" b2="0.0011631000088527799" voltageLevelId1="ROPHEP3" bus1="ROPHEP31" connectableBus1="ROPHEP31" voltageLevelId2="SEVIGP3" bus2="SEVIGP31" connectableBus2="SEVIGP31" p1="-15.662882577529006" q1="2.718823209276313" p2="15.71517116236616" q2="-12.860694877536943">
        <iidm:currentLimits1 permanentLimit="715.0">
            <iidm:temporaryLimit name="N/A" value="1610.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="715.0"/>
    </iidm:line>
    <iidm:line id="ROSPEL31ZPLUZ" r="2.484999895095825" x="5.894000053405762" g1="0.0" b1="1.2199999764561653E-4" g2="0.0" b2="5.900000178371556E-5" voltageLevelId1="ROSPEP3" bus1="ROSPEP31" connectableBus1="ROSPEP31" voltageLevelId2="ZPLUZP3" bus2="ZPLUZP31" connectableBus2="ZPLUZP31" p1="-1.0807848694218332" q1="-16.649349582177045" p2="1.2334305200322293" q2="16.229611590236797">
        <iidm:currentLimits1 permanentLimit="446.9999694824219">
            <iidm:temporaryLimit name="N/A" value="557.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="446.9999694824219"/>
    </iidm:line>
    <iidm:line id="ROSPEL61ZCORO" r="2.240000009536743" x="14.858000755310059" g1="0.0" b1="5.400000372901559E-5" g2="0.0" b2="5.400000372901559E-5" voltageLevelId1="ROSPEP6" bus1="ROSPEP61" connectableBus1="ROSPEP61" voltageLevelId2="ZCOROP6" bus2="ZCOROP61" connectableBus2="ZCOROP61" p1="-32.20330629462525" q1="28.665152557565516" p2="32.28221767711078" q2="-34.3794593517567">
        <iidm:currentLimits1 permanentLimit="1375.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1375.0"/>
    </iidm:line>
    <iidm:line id="ROSTRL31SSNI6" r="2.7699997425079346" x="7.5500006675720215" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="2.7000001864507794E-5" voltageLevelId1="ROSTRP3" bus1="ROSTRP31" connectableBus1="ROSTRP31" voltageLevelId2="SSNI6P3" bus2="SSNI6P31" connectableBus2="SSNI6P31" p1="-0.8328438289434763" q1="-4.250913231536112" p2="0.8433507278753258" q2="4.0256389740126854">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="RUMENL31SSCO6" r="1.2140001058578491" x="3.3650002479553223" g1="0.0" b1="9.305430576205254E-4" g2="0.0" b2="9.305430576205254E-4" voltageLevelId1="RUMENP3" bus1="RUMENP31" connectableBus1="RUMENP31" voltageLevelId2="SSCO6P3" bus2="SSCO6P31" connectableBus2="SSCO6P31" p1="-0.7671145983398184" q1="-12.92581378696544" p2="0.7889208199774104" q2="4.764569955099711">
        <iidm:currentLimits1 permanentLimit="465.0000305175781">
            <iidm:temporaryLimit name="N/A" value="828.0000610351562"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="465.0000305175781"/>
    </iidm:line>
    <iidm:line id="RUMENL31ZSSUR" r="1.8989999294281006" x="4.813000202178955" g1="0.0" b1="1.7267999282921664E-5" g2="0.0" b2="1.7267999282921664E-5" voltageLevelId1="RUMENP3" bus1="RUMENP31" connectableBus1="RUMENP31" voltageLevelId2="ZSSURP3" bus2="ZSSURP31" connectableBus2="ZSSURP31" p1="-12.852843642869422" q1="17.17557543433007" p2="13.053183101918675" q2="-16.81734601496368">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="SARZEL31THEIX" r="3.4809987545013428" x="9.305996894836426" g1="0.0" b1="3.455499972915277E-5" g2="0.0" b2="3.536300209816545E-5" voltageLevelId1="SARZEP3" bus1="SARZEP31" connectableBus1="SARZEP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.1718992661231753" q1="6.573034233725504" p2="3.217484325396485" q2="-6.742302660340043">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SARZEL32THEIX" r="3.553999662399292" x="9.508000373840332" g1="0.0" b1="3.531699985614978E-5" g2="0.0" b2="3.599900082917884E-5" voltageLevelId1="SARZEP3" bus1="SARZEP31" connectableBus1="SARZEP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.1063382318644073" q1="6.426926431465856" p2="3.150930565334316" q2="-6.604591301510634">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SCAERL31ZSCAE" r="1.0289998054504395" x="2.812000036239624" g1="0.0" b1="1.4441999155678786E-5" g2="0.0" b2="1.0257000212732237E-5" voltageLevelId1="SCAERP3" bus1="SCAERP31" connectableBus1="SCAERP31" voltageLevelId2="ZSCAEP3" bus2="ZSCAEP31" connectableBus2="ZSCAEP31" p1="6.000094804908045" q1="8.199972882734071" p2="-5.976233735819282" q2="-8.24526985459822">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SERV6L41ZSERV" r="1.1290000677108765" x="2.8710007667541504" g1="0.0" b1="1.0298997040081304E-5" g2="0.0" b2="1.0296000255038962E-5" voltageLevelId1="SERV6P4" connectableBus1="SERV6P41" voltageLevelId2="ZSERVP4" bus2="ZSERVP41" connectableBus2="ZSERVP41" p1="0.0" q1="0.0" p2="1.0642117614527502E-6" q2="-0.18301500480868074">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="SQUIVL31ZBRI6" r="1.46999990940094" x="3.9600000381469727" g1="0.0" b1="1.500000053056283E-5" g2="0.0" b2="1.4000000192027073E-5" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="ZBRI6P3" bus2="ZBRI6P31" connectableBus2="ZBRI6P31" p1="2.749776683602562" q1="-14.231138898237944" p2="-2.6784077215642648" q2="14.297531230917212">
        <iidm:currentLimits1 permanentLimit="688.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="688.0"/>
    </iidm:line>
    <iidm:line id="SQUIVL31ZE.BL" r="0.5450000166893005" x="1.4320001602172852" g1="0.0" b1="4.9660002332529984E-6" g2="0.0" b2="4.647999958251603E-6" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="ZE.BLP3" bus2="ZE.BLP31" connectableBus2="ZE.BLP31" p1="9.111704966300517" q1="1.6777476538451928" p2="-9.100789873231717" q2="-1.6902392369432098">
        <iidm:currentLimits1 permanentLimit="452.9999694824219">
            <iidm:temporaryLimit name="N/A" value="568.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="452.9999694824219"/>
    </iidm:line>
    <iidm:line id="SQUIVL31ZPOUL" r="2.123999834060669" x="5.7340006828308105" g1="0.0" b1="2.982700061693322E-5" g2="0.0" b2="5.695300205843523E-5" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="ZPOULP3" bus2="ZPOULP31" connectableBus2="ZPOULP31" p1="4.756212475624489" q1="-15.49989589914512" p2="-4.628007466898451" q2="15.464735582627187">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SQUIVL62ZTREF" r="2.809000015258789" x="19.299999237060547" g1="0.0" b1="7.135300256777555E-5" g2="0.0" b2="7.111599552445114E-5" voltageLevelId1="SQUIVP6" bus1="SQUIVP61" connectableBus1="SQUIVP61" voltageLevelId2="ZTREFP6" bus2="ZTREFP61" connectableBus2="ZTREFP61" p1="-89.84310511650816" q1="47.29954852888878" p2="90.35619905586569" q2="-52.03712057023534">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="SSAG5L31TREGU" r="5.489999771118164" x="14.779999732971191" g1="0.0" b1="6.70000008540228E-5" g2="0.0" b2="5.499999679159373E-5" voltageLevelId1="SSAG5P3" bus1="SSAG5P31" connectableBus1="SSAG5P31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="1.9241007565698953" q1="11.217338363581428" p2="-1.7567456492917706" q2="-11.292988303494026">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="550.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="SSAV7L31THEIX" r="0.2919999957084656" x="0.8239999413490295" g1="0.0" b1="2.7730900910682976E-4" g2="0.0" b2="2.7730900910682976E-4" voltageLevelId1="SSAV7P3" connectableBus1="SSAV7P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="0.0" q1="0.0" p2="9.241461192423307E-5" q2="-2.2817861874296645">
        <iidm:currentLimits1 permanentLimit="480.0">
            <iidm:temporaryLimit name="N/A" value="552.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="480.0"/>
    </iidm:line>
    <iidm:line id="SSAV7L32THEIX" r="0.29200002551078796" x="0.8230000138282776" g1="0.0" b1="2.770849969238043E-4" g2="0.0" b2="2.770849969238043E-4" voltageLevelId1="SSAV7P3" bus1="SSAV7P31" connectableBus1="SSAV7P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-1.3999978611191044" q1="-0.27999915518587637" p2="1.4001894582637235" q2="-1.9993088161491712">
        <iidm:currentLimits1 permanentLimit="480.0">
            <iidm:temporaryLimit name="N/A" value="552.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="480.0"/>
    </iidm:line>
    <iidm:line id="SSBRIL31TREGU" r="0.23399998247623444" x="0.9019999504089355" g1="0.0" b1="3.04599991068244E-4" g2="0.0" b2="3.04599991068244E-4" voltageLevelId1="SSBRIP3" bus1="SSBRIP31" connectableBus1="SSBRIP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-12.193099531129914" q1="10.899968246698222" p2="12.209880406626251" q2="-13.349315044508463">
        <iidm:currentLimits1 permanentLimit="570.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="870.0"/>
            <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1125.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="570.0"/>
    </iidm:line>
    <iidm:line id="SSCO6L31ZBRI6" r="1.2899999618530273" x="3.5299999713897705" g1="0.0" b1="1.300000076298602E-5" g2="0.0" b2="1.300000076298602E-5" voltageLevelId1="SSCO6P3" bus1="SSCO6P31" connectableBus1="SSCO6P31" voltageLevelId2="ZBRI6P3" bus2="ZBRI6P31" connectableBus2="ZBRI6P31" p1="1.5909563780392166" q1="7.025692957704102" p2="-1.5756719458015302" q2="-7.098827478581661">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SSLAUL41ZGAYE" r="0.06300000101327896" x="0.1730000525712967" g1="0.0" b1="6.169999551275396E-7" g2="0.0" b2="6.169999551275396E-7" voltageLevelId1="SSLAUP4" bus1="SSLAUP41" connectableBus1="SSLAUP41" voltageLevelId2="ZGAYEP4" bus2="ZGAYEP41" connectableBus2="ZGAYEP41" p1="0.12927070270018332" q1="6.199981090563914" p2="-0.12899864097371772" q2="-6.210241166180721">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="SSLAUL62ZSSL7" r="0.02499999850988388" x="0.1679999977350235" g1="0.0" b1="5.950000172560976E-7" g2="0.0" b2="5.950000172560976E-7" voltageLevelId1="SSLAUP6" bus1="SSLAUP61" connectableBus1="SSLAUP61" voltageLevelId2="ZSSL7P6" bus2="ZSSL7P61" connectableBus2="ZSSL7P61" p1="-17.15615915262535" q1="20.294688743709173" p2="17.15646642760143" q2="-20.361129272918895">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1590.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1855.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="SSMALL31SSSE5" r="0.4399999678134918" x="1.8000000715255737" g1="0.0" b1="9.899999713525176E-5" g2="0.0" b2="9.999999747378752E-6" voltageLevelId1="SSMALP3" bus1="SSMALP31" connectableBus1="SSMALP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P32" connectableBus2="SSSE5P32" p1="8.292675630969253" q1="-9.602636604924365" p2="-8.276950945057058" q2="9.200004336739102">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="799.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SSMALL32SSSE5" r="0.4399999976158142" x="1.8100000619888306" g1="0.0" b1="1.0100000508828089E-4" g2="0.0" b2="9.999999747378752E-6" voltageLevelId1="SSMALP3" bus1="SSMALP31" connectableBus1="SSMALP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="-25.38981629278926" q1="22.274562813295017" p2="25.509047966405557" q2="-22.258763104708287">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="799.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="TALUSL41ZGAYE" r="0.7110000848770142" x="1.846000075340271" g1="0.0" b1="6.616999144171132E-6" g2="0.0" b2="6.62199454382062E-6" voltageLevelId1="TALUSP4" connectableBus1="TALUSP41" voltageLevelId2="ZGAYEP4" bus2="ZGAYEP41" connectableBus2="ZGAYEP41" p1="0.0" q1="0.0" p2="2.77657967539318E-7" q2="-0.11807701007596502">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="THEIXL31VANNE" r="0.5879999995231628" x="2.001000165939331" g1="0.0" b1="9.212999430019408E-6" g2="0.0" b2="7.104899850673974E-5" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="VANNEP3" bus2="VANNEP31" connectableBus2="VANNEP31" p1="8.186259399993842" q1="-4.992526854983951" p2="-8.17317159461127" q2="4.706160969978461">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="THEIXL31ZLOCQ" r="2.2799999713897705" x="6.21999979019165" g1="0.0" b1="2.2000000171829015E-5" g2="0.0" b2="2.2000000171829015E-5" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="ZLOCQP3" bus2="ZLOCQP31" connectableBus2="ZLOCQP31" p1="-4.165428516753687" q1="-7.136992192641503" p2="4.202565201361954" q2="7.054939314558804">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="THEIXL31ZPRA6" r="0.2540000379085541" x="0.6769999265670776" g1="0.0" b1="2.5409999580006115E-6" g2="0.0" b2="2.58999989455333E-6" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="ZPRA6P3" bus2="ZPRA6P31" connectableBus2="ZPRA6P31" p1="8.2768605881064" q1="-4.989530835666332" p2="-8.271099916928653" q2="4.9837711276193755">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="THEIXL61ZPRIN" r="4.064998626708984" x="27.031002044677734" g1="0.0" b1="9.798999963095412E-5" g2="0.0" b2="9.786499867914245E-5" voltageLevelId1="THEIXP6" bus1="THEIXP61" connectableBus1="THEIXP61" voltageLevelId2="ZPRINP6" bus2="ZPRINP61" connectableBus2="ZPRINP61" p1="15.038636909106495" q1="1.562601105466563" p2="-15.01881570217421" q2="-12.506852352656988">
        <iidm:currentLimits1 permanentLimit="1049.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1339.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1563.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1049.0"/>
    </iidm:line>
    <iidm:line id="TREGUL31ZBROS" r="3.0799996852874756" x="8.430002212524414" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="ZBROSP3" bus2="ZBROSP31" connectableBus2="ZBROSP31" p1="8.10750033934304" q1="-10.374996114847544" p2="-7.9797568261947145" q2="10.473723181436153">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="TREGUL31ZCADO" r="0.19899998605251312" x="0.5519999265670776" g1="0.0" b1="1.919999931487837E-6" g2="0.0" b2="1.9180001800123136E-6" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="ZCADOP3" bus2="ZCADOP31" connectableBus2="ZCADOP31" p1="0.7000246066040658" q1="0.11401013073935426" p2="-0.7000002117804439" q2="-0.1297492137074231">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="VANNEL31ZPRA6" r="0.31800004839897156" x="1.3120002746582031" g1="0.0" b1="6.743300036760047E-5" g2="0.0" b2="7.632999768247828E-6" voltageLevelId1="VANNEP3" bus1="VANNEP31" connectableBus1="VANNEP31" voltageLevelId2="ZPRA6P3" bus2="ZPRA6P31" connectableBus2="ZPRA6P31" p1="-8.263927747727424" q1="4.693810462850802" p2="8.27109991615639" q2="-4.97373162336941">
        <iidm:currentLimits1 permanentLimit="760.0">
            <iidm:temporaryLimit name="N/A" value="992.9999389648438"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="760.0"/>
    </iidm:line>
    <iidm:line id="ZCASCL31ZSCAE" r="0.210999995470047" x="0.8799999952316284" g1="0.0" b1="3.458000264799921E-6" g2="0.0" b2="3.4449999475327786E-6" voltageLevelId1="ZCASCP3" bus1="ZCASCP31" connectableBus1="ZCASCP31" voltageLevelId2="ZSCAEP3" bus2="ZSCAEP31" connectableBus2="ZSCAEP31" p1="-4.030525829829504" q1="-16.329367959193902" p2="4.044039556662877" q2="16.355186473393438">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="ZGAYEL41ZSERV" r="0.9940009713172913" x="2.524003028869629" g1="0.0" b1="9.072995453607291E-6" g2="0.0" b2="9.07199500943534E-6" voltageLevelId1="ZGAYEP4" bus1="ZGAYEP41" connectableBus1="ZGAYEP41" voltageLevelId2="ZSERVP4" bus2="ZSERVP41" connectableBus2="ZSERVP41" p1="0.12899836332530723" q1="6.328318176260065" p2="-0.12441833812011145" q2="-6.478224902146384">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL71DDDDD" r="0.0" x="17.6" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="DOMLOP7" bus1="DOMLOP71" connectableBus1="DOMLOP71" voltageLevelId2="DDDDDP7" bus2="DDDDDP71" connectableBus2="DDDDDP71" p1="0.0" q1="0.0" p2="0.0" q2="0.0"/>
    <iidm:line id="COR.PL71EEEEE" r="0.0" x="32.0" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="EEEEEP7" bus2="EEEEEP71" connectableBus2="EEEEEP71" p1="0.0" q1="0.0" p2="0.0" q2="0.0"/>
    <iidm:extension id="PLEMYP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAUD P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSRENP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVIGP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LAMBAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MUR  P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERBIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORIHP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CLEDEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COUTAP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUINGP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="DROUGP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MESSAP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROPHEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BLAINP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="THEIXP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TIZEEP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CTAUBP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CSPPR6GR.PR">
        <sa:standbyAutomaton b0="9.876543190330267E-4" standby="false" lowVoltageSetPoint="233.0" highVoltageSetPoint="242.0" lowVoltageThreshold="230.0" highVoltageThreshold="245.0"/>
    </iidm:extension>
    <iidm:extension id="REDETP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSCO6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G.RIV.TG1">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MINIHP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLAUP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIMPP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTCHAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TADENP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTIVYP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SAUV5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROSTRP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CREDIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SERV6P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CONCAP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BIGNAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSBRIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BANNAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TREGUP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TALUSP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSSU5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VERN P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RUMENP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANFAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSNI6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MANEGP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DERVAP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GAEL P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MERDRP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUVP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MANEGP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSNI6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MARZAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LESNEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORLAP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSPIEP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINANP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TREGUP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSPIEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RENNEP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CONCAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERBIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAUD P3_HY_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSFIAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CRUELP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CRUELP4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JOSSEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVE5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAIMPP3_HY_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOUV5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CRUELP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOUDEP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RANCE6RANCE1">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RANCE6RANCE3">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RANCE6RANCE2">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERM5P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANG5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JANAIT01">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JANAIT02">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CESSOP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRIECP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSSE5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DROUGP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRIECP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOCMAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MERDRP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANMEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AURAYP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINARP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PERR6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUGP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AMBONP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSMALP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSRENP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TREGUP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SERV6P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSHERP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COUTAP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTCHAP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SAUV5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TADENP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TINTEP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LAMBAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOUDEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BANNAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAULEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIBEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="THEIXP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CTAUBP4_TH_CHG">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOERP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SCAERP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUSQP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LESNEP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CREDIP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ISSE P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BIGNAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MELGVP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERHEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SAVENP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TREGUP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MTFO5P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JOSSEP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="ISSE P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINARP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOE5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AUDIEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MALE5P3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="CARHAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RABINP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRE.RP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RABINP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TALUSP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PERR6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRE.RP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCO-P6 OFS_H">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRUZ P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANN6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PORT7P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAS  P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUZUP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="UZEL P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOL  P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANNIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TINTEP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTCHAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TIZEEP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VANNEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERL5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOSNEP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSHERP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLAN6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MUR  P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORIHP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G.B.IE01">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MARZAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KEROLP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLEOP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RIAILP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MTFO5P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LISLOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="P.ABBP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MESSAP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CLEDEP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AURAYP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="YQUELP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANFAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="UZEL P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CTAUBP4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AUDIEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUERL3GUERLH">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTIVYP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOURP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TRES5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="B.SSBEA2">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="B.SSBEA1">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOUARP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANINT01">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANINT03">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANN6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANINT02">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANINT04">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="REDETP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUZUP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BENODP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MALE5P3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOE5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSGRAP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="DOUAIP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BLAINP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="THEIXP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLAUP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VANNEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CLEDEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CTAUBP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CONCAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DERVAP4-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="G.B.IP3_EOL_RPT30">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BZSEUP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ALLAIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIM5P3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TADENP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RIAILP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="YQUELP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSGRAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MTFO5P4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSGRAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COATAP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COATAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOUDEP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="PORT7P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERL5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIMPP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUGP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROPHEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUESTP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOL  P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COMBOP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOURP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERM5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUINGP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MALE5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="POULDP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANNIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDIP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GAEL P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MINIHP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PONAN.TG1">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ABERSP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERBOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LORIEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MALE5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERHEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRIECP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CSPPH.TC1">
        <sa:standbyAutomaton b0="4.938271595165133E-4" standby="false" lowVoltageSetPoint="233.0" highVoltageSetPoint="242.0" lowVoltageThreshold="230.0" highVoltageThreshold="245.0"/>
    </iidm:extension>
    <iidm:extension id="LANDIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINANP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSSE5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOURP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOHANP3_EOL_RPT30">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOERP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RENNEP6_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NOYA5P4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ABERSP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROSTRP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAS  P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANG5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOURP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RUMENP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PENHAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MUR  P3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="GUEZEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BOUCEP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JOSSEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NENEZP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAULEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SCAERP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSCO6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOUAIP4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CESSOP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MTFO5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CSPDO.TC1">
        <sa:standbyAutomaton b0="-0.0" standby="false" lowVoltageSetPoint="235.0" highVoltageSetPoint="242.0" lowVoltageThreshold="230.0" highVoltageThreshold="245.0"/>
    </iidm:extension>
    <iidm:extension id="SCAERP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VERN P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CROZOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BENODP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIBEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVIGP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="B.GUE.TG1">
        <apc:activePowerControl participate="false" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="B.GUE.TG2">
        <apc:activePowerControl participate="false" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="KERBOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLELAP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SARZEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERM5P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUGP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CALA5-P7 OFS_E">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUZUP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER P4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ALLAIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLELAP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="POULDP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NOYA5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NOYA5P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANN6P3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSRENP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="P.ABBP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RIAILP4-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="SARZEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COMBOP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINANP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSGRAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUSQP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DERVAP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIM5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAIMPP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BZSEUP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAIMPP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KEROLP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSBRIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CARHAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CREDIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUESTP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUERAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTCHAP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUERAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANG5P3_HY_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="THEIXP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRUZ P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUZUP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSAG5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BOUCEP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LISLOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVIGP3_TH_CHG">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOCQUP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MINIHP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERB6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOUARP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MUR  P3_HY_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUINGP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSSU5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUIDEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROSTRP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="SERV6P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="Ete2030_GFM">
        <reft:referenceTerminals>
            <reft:referenceTerminal id="CSPPR6GR.PR"/>
        </reft:referenceTerminals>
    </iidm:extension>
    <iidm:extension id="GUEZEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLEMYP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MERDRP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="TALUSP4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TRES5P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ERQUYP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DROUGP4_TH_CHG">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORLAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSFIAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CROZOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERB6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="N.ERDP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAUD P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PERR6P3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KEROLP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANFAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLAN6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MARZAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLOP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ABERSP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOCQUP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CESSOP4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOCMAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="C.GIBP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MARTYP6-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="C.GIBP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COATAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLEOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUESTP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSAG5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIM5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAS  P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSNI6P3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="CREDIP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="N.ERDP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LAMBAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSPIEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVE5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ISSE P4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOUDEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUIDEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VERN P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MELGVP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AMBONP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANMEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LESNEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORLAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLEOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CONCAP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SAVENP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ERQUYP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOUAIP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSRENP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NENEZP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAIMPP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOHANP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="BIGNAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COATAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSMALP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PENHAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUVP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLIP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLAUP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOSNEP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
</iidm:network>
