                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0640100240707397"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0516899824142456"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0393699407577515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0270500183105469"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0147299766540527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024100542068481"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901000261306763"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9656000137329102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9534100294113159"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412299990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9290500283241272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9168699979782104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9046900272369385"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8925099968910217"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8803300261497498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8681399822235107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8559600114822388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.843779981136322"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="PTIVY" country="FR" tso="RTE">
        <iidm:voltageLevel id="PTIVYP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PTIVYP31" v="68.11332702636719" angle="-1.3119419887241088"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PTIVYP3_EOL" energySource="SOLAR" minP="0.0" maxP="19.10449981689453" voltageRegulatorOn="false" targetP="2.8656749725341797" targetQ="0.0" bus="PTIVYP31" connectableBus="PTIVYP31" p="-2.865674972534179" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="19.10449981689453" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PTIVYP3_PV" energySource="SOLAR" minP="0.0" maxP="20.116313934326172" voltageRegulatorOn="false" targetP="2.6151208877563477" targetQ="0.0" bus="PTIVYP31" connectableBus="PTIVYP31" p="-2.6151208877563477" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="20.116313934326172" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PTIVYP31_1" loadType="UNDEFINED" p0="18.999952404959032" q0="-5.599971848640008" bus="PTIVYP31" connectableBus="PTIVYP31" p="18.999952404959032" q="-5.599971848640008"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="QUEST" country="FR" tso="RTE">
        <iidm:voltageLevel id="QUESTP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="QUESTP31" v="66.13687133789062" angle="-1.9134177318238346"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="QUESTP3_TH_ES" energySource="OTHER" minP="0.0" maxP="1.8869999647140503" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="QUESTP31" connectableBus="QUESTP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.8869999647140503" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUESTP3_EOL" energySource="SOLAR" minP="0.0" maxP="34.5328483581543" voltageRegulatorOn="false" targetP="5.179927349090576" targetQ="0.0" bus="QUESTP31" connectableBus="QUESTP31" p="-5.179927349090576" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="34.5328483581543" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUESTP3_PV" energySource="SOLAR" minP="0.0" maxP="23.07145118713379" voltageRegulatorOn="false" targetP="2.999288558959961" targetQ="0.0" bus="QUESTP31" connectableBus="QUESTP31" p="-2.999288558959961" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="23.07145118713379" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_QUESTP31_1" loadType="UNDEFINED" p0="4.799993044350138" q0="-7.999976178732047" bus="QUESTP31" connectableBus="QUESTP31" p="4.799993044350138" q="-7.999976178732047"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="QUIBE" country="FR" tso="RTE">
        <iidm:voltageLevel id="QUIBEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="QUIBEP31" v="65.51514434814453" angle="-3.4227177164503444"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="QUIBEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.3276900053024292" voltageRegulatorOn="false" targetP="0.04915349930524826" targetQ="0.0" bus="QUIBEP31" connectableBus="QUIBEP31" p="-0.04915349930524827" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.3276900053024292" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUIBEP3_PV" energySource="SOLAR" minP="0.0" maxP="1.1845430135726929" voltageRegulatorOn="false" targetP="0.15399059653282166" targetQ="0.0" bus="QUIBEP31" connectableBus="QUIBEP31" p="-0.15399059653282168" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.1845430135726929" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_QUIBEP31_1" loadType="UNDEFINED" p0="6.399989718626345" q0="-10.199966733424876" bus="QUIBEP31" connectableBus="QUIBEP31" p="6.399989718626345" q="-10.199966733424876"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="QUIM5" country="FR" tso="RTE">
        <iidm:voltageLevel id="QUIM5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="QUIM5P31" v="64.94236755371094" angle="-3.175712462853296"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="QUIM5P3_COGE_ES" energySource="OTHER" minP="0.0" maxP="6.0" voltageRegulatorOn="false" targetP="0.6000000238418579" targetQ="0.0" bus="QUIM5P31" connectableBus="QUIM5P31" p="-0.6000000238418579" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="6.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUIM5P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.9670950174331665" voltageRegulatorOn="false" targetP="0.14506424963474274" targetQ="0.0" bus="QUIM5P31" connectableBus="QUIM5P31" p="-0.1450642496347427" q="-1.3552527156068805E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9670950174331665" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUIM5P3_PV" energySource="SOLAR" minP="0.0" maxP="3.4372050762176514" voltageRegulatorOn="false" targetP="0.4468366503715515" targetQ="0.0" bus="QUIM5P31" connectableBus="QUIM5P31" p="-0.4468366503715515" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.4372050762176514" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_QUIM5P31_1" loadType="UNDEFINED" p0="7.399988107252804" q0="-8.199973241028873" bus="QUIM5P31" connectableBus="QUIM5P31" p="7.399988107252804" q="-8.199973241028873"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="QUIMP" country="FR" tso="RTE">
        <iidm:voltageLevel id="QUIMPP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="QUIMPP31" v="65.54203033447266" angle="-1.1290258942131708"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="QUIMPP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7193549871444702" voltageRegulatorOn="false" targetP="0.10790324956178665" targetQ="0.0" bus="QUIMPP31" connectableBus="QUIMPP31" p="-0.10790324956178665" q="3.3881317890172014E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7193549871444702" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUIMPP3_PV" energySource="SOLAR" minP="0.0" maxP="2.7970430850982666" voltageRegulatorOn="false" targetP="0.36361560225486755" targetQ="0.0" bus="QUIMPP31" connectableBus="QUIMPP31" p="-0.36361560225486755" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.7970430850982666" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_QUIMPP31_1" loadType="UNDEFINED" p0="19.39996875374518" q0="-8.799971757116003" bus="QUIMPP31" connectableBus="QUIMPP31" p="19.39996875374518" q="-8.799971757116003"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RABIN" country="FR" tso="RTE">
        <iidm:voltageLevel id="RABINP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RABINP31" v="66.14287567138672" angle="-0.1318866439840753"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RABINP3_EOL" energySource="SOLAR" minP="0.0" maxP="31.307403564453125" voltageRegulatorOn="false" targetP="4.696110725402832" targetQ="0.0" bus="RABINP31" connectableBus="RABINP31" p="-4.696110725402833" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="31.307403564453125" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RABINP3_PV" energySource="SOLAR" minP="0.0" maxP="22.9146671295166" voltageRegulatorOn="false" targetP="2.9789066314697266" targetQ="0.0" bus="RABINP31" connectableBus="RABINP31" p="-2.978906631469727" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="22.9146671295166" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="RABIN3311" loadType="UNDEFINED" p0="2.8999945571042636" q0="-8.299968488978267" bus="RABINP31" connectableBus="RABINP31" p="2.8999945571042636" q="-8.299968488978267">
                <iidm:property name="VECTCodeOITransfoDistrib" value="RABIN-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RAN.P" country="FR" tso="RTE">
        <iidm:voltageLevel id="RAN.PP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RAN.PP31" v="64.61820983886719" angle="-7.389655087570373"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="RAN.P3COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="RAN.PP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOCMA-Y311"/>
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="RAN.P3COND.21" sectionCount="1" voltageRegulatorOn="false" connectableBus="RAN.PP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LONGC-Y413"/>
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="RAN.PP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RAN.PP61" v="237.41798400878906" angle="-6.637976547711191"/>
                <iidm:bus id="RAN.PP62" v="238.35960388183594" angle="0.09117294021847389"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LAUNAL61RAN.P" loadType="UNDEFINED" p0="-67.9439922809008" q0="-35.75625695425661" bus="RAN.PP62" connectableBus="RAN.PP62" p="-67.9439922809008" q="-35.75625695425661"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="TDRANP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TDRANP61" v="238.26991271972656" angle="0.05871582125161379"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="RAN.PY632" r="1.5500000715255737" x="59.30000305175781" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="-12.196557409575332" q1="20.205217359373492" p2="12.211267323186105" q2="-19.642444532432716">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="RAN.PY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="RAN.PY633" r="1.9500000476837158" x="62.599998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="-11.45597190388586" q1="19.194951457876407" p2="11.472573476115535" q2="-18.661998447193753">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="RAN.PY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="RAN.PY634" r="1.8300000429153442" x="62.999996185302734" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="-11.423998717448926" q1="19.05032979411917" p2="11.439383388479978" q2="-18.520693622786965">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="RAN.PY634" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="RAN.PY635" r="1.5800000429153442" x="59.5" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="-12.143304824579095" q1="20.410520314857646" p2="12.158480929063153" q2="-19.8390151298738">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="RAN.PY635" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.12336003780365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111400127410889"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989199876785278"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.086709976196289"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.074489951133728"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0622700452804565"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0500500202178955"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0378299951553345"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256199836730957"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0133999586105347"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0011800527572632"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889600276947021"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9645299911499023"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523199796676636"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9401100277900696"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9279000163078308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9156799912452698"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.903469979763031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.891260027885437"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8790500164031982"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8668400049209595"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8546199798583984"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8424100279808044"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8302000164985657"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="RAN.PL61TDRAN" r="0.05999999865889549" x="4.599999904632568" g="0.0" b="0.0" ratedU1="225.0" ratedU2="225.0" voltageLevelId1="TDRANP6" bus1="TDRANP61" connectableBus1="TDRANP61" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="67.93879016092733" q1="36.15858720031615" p2="-67.93128851060149" q2="-35.58346066526891">
            <iidm:phaseTapChanger regulating="false" lowTapPosition="0" tapPosition="5" regulationMode="CURRENT_LIMITER" regulationValue="0.0">
                <iidm:terminalRef id="RAN.PL61TDRAN" side="ONE"/>
                <iidm:step r="46.31363296508789" x="46.313629150390625" g="0.0" b="0.0" rho="1.0" alpha="-9.819999694824219"/>
                <iidm:step r="42.8574104309082" x="42.85740661621094" g="0.0" b="0.0" rho="1.0" alpha="-9.109999656677246"/>
                <iidm:step r="38.727333068847656" x="38.72733688354492" g="0.0" b="0.0" rho="1.0" alpha="-8.40999984741211"/>
                <iidm:step r="31.423601150512695" x="31.423601150512695" g="0.0" b="0.0" rho="1.0" alpha="-7.730000019073486"/>
                <iidm:step r="26.70661163330078" x="26.70661163330078" g="0.0" b="0.0" rho="1.0" alpha="-7.03000020980835"/>
                <iidm:step r="19.837636947631836" x="19.83763885498047" g="0.0" b="0.0" rho="1.0" alpha="-6.320000171661377"/>
                <iidm:step r="14.903253555297852" x="14.903254508972168" g="0.0" b="0.0" rho="1.0" alpha="-5.630000114440918"/>
                <iidm:step r="5.534496307373047" x="5.534493446350098" g="0.0" b="0.0" rho="1.0" alpha="-4.909999847412109"/>
                <iidm:step r="4.795435905456543" x="4.795426845550537" g="0.0" b="0.0" rho="1.0" alpha="-4.210000038146973"/>
                <iidm:step r="-0.6606243848800659" x="-0.6606267690658569" g="0.0" b="0.0" rho="1.0" alpha="-3.509999990463257"/>
                <iidm:step r="-3.8777477741241455" x="-3.8777432441711426" g="0.0" b="0.0" rho="1.0" alpha="-2.809999942779541"/>
                <iidm:step r="-6.660111427307129" x="-6.660109043121338" g="0.0" b="0.0" rho="1.0" alpha="-2.109999895095825"/>
                <iidm:step r="-9.964177131652832" x="-9.964176177978516" g="0.0" b="0.0" rho="1.0" alpha="-1.399999976158142"/>
                <iidm:step r="-11.507527351379395" x="-11.507532119750977" g="0.0" b="0.0" rho="1.0" alpha="-0.699999988079071"/>
                <iidm:step r="-11.985755920410156" x="-11.985758781433105" g="0.0" b="0.0" rho="1.0" alpha="0.0"/>
                <iidm:step r="-11.768378257751465" x="-11.768372535705566" g="0.0" b="0.0" rho="1.0" alpha="0.7099999785423279"/>
                <iidm:step r="-10.485872268676758" x="-10.48587703704834" g="0.0" b="0.0" rho="1.0" alpha="1.409999966621399"/>
                <iidm:step r="-9.138168334960938" x="-9.13817024230957" g="0.0" b="0.0" rho="1.0" alpha="2.109999895095825"/>
                <iidm:step r="-7.681766033172607" x="-7.681764125823975" g="0.0" b="0.0" rho="1.0" alpha="2.809999942779541"/>
                <iidm:step r="-6.573169708251953" x="-6.573168754577637" g="0.0" b="0.0" rho="1.0" alpha="3.5199999809265137"/>
                <iidm:step r="-4.203804016113281" x="-4.2038068771362305" g="0.0" b="0.0" rho="1.0" alpha="4.21999979019165"/>
                <iidm:step r="1.1000968217849731" x="1.1000944375991821" g="0.0" b="0.0" rho="1.0" alpha="4.920000076293945"/>
                <iidm:step r="3.8389925956726074" x="3.8389954566955566" g="0.0" b="0.0" rho="1.0" alpha="5.619999885559082"/>
                <iidm:step r="10.121073722839355" x="10.121076583862305" g="0.0" b="0.0" rho="1.0" alpha="6.320000171661377"/>
                <iidm:step r="16.120553970336914" x="16.120548248291016" g="0.0" b="0.0" rho="1.0" alpha="7.019999980926514"/>
                <iidm:step r="22.706954956054688" x="22.706954956054688" g="0.0" b="0.0" rho="1.0" alpha="7.71999979019165"/>
                <iidm:step r="26.837047576904297" x="26.837047576904297" g="0.0" b="0.0" rho="1.0" alpha="8.420000076293945"/>
                <iidm:step r="40.09678268432617" x="40.096778869628906" g="0.0" b="0.0" rho="1.0" alpha="9.130000114440918"/>
                <iidm:step r="48.81343078613281" x="48.81342697143555" g="0.0" b="0.0" rho="1.0" alpha="9.829999923706055"/>
            </iidm:phaseTapChanger>
            <iidm:currentLimits1 permanentLimit="901.0"/>
            <iidm:currentLimits2 permanentLimit="901.0">
                <iidm:temporaryLimit name="N/A" value="1030.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1290.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="RANCE" country="FR" tso="RTE">
        <iidm:voltageLevel id="RANCEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RANCEP31" v="64.61842346191406" angle="-7.38975839418157"/>
                <iidm:bus id="RANCEP32" v="65.478271484375" angle="-8.61131979799178"/>
            </iidm:busBreakerTopology>
            <iidm:load id="RANCE3AUXIL1" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="RANCEP31" connectableBus="RANCEP31" p="0.0" q="0.0"/>
            <iidm:load id="RANCE3AUXIL2" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="RANCEP32" connectableBus="RANCEP32" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="RANCEP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RANCEP61" v="237.4004669189453" angle="-6.644845156695285"/>
                <iidm:bus id="RANCEP62" v="237.39720153808594" angle="-6.646161248770982"/>
                <iidm:bus id="RANCEP63" v="237.3836669921875" angle="-6.646229977549505"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RANCE6RANCE1" energySource="HYDRO" minP="-80.0" maxP="80.0" voltageRegulatorOn="true" targetP="-80.0" targetV="235.0" bus="RANCEP61" connectableBus="RANCEP61" p="80.00036048537225" q="4.999290981911556">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-80.0" minQ="-5.0" maxQ="5.0"/>
                    <iidm:point p="0.0" minQ="-23.200000762939453" maxQ="24.799999237060547"/>
                    <iidm:point p="80.0" minQ="-23.200000762939453" maxQ="24.799999237060547"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RANCE6RANCE2" energySource="HYDRO" minP="-80.0" maxP="80.0" voltageRegulatorOn="true" targetP="-80.0" targetV="235.0" bus="RANCEP62" connectableBus="RANCEP62" p="80.00036048550582" q="4.999291153047132">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-80.0" minQ="-5.0" maxQ="5.0"/>
                    <iidm:point p="0.0" minQ="-23.200000762939453" maxQ="24.799999237060547"/>
                    <iidm:point p="80.0" minQ="-23.200000762939453" maxQ="24.799999237060547"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RANCE6RANCE3" energySource="HYDRO" minP="-80.0" maxP="80.0" voltageRegulatorOn="true" targetP="-80.0" targetV="235.0" bus="RANCEP63" connectableBus="RANCEP63" p="79.99644064019593" q="24.797332227848546">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-80.0" minQ="-24.799999237060547" maxQ="23.200000762939453"/>
                    <iidm:point p="0.0" minQ="-24.799999237060547" maxQ="23.200000762939453"/>
                    <iidm:point p="80.0" minQ="-24.799999237060547" maxQ="23.200000762939453"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="REDET" country="FR" tso="RTE">
        <iidm:voltageLevel id="REDETP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="REDETP31" v="69.38849639892578" angle="-0.6635664848842259"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="REDETP3_EOL" energySource="SOLAR" minP="0.0" maxP="41.62931442260742" voltageRegulatorOn="false" targetP="6.244397163391113" targetQ="0.0" bus="REDETP31" connectableBus="REDETP31" p="-6.244397163391113" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="41.62931442260742" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="REDETP3_PV" energySource="SOLAR" minP="0.0" maxP="27.054750442504883" voltageRegulatorOn="false" targetP="3.517117500305176" targetQ="0.0" bus="REDETP31" connectableBus="REDETP31" p="-3.517117500305177" q="5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="27.054750442504883" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="REDET3311" loadType="UNDEFINED" p0="2.5999923545598675" q0="-6.699960897402681" bus="REDETP31" connectableBus="REDETP31" p="2.5999923545598675" q="-6.699960897402681">
                <iidm:property name="VECTCodeOITransfoDistrib" value="REDET-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RENNE" country="FR" tso="RTE">
        <iidm:voltageLevel id="RENNEP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RENNEP61" v="240.55445861816406" angle="-3.4507336583218557"/>
                <iidm:bus id="RENNEP62" v="240.5478515625" angle="-3.4722265560925933"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RENNEP6_TH_ES" energySource="OTHER" minP="0.0" maxP="11.40999984741211" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="RENNEP61" connectableBus="RENNEP61" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="11.40999984741211" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RENNEP6_PV" energySource="SOLAR" minP="0.0" maxP="3.96451997756958" voltageRegulatorOn="false" targetP="0.5153875946998596" targetQ="0.0" bus="RENNEP61" connectableBus="RENNEP61" p="-0.5153875946998597" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.96451997756958" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="RENNEY611" loadType="UNDEFINED" p0="9.900055651312314" q0="-1.4992629865294256" bus="RENNEP61" connectableBus="RENNEP61" p="9.900055651312314" q="-1.4992629865294256"/>
            <iidm:load id="merged_load_RENNEP62_1" loadType="UNDEFINED" p0="20.100114894056723" q0="-3.0984793494485148" bus="RENNEP62" connectableBus="RENNEP62" p="20.100114894056723" q="-3.0984793494485148"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RIAIL" country="FR" tso="RTE">
        <iidm:voltageLevel id="RIAILP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RIAILP41" v="96.48580932617188" angle="1.0150499939246391"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RIAILP4_EOL" energySource="SOLAR" minP="0.0" maxP="72.41625213623047" voltageRegulatorOn="false" targetP="10.862438201904297" targetQ="0.0" bus="RIAILP41" connectableBus="RIAILP41" p="-10.862438201904299" q="2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="72.41625213623047" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RIAILP4_PV" energySource="SOLAR" minP="0.0" maxP="47.79521179199219" voltageRegulatorOn="false" targetP="6.213377475738525" targetQ="0.0" bus="RIAILP41" connectableBus="RIAILP41" p="-6.213377475738526" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="47.79521179199219" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RIAILP4-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="RIAILP41" connectableBus="RIAILP41" p="-0.10000000149011613" q="3.3881317890172014E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_RIAILP41_1" loadType="UNDEFINED" p0="4.199993869926965" q0="-5.199985102340471" bus="RIAILP41" connectableBus="RIAILP41" p="4.199993869926965" q="-5.199985102340471"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ROPHE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ROPHEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ROPHEP31" v="66.92947387695312" angle="-6.84498762862323"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="ROPHEP3_EOL" energySource="SOLAR" minP="0.0" maxP="25.565357208251953" voltageRegulatorOn="false" targetP="3.834803581237793" targetQ="0.0" bus="ROPHEP31" connectableBus="ROPHEP31" p="-3.834803581237793" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="25.565357208251953" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ROPHEP3_PV" energySource="SOLAR" minP="0.0" maxP="19.483871459960938" voltageRegulatorOn="false" targetP="2.5329031944274902" targetQ="0.0" bus="ROPHEP31" connectableBus="ROPHEP31" p="-2.5329031944274902" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="19.483871459960938" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_ROPHEP31_1" loadType="UNDEFINED" p0="8.39999745208122" q0="-9.199995063710315" bus="ROPHEP31" connectableBus="ROPHEP31" p="8.39999745208122" q="-9.199995063710315"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ROSPE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ROSPEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ROSPEP31" v="65.22850799560547" angle="-2.875430026182855"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="ROSPE3COND.21" sectionCount="1" voltageRegulatorOn="false" connectableBus="ROSPEP31" q="-0.0">
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="ROSPEP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ROSPEP61" v="241.15090942382812" angle="-2.1455801305807993"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="ROSPEY631" r="0.8700000047683716" x="60.18000030517578" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="ROSPEP3" bus1="ROSPEP31" connectableBus1="ROSPEP31" voltageLevelId2="ROSPEP6" bus2="ROSPEP61" connectableBus2="ROSPEP61" p1="-12.230384704274876" q1="35.14778349701252" p2="12.249730573634855" q2="-33.80958301700543">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="ROSPEY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0712800025939941"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0597800016403198"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0482900142669678"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0367900133132935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0253000259399414"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013800024986267"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002310037612915"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.990809977054596"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9793199896812439"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9678199887275696"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9563199877738953"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9448300004005432"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9218699932098389"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103999733924866"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8989400267601013"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8874800205230713"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.876010000705719"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.864549994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8530799746513367"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8416200280189514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8301500082015991"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8186900019645691"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8072199821472168"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7957599759101868"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="ROSPEY632" r="0.89000004529953" x="60.40000534057617" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="ROSPEP3" bus1="ROSPEP31" connectableBus1="ROSPEP31" voltageLevelId2="ROSPEP6" bus2="ROSPEP61" connectableBus2="ROSPEP61" p1="-12.17286754075112" q1="36.13854754924463" p2="12.193603962873093" q2="-34.73126671422988">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="ROSPEY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9218199849128723"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103099703788757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8988000154495239"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8872900009155273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8757799863815308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8642699718475342"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8527600169181824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8412399888038635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8297299742698669"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8182200193405151"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8067100048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.795199990272522"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="ROSTR" country="FR" tso="RTE">
        <iidm:voltageLevel id="ROSTRP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ROSTRP31" v="68.32685089111328" angle="-0.4410273957809861"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="ROSTRP3_EOL" energySource="SOLAR" minP="0.0" maxP="80.05455017089844" voltageRegulatorOn="false" targetP="12.008182525634766" targetQ="0.0" bus="ROSTRP31" connectableBus="ROSTRP31" p="-12.008182525634766" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="80.05455017089844" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ROSTRP3_PV" energySource="SOLAR" minP="0.0" maxP="35.266944885253906" voltageRegulatorOn="false" targetP="4.584702968597412" targetQ="0.0" bus="ROSTRP31" connectableBus="ROSTRP31" p="-4.584702968597413" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="35.266944885253906" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ROSTRP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="ROSTRP31" connectableBus="ROSTRP31" p="-0.10000000149011615" q="1.6940658945086007E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_ROSTRP31_1" loadType="UNDEFINED" p0="5.599989282101335" q0="-8.199968700448922" bus="ROSTRP31" connectableBus="ROSTRP31" p="5.599989282101335" q="-8.199968700448922"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RUMEN" country="FR" tso="RTE">
        <iidm:voltageLevel id="RUMENP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RUMENP31" v="66.23388671875" angle="-1.3288252558570282"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RUMENP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.9394639730453491" voltageRegulatorOn="false" targetP="0.14091959595680237" targetQ="0.0" bus="RUMENP31" connectableBus="RUMENP31" p="-0.14091959595680237" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9394639730453491" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RUMENP3_PV" energySource="SOLAR" minP="0.0" maxP="4.172514915466309" voltageRegulatorOn="false" targetP="0.5424269437789917" targetQ="0.0" bus="RUMENP31" connectableBus="RUMENP31" p="-0.5424269437789917" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.172514915466309" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_RUMENP31_1" loadType="UNDEFINED" p0="7.199988164111309" q0="-11.599962858218486" bus="RUMENP31" connectableBus="RUMENP31" p="7.199988164111309" q="-11.599962858218486"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SARZE" country="FR" tso="RTE">
        <iidm:voltageLevel id="SARZEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SARZEP31" v="64.92615509033203" angle="-3.2733478826045124"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SARZEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.4537239968776703" voltageRegulatorOn="false" targetP="0.06805860251188278" targetQ="0.0" bus="SARZEP31" connectableBus="SARZEP31" p="-0.0680586025118828" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.4537239968776703" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SARZEP3_PV" energySource="SOLAR" minP="0.0" maxP="1.9514909982681274" voltageRegulatorOn="false" targetP="0.2536938190460205" targetQ="0.0" bus="SARZEP31" connectableBus="SARZEP31" p="-0.2536938190460205" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.9514909982681274" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SARZEP31_1" loadType="UNDEFINED" p0="6.59998991965961" q0="-12.999960665280152" bus="SARZEP31" connectableBus="SARZEP31" p="6.59998991965961" q="-12.999960665280152"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SAUV5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SAUV5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SAUV5P31" v="70.33116912841797" angle="-0.5496828988711951"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SAUV5P3_EOL" energySource="SOLAR" minP="0.0" maxP="43.64607620239258" voltageRegulatorOn="false" targetP="6.546911239624023" targetQ="0.0" bus="SAUV5P31" connectableBus="SAUV5P31" p="-6.546911239624023" q="1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="43.64607620239258" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SAUV5P3_PV" energySource="SOLAR" minP="0.0" maxP="21.28217124938965" voltageRegulatorOn="false" targetP="2.7666821479797363" targetQ="0.0" bus="SAUV5P31" connectableBus="SAUV5P31" p="-2.7666821479797363" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="21.28217124938965" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SAUV53311" loadType="UNDEFINED" p0="2.7999919110405393" q0="-7.399957591535185" bus="SAUV5P31" connectableBus="SAUV5P31" p="2.7999919110405393" q="-7.399957591535185">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SAUV5-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SAVEN" country="FR" tso="RTE">
        <iidm:voltageLevel id="SAVENP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SAVENP31" v="64.86347198486328" angle="-3.8374453087496376"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SAVENP3_EOL" energySource="SOLAR" minP="0.0" maxP="12.370205879211426" voltageRegulatorOn="false" targetP="1.855530858039856" targetQ="0.0" bus="SAVENP31" connectableBus="SAVENP31" p="-1.855530858039856" q="2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.370205879211426" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SAVENP3_PV" energySource="SOLAR" minP="0.0" maxP="12.311299324035645" voltageRegulatorOn="false" targetP="1.6004688739776611" targetQ="0.0" bus="SAVENP31" connectableBus="SAVENP31" p="-1.6004688739776607" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.311299324035645" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SAVENP31_1" loadType="UNDEFINED" p0="5.399991314419998" q0="-5.199982897822684" bus="SAVENP31" connectableBus="SAVENP31" p="5.399991314419998" q="-5.199982897822684"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SCAER" country="FR" tso="RTE">
        <iidm:voltageLevel id="SCAERP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SCAERP31" v="67.07003021240234" angle="-0.7442612745856655"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SCAERP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="SCAERP31" connectableBus="SCAERP31" p="-0.10000000149011613" q="1.6940658945086007E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SCAERP3_EOL" energySource="SOLAR" minP="0.0" maxP="45.395137786865234" voltageRegulatorOn="false" targetP="6.809270858764648" targetQ="0.0" bus="SCAERP31" connectableBus="SCAERP31" p="-6.8092708587646475" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="45.395137786865234" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SCAERP3_PV" energySource="SOLAR" minP="0.0" maxP="24.54474639892578" voltageRegulatorOn="false" targetP="3.19081711769104" targetQ="0.0" bus="SCAERP31" connectableBus="SCAERP31" p="-3.19081711769104" q="-5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="24.54474639892578" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SCAER3311" loadType="UNDEFINED" p0="4.099993173000445" q0="-8.19997288275443" bus="SCAERP31" connectableBus="SCAERP31" p="4.099993173000445" q="-8.19997288275443">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SCAER-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SERV6" country="FR" tso="RTE">
        <iidm:voltageLevel id="SERV6P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SERV6P41" v="94.0848388671875" angle="-3.867321836839743"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SERV6P4_COGE_ES" energySource="OTHER" minP="0.0" maxP="7.0" voltageRegulatorOn="false" targetP="1.2999999523162842" targetQ="0.0" bus="SERV6P41" connectableBus="SERV6P41" p="-1.2999999523162842" q="1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="7.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SERV6P4_EOL" energySource="SOLAR" minP="0.0" maxP="5.672417163848877" voltageRegulatorOn="false" targetP="0.8508625626564026" targetQ="0.0" bus="SERV6P41" connectableBus="SERV6P41" p="-0.8508625626564025" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.672417163848877" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SERV6P4_PV" energySource="SOLAR" minP="0.0" maxP="18.35085105895996" voltageRegulatorOn="false" targetP="2.385610580444336" targetQ="0.0" bus="SERV6P41" connectableBus="SERV6P41" p="-2.385610580444336" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="18.35085105895996" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SERV6P41_1" loadType="UNDEFINED" p0="20.599968893747562" q0="-5.599982785105526" bus="SERV6P41" connectableBus="SERV6P41" p="20.599968893747562" q="-5.599982785105526"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SEVE5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SEVE5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SEVE5P31" v="64.58854675292969" angle="-3.576638804160932"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SEVE5P3_EOL" energySource="SOLAR" minP="0.0" maxP="22.820972442626953" voltageRegulatorOn="false" targetP="3.4231457710266113" targetQ="0.0" bus="SEVE5P31" connectableBus="SEVE5P31" p="-3.423145771026611" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="22.820972442626953" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SEVE5P3_PV" energySource="SOLAR" minP="0.0" maxP="15.745737075805664" voltageRegulatorOn="false" targetP="2.046945810317993" targetQ="0.0" bus="SEVE5P31" connectableBus="SEVE5P31" p="-2.046945810317993" q="-2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="15.745737075805664" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SEVE5P31_1" loadType="UNDEFINED" p0="4.199992972825678" q0="-4.199986136395081" bus="SEVE5P31" connectableBus="SEVE5P31" p="4.199992972825678" q="-4.199986136395081"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SEVIG" country="FR" tso="RTE">
        <iidm:voltageLevel id="SEVIGP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SEVIGP31" v="66.69656372070312" angle="-6.059978619388032"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SEVIGP3_TH_CHG" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="SEVIGP31" connectableBus="SEVIGP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SEVIGP3_EOL" energySource="SOLAR" minP="0.0" maxP="48.99078369140625" voltageRegulatorOn="false" targetP="7.3486175537109375" targetQ="0.0" bus="SEVIGP31" connectableBus="SEVIGP31" p="-7.3486175537109375" q="1.734723475976807E-16">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="48.99078369140625" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SEVIGP3_PV" energySource="SOLAR" minP="0.0" maxP="20.82587432861328" voltageRegulatorOn="false" targetP="2.7073636054992676" targetQ="0.0" bus="SEVIGP31" connectableBus="SEVIGP31" p="-2.707363605499267" q="-4.336808689942018E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="20.82587432861328" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SEVIGP31_1" loadType="UNDEFINED" p0="4.3999982568855" q0="-6.3999947470571374" bus="SEVIGP31" connectableBus="SEVIGP31" p="4.3999982568855" q="-6.3999947470571374"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SQUIV" country="FR" tso="RTE">
        <iidm:voltageLevel id="SQUIVP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SQUIVP31" v="65.49507904052734" angle="-0.9704670013344386"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SQUIV3COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="SQUIVP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOUBE-Y411"/>
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SQUIV3COND.21" sectionCount="1" voltageRegulatorOn="false" connectableBus="SQUIVP31" q="-0.0">
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SQUIV3COND.41" sectionCount="1" voltageRegulatorOn="false" connectableBus="SQUIVP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOUDE-Y311"/>
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="SQUIVP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SQUIVP61" v="242.28945922851562" angle="0.5966665962329493"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="SQUIVY632" r="0.9299999475479126" x="58.09999465942383" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="-28.003712894690093" q1="37.78293921360592" p2="28.036402205116932" q2="-35.74073612937186">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="SQUIVY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="SQUIVY633" r="0.9329999685287476" x="59.10999298095703" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="-27.541986459133494" q1="37.994779541047905" p2="27.57458786611297" q2="-35.92932509010637">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="SQUIVY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.073240041732788"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.061579942703247"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0499199628829956"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0382599830627441"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0266000032424927"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0149500370025635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.003290057182312"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9916300177574158"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9799699783325195"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9683099985122681"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9566500186920166"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9449899792671204"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9216600060462952"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099799990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8983100056648254"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8866400122642517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8749600052833557"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.863290011882782"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.851610004901886"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8399400115013123"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8282600045204163"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8165900111198425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8049100041389465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7932400107383728"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SSAG5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSAG5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSAG5P31" v="66.87841033935547" angle="-3.522909974828673"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSAG5P3_EOL" energySource="SOLAR" minP="0.0" maxP="16.115060806274414" voltageRegulatorOn="false" targetP="2.4172592163085938" targetQ="0.0" bus="SSAG5P31" connectableBus="SSAG5P31" p="-2.4172592163085933" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="16.115060806274414" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSAG5P3_PV" energySource="SOLAR" minP="0.0" maxP="7.721770763397217" voltageRegulatorOn="false" targetP="1.0038301944732666" targetQ="0.0" bus="SSAG5P31" connectableBus="SSAG5P31" p="-1.0038301944732666" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.721770763397217" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSAG5P31_1" loadType="UNDEFINED" p0="9.999985344838182" q0="-5.599983490861595" bus="SSAG5P31" connectableBus="SSAG5P31" p="9.999985344838182" q="-5.599983490861595"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSAV7" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSAV7P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSAV7P31" v="64.14305114746094" angle="-2.5649494767513508"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_SSAV7P31_1" loadType="UNDEFINED" p0="1.399997861135716" q0="0.2799991551835918" bus="SSAV7P31" connectableBus="SSAV7P31" p="1.399997861135716" q="0.2799991551835918"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSBRI" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSBRIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSBRIP31" v="64.30316162109375" angle="-3.2506740024375973"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSBRIP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.1060550212860107" voltageRegulatorOn="false" targetP="0.16590824723243713" targetQ="0.0" bus="SSBRIP31" connectableBus="SSBRIP31" p="-0.16590824723243713" q="-1.3552527156068805E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.1060550212860107" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSBRIP3_PV" energySource="SOLAR" minP="0.0" maxP="2.6228740215301514" voltageRegulatorOn="false" targetP="0.3409736156463623" targetQ="0.0" bus="SSBRIP31" connectableBus="SSBRIP31" p="-0.3409736156463623" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.6228740215301514" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSBRIP31_1" loadType="UNDEFINED" p0="12.699981394142792" q0="-10.899968246757815" bus="SSBRIP31" connectableBus="SSBRIP31" p="12.699981394142792" q="-10.899968246757815"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSCO6" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSCO6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSCO6P31" v="66.69734954833984" angle="-1.4346036484810751"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSCO6P3_EOL" energySource="SOLAR" minP="0.0" maxP="53.12326431274414" voltageRegulatorOn="false" targetP="7.968489646911621" targetQ="0.0" bus="SSCO6P31" connectableBus="SSCO6P31" p="-7.968489646911619" q="-4.336808689942018E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="53.12326431274414" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSCO6P3_PV" energySource="SOLAR" minP="0.0" maxP="32.448577880859375" voltageRegulatorOn="false" targetP="4.218315124511719" targetQ="0.0" bus="SSCO6P31" connectableBus="SSCO6P31" p="-4.218315124511719" q="2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="32.448577880859375" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSCO6P31_1" loadType="UNDEFINED" p0="7.199988210926704" q0="-8.399972555758577" bus="SSCO6P31" connectableBus="SSCO6P31" p="7.199988210926704" q="-8.399972555758577"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSFIA" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSFIAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSFIAP31" v="66.04354858398438" angle="-0.6685302181418269"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSFIAP3_EOL" energySource="SOLAR" minP="0.0" maxP="10.957427024841309" voltageRegulatorOn="false" targetP="1.6436140537261963" targetQ="0.0" bus="SSFIAP31" connectableBus="SSFIAP31" p="-1.6436140537261963" q="-2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.957427024841309" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSFIAP3_PV" energySource="SOLAR" minP="0.0" maxP="8.531234741210938" voltageRegulatorOn="false" targetP="1.109060525894165" targetQ="0.0" bus="SSFIAP31" connectableBus="SSFIAP31" p="-1.109060525894165" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="8.531234741210938" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSFIAP31_1" loadType="UNDEFINED" p0="5.599990854160562" q0="-9.599969351298688" bus="SSFIAP31" connectableBus="SSFIAP31" p="5.599990854160562" q="-9.599969351298688"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSGRA" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSGRAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSGRAP31" v="67.00177764892578" angle="-1.3826601665648341"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSGRAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="0.5260000228881836" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="SSGRAP31" connectableBus="SSGRAP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="0.5260000228881836" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSGRAP3_EOL" energySource="SOLAR" minP="0.0" maxP="50.14790725708008" voltageRegulatorOn="false" targetP="7.522186279296875" targetQ="0.0" bus="SSGRAP31" connectableBus="SSGRAP31" p="-7.522186279296876" q="2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="50.14790725708008" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSGRAP3_PV" energySource="SOLAR" minP="0.0" maxP="34.58127212524414" voltageRegulatorOn="false" targetP="4.495565414428711" targetQ="0.0" bus="SSGRAP31" connectableBus="SSGRAP31" p="-4.495565414428711" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="34.58127212524414" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSGRAP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="SSGRAP31" connectableBus="SSGRAP31" p="-0.10000000149011613" q="-3.3881317890172014E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSGRAP31_1" loadType="UNDEFINED" p0="4.7999930757153555" q0="-12.199963641271781" bus="SSGRAP31" connectableBus="SSGRAP31" p="4.7999930757153555" q="-12.199963641271781"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSHER" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSHERP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSHERP31" v="65.00835418701172" angle="0.30735912630038204"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSHERP3_EOL" energySource="SOLAR" minP="0.0" maxP="24.551382064819336" voltageRegulatorOn="false" targetP="3.6827073097229004" targetQ="0.0" bus="SSHERP31" connectableBus="SSHERP31" p="-3.6827073097229004" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="24.551382064819336" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSHERP3_PV" energySource="SOLAR" minP="0.0" maxP="18.74755096435547" voltageRegulatorOn="false" targetP="2.4371817111968994" targetQ="0.0" bus="SSHERP31" connectableBus="SSHERP31" p="-2.4371817111969" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="18.74755096435547" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSHERP31_1" loadType="UNDEFINED" p0="2.999995045102054" q0="-5.999980180421628" bus="SSHERP31" connectableBus="SSHERP31" p="2.999995045102054" q="-5.999980180421628"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSLAU" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSLAUP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSLAUP41" v="94.45223999023438" angle="-3.487065568951269"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSLAUP4_PV" energySource="SOLAR" minP="0.0" maxP="0.9943900108337402" voltageRegulatorOn="false" targetP="0.12927070260047913" targetQ="0.0" bus="SSLAUP41" connectableBus="SSLAUP41" p="-0.12927070260047913" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9943900108337402" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSLAUP41_1" loadType="UNDEFINED" p0="0.0" q0="-6.19998109078611" bus="SSLAUP41" connectableBus="SSLAUP41" p="0.0" q="-6.19998109078611"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="SSLAUP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSLAUP61" v="239.94200134277344" angle="-3.1065215793440086"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSLAUP6_EOL" energySource="SOLAR" minP="0.0" maxP="0.4766460061073303" voltageRegulatorOn="false" targetP="0.07149690389633179" targetQ="0.0" bus="SSLAUP61" connectableBus="SSLAUP61" p="-0.07149690389633179" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.4766460061073303" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSLAUP6_PV" energySource="SOLAR" minP="0.0" maxP="1.3293379545211792" voltageRegulatorOn="false" targetP="0.17281393706798553" targetQ="0.0" bus="SSLAUP61" connectableBus="SSLAUP61" p="-0.17281393706798553" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.3293379545211792" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SSLAUY611" loadType="UNDEFINED" p0="17.400469995341947" q0="-20.294688744476076" bus="SSLAUP61" connectableBus="SSLAUP61" p="17.400469995341947" q="-20.294688744476076"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSLEO" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSLEOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSLEOP31" v="66.77568054199219" angle="-1.7172068875368782"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSLEOP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="13.0" voltageRegulatorOn="false" targetP="1.2999999523162842" targetQ="0.0" bus="SSLEOP31" connectableBus="SSLEOP31" p="-1.299999952316284" q="-5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="13.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSLEOP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.193796992301941" voltageRegulatorOn="false" targetP="0.17906954884529114" targetQ="0.0" bus="SSLEOP31" connectableBus="SSLEOP31" p="-0.1790695488452911" q="-6.776263578034403E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.193796992301941" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSLEOP3_PV" energySource="SOLAR" minP="0.0" maxP="5.31516695022583" voltageRegulatorOn="false" targetP="0.6909717321395874" targetQ="0.0" bus="SSLEOP31" connectableBus="SSLEOP31" p="-0.6909717321395874" q="-2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.31516695022583" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSLEOP31_1" loadType="UNDEFINED" p0="11.199981698885617" q0="-7.79997496557891" bus="SSLEOP31" connectableBus="SSLEOP31" p="11.199981698885617" q="-7.79997496557891"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSMAL" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSMALP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSMALP31" v="65.43482971191406" angle="-8.59601590538272"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSMALP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7149689793586731" voltageRegulatorOn="false" targetP="0.10724534839391708" targetQ="0.0" bus="SSMALP31" connectableBus="SSMALP31" p="-0.10724534839391707" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7149689793586731" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSMALP3_PV" energySource="SOLAR" minP="0.0" maxP="3.046217918395996" voltageRegulatorOn="false" targetP="0.39600834250450134" targetQ="0.0" bus="SSMALP31" connectableBus="SSMALP31" p="-0.39600834250450134" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.046217918395996" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSMALP31_1" loadType="UNDEFINED" p0="17.600004710812946" q0="-10.600005119524296" bus="SSMALP31" connectableBus="SSMALP31" p="17.600004710812946" q="-10.600005119524296"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSNI6" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSNI6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSNI6P31" v="68.81651306152344" angle="-0.5034149306292643"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSNI6P3_EOL" energySource="SOLAR" minP="0.0" maxP="79.72753143310547" voltageRegulatorOn="false" targetP="11.959129333496094" targetQ="0.0" bus="SSNI6P31" connectableBus="SSNI6P31" p="-11.959129333496096" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="79.72753143310547" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSNI6P3_PV" energySource="SOLAR" minP="0.0" maxP="36.52373504638672" voltageRegulatorOn="false" targetP="4.7480854988098145" targetQ="0.0" bus="SSNI6P31" connectableBus="SSNI6P31" p="-4.7480854988098145" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="36.52373504638672" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSNI6P3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="SSNI6P31" connectableBus="SSNI6P31" p="-0.10000000149011613" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SSNI63311" loadType="UNDEFINED" p0="3.4999922198346938" q0="-7.999964433564721" bus="SSNI6P31" connectableBus="SSNI6P31" p="3.4999922198346938" q="-7.999964433564721">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SSNI6-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSPIE" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSPIEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSPIEP31" v="64.31424713134766" angle="0.5678692380317062"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSPIEP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.4000000059604645" targetQ="0.0" bus="SSPIEP31" connectableBus="SSPIEP31" p="-0.4000000059604646" q="-6.776263578034403E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSPIEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5526260137557983" voltageRegulatorOn="false" targetP="0.08289390057325363" targetQ="0.0" bus="SSPIEP31" connectableBus="SSPIEP31" p="-0.08289390057325363" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5526260137557983" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSPIEP3_PV" energySource="SOLAR" minP="0.0" maxP="2.592797040939331" voltageRegulatorOn="false" targetP="0.33706361055374146" targetQ="0.0" bus="SSPIEP31" connectableBus="SSPIEP31" p="-0.3370636105537415" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.592797040939331" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSPIEP31_1" loadType="UNDEFINED" p0="15.999974572298337" q0="-9.399969419136976" bus="SSPIEP31" connectableBus="SSPIEP31" p="15.999974572298337" q="-9.399969419136976"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSREN" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSRENP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSRENP31" v="65.10442352294922" angle="0.9232397650400912"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSRENP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="18.0" voltageRegulatorOn="false" targetP="1.899999976158142" targetQ="0.0" bus="SSRENP31" connectableBus="SSRENP31" p="-1.8999999761581416" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="18.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSRENP3_TH_ES" energySource="OTHER" minP="0.0" maxP="25.77400016784668" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="SSRENP31" connectableBus="SSRENP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="25.77400016784668" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSRENP3_EOL" energySource="SOLAR" minP="0.0" maxP="28.689289093017578" voltageRegulatorOn="false" targetP="4.303393363952637" targetQ="0.0" bus="SSRENP31" connectableBus="SSRENP31" p="-4.303393363952637" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="28.689289093017578" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSRENP3_PV" energySource="SOLAR" minP="0.0" maxP="17.921478271484375" voltageRegulatorOn="false" targetP="2.3297922611236572" targetQ="0.0" bus="SSRENP31" connectableBus="SSRENP31" p="-2.3297922611236577" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="17.921478271484375" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSRENP31_1" loadType="UNDEFINED" p0="8.499986336633194" q0="-14.199954157575624" bus="SSRENP31" connectableBus="SSRENP31" p="8.499986336633194" q="-14.199954157575624"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSSE5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSSE5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSSE5P31" v="64.98307800292969" angle="-7.842139752158086"/>
                <iidm:bus id="SSSE5P32" v="65.63219451904297" angle="-8.849039409412194"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSSE5P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.627174973487854" voltageRegulatorOn="false" targetP="0.0940762460231781" targetQ="0.0" bus="SSSE5P32" connectableBus="SSSE5P32" p="-0.09407624602317809" q="-2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.627174973487854" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSSE5P3_PV" energySource="SOLAR" minP="0.0" maxP="3.299808979034424" voltageRegulatorOn="false" targetP="0.4289751648902893" targetQ="0.0" bus="SSSE5P32" connectableBus="SSSE5P32" p="-0.4289751648902893" q="2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.299808979034424" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSSE5P32_1" loadType="UNDEFINED" p0="8.800002356072167" q0="-9.200004336789439" bus="SSSE5P32" connectableBus="SSSE5P32" p="8.800002356072167" q="-9.200004336789439"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSSU5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSSU5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSSU5P31" v="64.42975616455078" angle="-1.6597312725580442"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSSU5P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.42851701378822327" voltageRegulatorOn="false" targetP="0.06427755206823349" targetQ="0.0" bus="SSSU5P31" connectableBus="SSSU5P31" p="-0.0642775520682335" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.42851701378822327" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSSU5P3_PV" energySource="SOLAR" minP="0.0" maxP="1.7084530591964722" voltageRegulatorOn="false" targetP="0.22209890186786652" targetQ="0.0" bus="SSSU5P31" connectableBus="SSSU5P31" p="-0.22209890186786657" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.7084530591964722" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SSSU53TR311" loadType="UNDEFINED" p0="3.29999464107755" q0="-9.499969420159399" bus="SSSU5P31" connectableBus="SSSU5P31" p="3.29999464107755" q="-9.499969420159399"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TADEN" country="FR" tso="RTE">
        <iidm:voltageLevel id="TADENP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TADENP31" v="65.74012756347656" angle="-7.775952657779722"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TADENP3_TH_ES" energySource="OTHER" minP="0.0" maxP="5.800000190734863" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="TADENP31" connectableBus="TADENP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="5.800000190734863" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TADENP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7135840058326721" voltageRegulatorOn="false" targetP="0.10703760385513306" targetQ="0.0" bus="TADENP31" connectableBus="TADENP31" p="-0.10703760385513302" q="-2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7135840058326721" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TADENP3_PV" energySource="SOLAR" minP="0.0" maxP="2.1278979778289795" voltageRegulatorOn="false" targetP="0.27662673592567444" targetQ="0.0" bus="TADENP31" connectableBus="TADENP31" p="-0.27662673592567444" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.1278979778289795" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TADENP31_1" loadType="UNDEFINED" p0="5.200000314529656" q0="-8.400001250923676" bus="TADENP31" connectableBus="TADENP31" p="5.200000314529656" q="-8.400001250923676"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TALUS" country="FR" tso="RTE">
        <iidm:voltageLevel id="TALUSP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TALUSP41" v="94.00318908691406" angle="-4.643929286509002"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TALUSP4_COGE_ES" energySource="OTHER" minP="0.0" maxP="5.0" voltageRegulatorOn="false" targetP="0.6000000238418579" targetQ="0.0" bus="TALUSP41" connectableBus="TALUSP41" p="-0.600000023841858" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="5.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TALUSP4_EOL" energySource="SOLAR" minP="0.0" maxP="0.5958070158958435" voltageRegulatorOn="false" targetP="0.08937105536460876" targetQ="0.0" bus="TALUSP41" connectableBus="TALUSP41" p="-0.08937105536460878" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5958070158958435" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TALUSP4_PV" energySource="SOLAR" minP="0.0" maxP="2.9327690601348877" voltageRegulatorOn="false" targetP="0.3812599778175354" targetQ="0.0" bus="TALUSP41" connectableBus="TALUSP41" p="-0.38125997781753546" q="5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.9327690601348877" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TALUSP41_1" loadType="UNDEFINED" p0="10.599985685543528" q0="-9.19997429937112" bus="TALUSP41" connectableBus="TALUSP41" p="10.599985685543528" q="-9.19997429937112"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="THEIX" country="FR" tso="RTE">
        <iidm:voltageLevel id="THEIXP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="THEIXP31" v="64.13838958740234" angle="-2.545405530771594"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="THEIXP3_TH_ES" energySource="OTHER" minP="0.0" maxP="1.6779999732971191" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="THEIXP31" connectableBus="THEIXP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.6779999732971191" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="THEIXP3_PV" energySource="SOLAR" minP="0.0" maxP="2.0020411014556885" voltageRegulatorOn="false" targetP="0.2602653503417969" targetQ="0.0" bus="THEIXP31" connectableBus="THEIXP31" p="-0.2602653503417969" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.0020411014556885" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_THEIXP31_1" loadType="UNDEFINED" p0="11.599982859039995" q0="-10.999966767825905" bus="THEIXP31" connectableBus="THEIXP31" p="11.599982859039995" q="-10.999966767825905"/>
            <iidm:shunt id="THEIX3COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="THEIXP31" q="-0.0">
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="THEIX3COND.21" sectionCount="1" voltageRegulatorOn="false" connectableBus="THEIXP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOUE -Y411"/>
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="THEIX3COND.31" sectionCount="1" voltageRegulatorOn="false" connectableBus="THEIXP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOUE -Y411"/>
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="THEIXP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="THEIXP61" v="238.33775329589844" angle="-1.8256032703254501"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="THEIXP6_EOL" energySource="SOLAR" minP="0.0" maxP="1.184723973274231" voltageRegulatorOn="false" targetP="0.17770859599113464" targetQ="0.0" bus="THEIXP61" connectableBus="THEIXP61" p="-0.17770859599113464" q="6.776263578034403E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.184723973274231" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="THEIXP6_PV" energySource="SOLAR" minP="0.0" maxP="3.0582799911499023" voltageRegulatorOn="false" targetP="0.39757639169692993" targetQ="0.0" bus="THEIXP61" connectableBus="THEIXP61" p="-0.39757639169692993" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.0582799911499023" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:shunt id="THEIX6REAC" sectionCount="1" voltageRegulatorOn="false" bus="THEIXP61" connectableBus="THEIXP61" q="89.76574567502087">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="THEIXY631" r="0.8799999952316284" x="61.599998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="THEIXP6" bus2="THEIXP61" connectableBus2="THEIXP61" p1="-11.520107556703854" q1="29.399662900439242" p2="11.534647653340233" q2="-28.38185615558918">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="THEIXY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="THEIXY633" r="0.9699999094009399" x="58.599998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="THEIXP6" bus2="THEIXP61" connectableBus2="THEIXP61" p1="-12.039372191986862" q1="30.931053452974012" p2="12.057081115125467" q2="-29.86121534387364">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="THEIXY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="THEIXY635" r="0.8799999356269836" x="61.07999038696289" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="THEIXP6" bus2="THEIXP61" connectableBus2="THEIXP61" p1="-11.621292779266856" q1="27.00167896766828" p2="11.633960733470618" q2="-26.122407856770657">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="THEIXY635" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.069599986076355"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0582400560379028"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0468900203704834"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0355299711227417"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0241800546646118"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0128200054168701"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0014699697494507"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901099801063538"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9787600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9674000144004822"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9560400247573853"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9446899890899658"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9218199849128723"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103099703788757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8988000154495239"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8872900009155273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8757799863815308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8642699718475342"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8527600169181824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8412399888038635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8297299742698669"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8182200193405151"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8067100048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.795199990272522"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="TINTE" country="FR" tso="RTE">
        <iidm:voltageLevel id="TINTEP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TINTEP41" v="95.1471939086914" angle="-5.064089653962806"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TINTEP4_EOL" energySource="SOLAR" minP="0.0" maxP="19.457502365112305" voltageRegulatorOn="false" targetP="2.9186253547668457" targetQ="0.0" bus="TINTEP41" connectableBus="TINTEP41" p="-2.9186253547668466" q="4.336808689942018E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="19.457502365112305" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TINTEP4_PV" energySource="SOLAR" minP="0.0" maxP="21.55228042602539" voltageRegulatorOn="false" targetP="2.8017964363098145" targetQ="0.0" bus="TINTEP41" connectableBus="TINTEP41" p="-2.801796436309815" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="21.55228042602539" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TINTEP41_1" loadType="UNDEFINED" p0="7.299990482752619" q0="-7.199981136119711" bus="TINTEP41" connectableBus="TINTEP41" p="7.299990482752619" q="-7.199981136119711"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TIZEE" country="FR" tso="RTE">
        <iidm:voltageLevel id="TIZEEP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TIZEEP41" v="94.19056701660156" angle="-3.4629842429285085"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TIZEEP4_EOL" energySource="SOLAR" minP="0.0" maxP="0.2621549963951111" voltageRegulatorOn="false" targetP="0.03932324796915054" targetQ="0.0" bus="TIZEEP41" connectableBus="TIZEEP41" p="-0.03932324796915054" q="3.3881317890172014E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.2621549963951111" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TIZEEP4_PV" energySource="SOLAR" minP="0.0" maxP="0.9773690104484558" voltageRegulatorOn="false" targetP="0.1270579695701599" targetQ="0.0" bus="TIZEEP41" connectableBus="TIZEEP41" p="-0.1270579695701599" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9773690104484558" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TIZEEP41_1" loadType="UNDEFINED" p0="4.599992886027874" q0="-6.999978639041965" bus="TIZEEP41" connectableBus="TIZEEP41" p="4.599992886027874" q="-6.999978639041965"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TREGU" country="FR" tso="RTE">
        <iidm:voltageLevel id="TREGUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TREGUP31" v="64.17733001708984" angle="-3.058473332967085"/>
                <iidm:bus id="TREGUP32" v="66.05262756347656" angle="-1.659982282010042"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TREGUP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="TREGUP31" connectableBus="TREGUP31" p="-0.10000000149011615" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TREGUP3_PV" energySource="SOLAR" minP="0.0" maxP="3.0758769512176514" voltageRegulatorOn="false" targetP="0.3998640179634094" targetQ="0.0" bus="TREGUP31" connectableBus="TREGUP31" p="-0.3998640179634094" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.0758769512176514" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TREGUP31_1" loadType="UNDEFINED" p0="11.199983814584394" q0="-5.1999849741004835" bus="TREGUP31" connectableBus="TREGUP31" p="11.199983814584394" q="-5.1999849741004835"/>
            <iidm:shunt id="TREGU3COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="TREGUP31" q="-0.0">
                <iidm:shuntLinearModel bPerSection="0.008062484674155712" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="TREGU3COND.21" sectionCount="1" voltageRegulatorOn="false" connectableBus="TREGUP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LUCON-Y411"/>
                <iidm:shuntLinearModel bPerSection="0.007306626532226801" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="TREGUP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TREGUP61" v="237.3820343017578" angle="-2.3979150661645736"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TREGUP6_EOL" energySource="SOLAR" minP="0.0" maxP="2.069394111633301" voltageRegulatorOn="false" targetP="0.3104091286659241" targetQ="0.0" bus="TREGUP61" connectableBus="TREGUP61" p="-0.3104091286659241" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.069394111633301" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TREGUP6_PV" energySource="SOLAR" minP="0.0" maxP="3.156708002090454" voltageRegulatorOn="false" targetP="0.4103720486164093" targetQ="0.0" bus="TREGUP61" connectableBus="TREGUP61" p="-0.4103720486164093" q="-2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.156708002090454" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TREGUY631" r="1.8000001907348633" x="56.70000076293945" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-10.871143332874299" q1="28.345190108026173" p2="10.899036078767397" q2="-27.466568693672933">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="TREGUY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1132800579071045"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1009600162506104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0886399745941162"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0763299465179443"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0640100240707397"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0516899824142456"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0393699407577515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0270500183105469"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0147299766540527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024100542068481"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901000261306763"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9656000137329102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9534100294113159"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412299990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9290500283241272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9168699979782104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9046900272369385"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8925099968910217"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8803300261497498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8681399822235107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8559600114822388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.843779981136322"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TREGUY632" r="1.7000001668930054" x="60.099998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-10.383763187728057" q1="24.73679238028372" p2="10.40441567358581" q2="-24.00666635282276">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="TREGUY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TREGUY633" r="1.829999566078186" x="57.29998016357422" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-10.751891887656454" q1="28.050274949113536" p2="10.779658417785978" q2="-27.18086401857211">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="TREGUY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1132800579071045"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1009600162506104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0886399745941162"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0763299465179443"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0640100240707397"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0516899824142456"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0393699407577515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0270500183105469"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0147299766540527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024100542068481"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901000261306763"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9656000137329102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9534100294113159"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412299990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9290500283241272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9168699979782104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9046900272369385"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8925099968910217"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8803300261497498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8681399822235107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8559600114822388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.843779981136322"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TREGUY635" r="1.8599997758865356" x="62.29999923706055" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-9.979196041122446" q1="23.877850815007402" p2="10.000222663114894" q2="-23.17357194838036">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="TREGUY635" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="TRES5" country="FR" tso="RTE">
        <iidm:voltageLevel id="TRES5P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TRES5P41"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TRES5P4_EOL" energySource="SOLAR" minP="0.0" maxP="4.19448184967041" voltageRegulatorOn="false" targetP="0.6291722655296326" targetQ="0.0" bus="TRES5P41" connectableBus="TRES5P41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.19448184967041" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TRES5P4_PV" energySource="SOLAR" minP="0.0" maxP="13.192792892456055" voltageRegulatorOn="false" targetP="1.7150630950927734" targetQ="0.0" bus="TRES5P41" connectableBus="TRES5P41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="13.192792892456055" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TRES5P41_1" loadType="UNDEFINED" p0="4.800000190734863" q0="-7.800000190734863" bus="TRES5P41" connectableBus="TRES5P41" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TRIGN" country="FR" tso="RTE">
        <iidm:voltageLevel id="TRIGNP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TRIGNP31" v="64.24759674072266" angle="-4.315109465712602"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_TRIGNP31_1" loadType="UNDEFINED" p0="0.6999988524340606" q0="0.13999954633832556" bus="TRIGNP31" connectableBus="TRIGNP31" p="0.6999988524340606" q="0.13999954633832556"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="UZEL" country="FR" tso="RTE">
        <iidm:voltageLevel id="UZEL P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="UZEL P31" v="69.59552764892578" angle="-1.0887974673839707"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="UZEL P3_EOL" energySource="SOLAR" minP="0.0" maxP="10.109098434448242" voltageRegulatorOn="false" targetP="1.5163648128509521" targetQ="0.0" bus="UZEL P31" connectableBus="UZEL P31" p="-1.5163648128509521" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.109098434448242" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="UZEL P3_PV" energySource="SOLAR" minP="0.0" maxP="9.126428604125977" voltageRegulatorOn="false" targetP="1.1864356994628906" targetQ="0.0" bus="UZEL P31" connectableBus="UZEL P31" p="-1.1864356994628906" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="9.126428604125977" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="UZEL3 311" loadType="UNDEFINED" p0="2.399993101740872" q0="-6.799960560236966" bus="UZEL P31" connectableBus="UZEL P31" p="2.399993101740872" q="-6.799960560236966">
                <iidm:property name="VECTCodeOITransfoDistrib" value="UZEL -Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="VANNE" country="FR" tso="RTE">
        <iidm:voltageLevel id="VANNEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="VANNEP31" v="64.21862030029297" angle="-2.8137965335467756"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="VANNEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7814139723777771" voltageRegulatorOn="false" targetP="0.11721209436655045" targetQ="0.0" bus="VANNEP31" connectableBus="VANNEP31" p="-0.11721209436655047" q="6.776263578034403E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7814139723777771" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VANNEP3_PV" energySource="SOLAR" minP="0.0" maxP="4.9666337966918945" voltageRegulatorOn="false" targetP="0.6456623673439026" targetQ="0.0" bus="VANNEP31" connectableBus="VANNEP31" p="-0.6456623673439026" q="-5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.9666337966918945" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_VANNEP31_1" loadType="UNDEFINED" p0="17.199973804282155" q0="-9.39997143291419" bus="VANNEP31" connectableBus="VANNEP31" p="17.199973804282155" q="-9.39997143291419"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="VERN" country="FR" tso="RTE">
        <iidm:voltageLevel id="VERN P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="VERN P41" v="94.22590637207031" angle="-3.9231936380240935"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="VERN P4_COGE_ES" energySource="OTHER" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.30000001192092896" targetQ="0.0" bus="VERN P41" connectableBus="VERN P41" p="-0.30000001192092896" q="-2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VERN P4_EOL" energySource="SOLAR" minP="0.0" maxP="1.2631109952926636" voltageRegulatorOn="false" targetP="0.189466655254364" targetQ="0.0" bus="VERN P41" connectableBus="VERN P41" p="-0.189466655254364" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.2631109952926636" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VERN P4_PV" energySource="SOLAR" minP="0.0" maxP="7.59384298324585" voltageRegulatorOn="false" targetP="0.987199604511261" targetQ="0.0" bus="VERN P41" connectableBus="VERN P41" p="-0.9871996045112609" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.59384298324585" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_VERN P41_1" loadType="UNDEFINED" p0="5.599991562094746" q0="-8.999973184715547" bus="VERN P41" connectableBus="VERN P41" p="5.599991562094746" q="-8.999973184715547"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="YQUEL" country="FR" tso="RTE">
        <iidm:voltageLevel id="YQUELP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="YQUELP41"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="YQUELP4_EOL" energySource="SOLAR" minP="0.0" maxP="0.9886729717254639" voltageRegulatorOn="false" targetP="0.14830094575881958" targetQ="0.0" bus="YQUELP41" connectableBus="YQUELP41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9886729717254639" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="YQUELP4_PV" energySource="SOLAR" minP="0.0" maxP="7.763185024261475" voltageRegulatorOn="false" targetP="1.0092140436172485" targetQ="0.0" bus="YQUELP41" connectableBus="YQUELP41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.763185024261475" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_YQUELP41_1" loadType="UNDEFINED" p0="1.1574749946594238" q0="0.6324918270111084" bus="YQUELP41" connectableBus="YQUELP41" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZBRI6" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZBRI6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZBRI6P31" v="66.29169464111328" angle="-1.3889758503912744"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZBROS" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZBROSP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZBROSP31" v="65.15338897705078" angle="-4.427747395975752"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCADO" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZCADOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZCADOP31" v="64.17411041259766" angle="-3.0635114512536155"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCASC" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZCASCP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZCASCP31" v="66.4025650024414" angle="-0.8529025303281528"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCORO" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZCOROP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZCOROP61" v="239.5012969970703" angle="-1.6002388307833522"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCOSQ" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZCOSQP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZCOSQP31" v="64.65838623046875" angle="-1.0335637552784875"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZE.BL" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZE.BLP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZE.BLP31" v="65.38236999511719" angle="-1.1326582741911482"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZGAYE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZGAYEP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZGAYEP41" v="94.44078826904297" angle="-3.4846980546302135"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZHER9" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZHER9P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZHER9P31" v="64.56046295166016" angle="-4.8003107364246755"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZKERA" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZKERAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZKERAP31" v="64.4304428100586" angle="-0.8664215024080179"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZKERH" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZKERHP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZKERHP31" v="64.9327392578125" angle="-3.179488063360432"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZKERS" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZKERSP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZKERSP31" v="65.87369537353516" angle="-1.0679615484340237"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZLANM" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZLANMP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZLANMP31" v="67.1148681640625" angle="-1.6474644662521127"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZLOCM" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZLOCMP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZLOCMP31" v="68.0582504272461" angle="-1.0028105083753878"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZLOCQ" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZLOCQP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZLOCQP31" v="64.97000885009766" angle="-2.410036730950642"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPENA" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPENAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPENAP31" v="66.22130584716797" angle="-0.9605901209077771"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPICT" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPICTP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPICTP41" v="94.91043853759766" angle="-0.26119457139135344"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPLEL" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPLELP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPLELP41" v="96.47796630859375" angle="-5.064538312013911"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPLO5" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPLO5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPLO5P31" v="65.50361633300781" angle="-1.6844568775186075"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPLUZ" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPLUZP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPLUZP31" v="66.72919464111328" angle="-3.3192119625509133"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPOUL" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPOULP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPOULP31" v="66.69290161132812" angle="-1.7564902936613835"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPRA6" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPRA6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPRA6P31" v="64.15825653076172" angle="-2.6410345824541195"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPRIN" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPRINP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPRINP61" v="237.2786407470703" angle="-2.2080834051189977"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPRR6" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPRR6P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPRR6P41" v="94.07975006103516" angle="-4.407234203464088"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZRUNIP3_site" name="undefined" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZRUNIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZRUNIP31" v="67.47242736816406" angle="-0.16872913793437364"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSCAE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSCAEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSCAEP31" v="66.63157653808594" angle="-0.851540974805793"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSERV" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSERVP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSERVP41" v="94.26815795898438" angle="-3.445792656787586"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSSL7" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSSL7P6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSSL7P61" v="239.9295654296875" angle="-3.103147252450611"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSSR5" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSSR5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSSR5P31" v="64.86900329589844" angle="-4.203225417579093"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSSUR" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSSURP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSSURP31" v="65.36441802978516" angle="-0.07648885392605966"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZTREF" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZTREFP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZTREFP61" v="239.35545349121094" angle="2.4530161231897702"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:line id="0TREGL31TREGU" r="0.02334999479353428" x="5.304999828338623" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="0TREGP3" bus1="0TREGP31" connectableBus1="0TREGP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="9.801492760442484" q1="11.465846170863918" p2="-9.80023951060117" q2="-11.18111419332719"/>
    <iidm:line id="0TREGL32TREGU" r="0.02334999479353428" x="5.304999828338623" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="0TREGP3" bus1="0TREGP31" connectableBus1="0TREGP31" voltageLevelId2="TREGUP3" bus2="TREGUP32" connectableBus2="TREGUP32" p1="-9.801492760442496" q1="-11.465846170864172" p2="9.80274601028381" q2="11.750578148400907"/>
    <iidm:line id="ABERSL31SSREN" r="1.6269999742507935" x="4.439000129699707" g1="0.0" b1="1.5838999388506636E-5" g2="0.0" b2="1.5842000721022487E-5" voltageLevelId1="ABERSP3" bus1="ABERSP31" connectableBus1="ABERSP31" voltageLevelId2="SSRENP3" bus2="SSRENP31" connectableBus2="SSRENP31" p1="0.8468946209270707" q1="9.299970377937905" p2="-0.8136005401744528" q2="-9.344769406000065">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="712.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="ALLAIL31PORT7" r="2.009000778198242" x="5.43800163269043" g1="0.0" b1="3.7999998312443495E-5" g2="0.0" b2="1.900000061141327E-4" voltageLevelId1="ALLAIP3" bus1="ALLAIP31" connectableBus1="ALLAIP31" voltageLevelId2="PORT7P3" connectableBus2="PORT7P31" p1="3.334410568945343E-4" q1="-1.0469907812289527" p2="0.0" q2="-0.0">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="ALLAIL31SSGRA" r="2.9499998092651367" x="7.719999313354492" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="2.7000001864507794E-5" voltageLevelId1="ALLAIP3" bus1="ALLAIP31" connectableBus1="ALLAIP31" voltageLevelId2="SSGRAP3" bus2="SSGRAP31" connectableBus2="SSGRAP31" p1="-2.6344952868070544" q1="7.346973634548859" p2="2.6748441145639856" q2="-7.486471254586211">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="AMBONL31MARZA" r="3.371999979019165" x="9.232999801635742" g1="0.0" b1="3.263100006734021E-5" g2="0.0" b2="3.2900999940466136E-5" voltageLevelId1="AMBONP3" bus1="AMBONP31" connectableBus1="AMBONP31" voltageLevelId2="MARZAP3" connectableBus2="MARZAP31" p1="1.569710125627448E-5" q1="-0.2816887366992695" p2="0.0" q2="-0.0">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="AMBONL31THEIX" r="2.7230005264282227" x="7.462000846862793" g1="0.0" b1="2.631299867061898E-5" g2="0.0" b2="2.654799936863128E-5" voltageLevelId1="AMBONP3" bus1="AMBONP31" connectableBus1="AMBONP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="4.594631054143917" q1="10.681657944396378" p2="-4.507427592124831" q2="-10.664989424759067">
        <iidm:currentLimits1 permanentLimit="448.0">
            <iidm:temporaryLimit name="N/A" value="584.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="448.0"/>
    </iidm:line>
    <iidm:line id="AUDIEL31DOUAR" r="2.609999895095825" x="6.610002040863037" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="AUDIEP3" bus1="AUDIEP31" connectableBus1="AUDIEP31" voltageLevelId2="DOUARP3" bus2="DOUARP31" connectableBus2="DOUARP31" p1="-2.499995969014337" q1="5.499982263693996" p2="2.5215932143290813" q2="-5.662604210932957">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="AUDIEL32DOUAR" r="2.5380001068115234" x="6.922000408172607" g1="0.0" b1="2.499999936844688E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="AUDIEP3" bus1="AUDIEP32" connectableBus1="AUDIEP32" voltageLevelId2="DOUARP3" bus2="DOUARP31" connectableBus2="DOUARP31" p1="0.40407618388351163" q1="5.499982319143754" p2="-0.38650481092561734" q2="-5.678900304296173">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="800.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="AURAYL31THEIX" r="2.302999973297119" x="9.539999008178711" g1="0.0" b1="3.80689998564776E-5" g2="0.0" b2="3.80689998564776E-5" voltageLevelId1="AURAYP3" bus1="AURAYP31" connectableBus1="AURAYP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.7030169478761956" q1="6.202711993421687" p2="3.73261960732027" q2="-6.39722222861155">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="AURAYL31ZKERH" r="0.2500000298023224" x="0.6799999475479126" g1="0.0" b1="8.50000069476664E-5" g2="0.0" b2="1.1000000085914508E-5" voltageLevelId1="AURAYP3" bus1="AURAYP31" connectableBus1="AURAYP31" voltageLevelId2="ZKERHP3" bus2="ZKERHP31" connectableBus2="ZKERHP31" p1="-4.959933036314398" q1="1.9012137785774839" p2="4.9616942408546905" q2="-2.3012344216617686">
        <iidm:currentLimits1 permanentLimit="640.0">
            <iidm:temporaryLimit name="N/A" value="736.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="640.0"/>
    </iidm:line>
    <iidm:line id="AURAYL32THEIX" r="2.306000232696533" x="9.55000114440918" g1="0.0" b1="3.810300040640868E-5" g2="0.0" b2="3.8107998989289626E-5" voltageLevelId1="AURAYP3" bus1="AURAYP31" connectableBus1="AURAYP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.6987184846994334" q1="6.19602953297671" p2="3.7282968250378516" q2="-6.3909754355953154">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1140.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41B.THO" r="0.4930000901222229" x="1.2510000467300415" g1="0.0" b1="4.637997335521504E-6" g2="0.0" b2="1.8266991901327856E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="B.THOP4" bus2="B.THOP41" connectableBus2="B.THOP41" p1="4.301903220606508" q1="-3.9973105030935803" p2="-4.2999942303521665" q2="3.799989417637959">
        <iidm:currentLimits1 permanentLimit="300.0">
            <iidm:temporaryLimit name="N/A" value="345.0000915527344"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="300.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41CRUEL" r="1.9370015859603882" x="5.171003341674805" g1="0.0" b1="1.954500112333335E-5" g2="0.0" b2="1.9374992916709743E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="CRUELP4" bus2="CRUELP41" connectableBus2="CRUELP41" p1="4.672180623192101" q1="-13.989897882664105" p2="-4.625466355529843" q2="13.768831805658996">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41HERM5" r="0.44800013303756714" x="1.2020004987716675" g1="0.0" b1="3.127899981336668E-5" g2="0.0" b2="1.7458996808272786E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="HERM5P4" bus2="HERM5P41" connectableBus2="HERM5P41" p1="10.198650816751968" q1="-8.606493419155877" p2="-10.189844384089119" q2="8.19997707213634">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41JANAI" r="2.1660008430480957" x="5.493000030517578" g1="0.0" b1="2.5999977879109792E-5" g2="0.0" b2="1.99999976757681E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="JANAIP4" bus2="JANAIP41" connectableBus2="JANAIP41" p1="-5.66108362931166" q1="-1.019785504372768" p2="5.669105742414969" q2="0.6336633752530254">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41MTFO5" r="2.2900009155273438" x="6.230001449584961" g1="0.0" b1="3.2999985705828294E-5" g2="0.0" b2="2.1999994714860804E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="MTFO5P4" bus2="MTFO5P41" connectableBus2="MTFO5P41" p1="9.141773630118573" q1="-7.741219063937738" p2="-9.105671401173005" q2="7.353104441456579">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41TALUS" r="0.5350006222724915" x="1.358001708984375" g1="0.0" b1="4.8809988584253006E-6" g2="0.0" b2="4.8809988584253006E-6" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="TALUSP4" bus2="TALUSP41" connectableBus2="TALUSP41" p1="9.540025071957432" q1="-9.259079627577844" p2="-9.529354628417002" q2="9.19997429909322">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41ZPLEL" r="4.479000568389893" x="15.02700424194336" g1="0.0" b1="7.152395119192079E-5" g2="0.0" b2="5.560195495490916E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="ZPLELP4" bus2="ZPLELP41" connectableBus2="ZPLELP41" p1="0.8250047838219217" q1="-16.81306803926233" p2="-0.6917065426305506" q2="16.111774182367842">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41ZPRR6" r="2.1630008220672607" x="5.530001163482666" g1="0.0" b1="3.362698043929413E-5" g2="0.0" b2="1.295770052820444E-4" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="ZPRR6P4" bus2="ZPRR6P41" connectableBus2="ZPRR6P41" p1="-3.8134060469338844" q1="-1.4453916541236838" p2="3.8172951711715926" q2="0.011800423460950858">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL42B.THO" r="0.4930000901222229" x="1.2510000467300415" g1="0.0" b1="4.637997335521504E-6" g2="0.0" b2="1.8266991901327856E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="B.THOP4" bus2="B.THOP41" connectableBus2="B.THOP41" p1="4.301903220606508" q1="-3.9973105030935803" p2="-4.2999942303521665" q2="3.799989417637959">
        <iidm:currentLimits1 permanentLimit="300.0">
            <iidm:temporaryLimit name="N/A" value="345.0000915527344"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="300.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL42CRUEL" r="1.8559999465942383" x="4.926000118255615" g1="0.0" b1="1.9036995581700467E-5" g2="0.0" b2="6.647597183473408E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="CRUELP4" bus2="CRUELP41" connectableBus2="CRUELP41" p1="4.873240153600643" q1="-14.671579309985564" p2="-4.823987129259197" q2="14.039583731437242">
        <iidm:currentLimits1 permanentLimit="546.0">
            <iidm:temporaryLimit name="N/A" value="628.0000610351562"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="546.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL42MTFO5" r="2.740000009536743" x="7.460000991821289" g1="0.0" b1="3.9709990232950076E-5" g2="0.0" b2="2.66199822362978E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="MTFO5P4" bus2="MTFO5P41" connectableBus2="MTFO5P41" p1="7.6367442888018555" q1="-6.570706326647954" p2="-7.6066123315689405" q2="6.066224035532273">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL61DOMLO" r="1.0199999809265137" x="6.860000133514404" g1="0.0" b1="5.0000002374872565E-5" g2="0.0" b2="1.0100000508828089E-4" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="DOMLOP6" bus2="DOMLOP61" connectableBus2="DOMLOP61" p1="-97.7929251075778" q1="67.96987065720029" p2="98.05000909498361" q2="-74.90199396197482">
        <iidm:currentLimits1 permanentLimit="934.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1590.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1855.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="934.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL61RAN.P" r="6.201000213623047" x="29.16499900817871" g1="0.0" b1="9.836000390350819E-5" g2="0.0" b2="9.676100307842717E-5" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="110.67867155708674" q1="-0.27416698497996494" p2="-109.36285368896577" q2="-4.683165677867473">
        <iidm:currentLimits1 permanentLimit="845.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1074.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1240.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="845.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL61RENNE" r="0.43999987840652466" x="1.9599992036819458" g1="0.0" b1="6.831000064266846E-6" g2="0.0" b2="6.799999937356915E-6" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="RENNEP6" bus2="RENNEP61" connectableBus2="RENNEP61" p1="9.385364971130373" q1="-2.2849419111200233" p2="-9.384668056506435" q2="1.4992629862332234">
        <iidm:currentLimits1 permanentLimit="539.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="757.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="888.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="539.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL62RENNE" r="0.43999987840652466" x="1.9599992036819458" g1="0.0" b1="6.831000064266846E-6" g2="0.0" b2="6.799999937356915E-6" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="RENNEP6" bus2="RENNEP62" connectableBus2="RENNEP62" p1="20.10327979659394" q1="-3.8731428627085043" p2="-20.10011489382133" q2="3.0984793487903883">
        <iidm:currentLimits1 permanentLimit="539.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="757.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="888.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="539.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL62ZSSL7" r="0.5080001354217529" x="3.4050004482269287" g1="0.0" b1="1.2180998965050094E-5" g2="0.0" b2="1.2179999430372845E-5" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="ZSSL7P6" bus2="ZSSL7P61" connectableBus2="ZSSL7P61" p1="-88.58003767144406" q1="57.06160117054544" p2="88.67821339123527" q2="-57.80959105476926">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1590.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1855.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="B.GUEL61PRINQ" r="1.9199999570846558" x="8.029999732971191" g1="0.0" b1="0.00192921981215477" g2="0.0" b2="0.0021314499899744987" voltageLevelId1="B.GUEP6" bus1="B.GUEP61" connectableBus1="B.GUEP61" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="47.999999998894076" q1="-87.49999999687911" p2="-47.90609107913274" q2="-140.07897306243842">
        <iidm:currentLimits1 permanentLimit="694.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1034.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1102.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="694.0"/>
    </iidm:line>
    <iidm:line id="B.GUEL62PRINQ" r="1.9199999570846558" x="8.029999732971191" g1="0.0" b1="0.00192921981215477" g2="0.0" b2="0.0021314499899744987" voltageLevelId1="B.GUEP6" bus1="B.GUEP62" connectableBus1="B.GUEP62" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="47.999999998894076" q1="-87.49999999687911" p2="-47.90609107913274" q2="-140.07897306243842">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1034.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1102.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="B.SEPL31CAFFA" r="0.1000000387430191" x="0.2820000648498535" g1="0.0" b1="9.522499749436975E-5" g2="0.0" b2="9.522499749436975E-5" voltageLevelId1="B.SEPP3" bus1="B.SEPP31" connectableBus1="B.SEPP31" voltageLevelId2="CAFFAP3" bus2="CAFFAP31" connectableBus2="CAFFAP31" p1="2.876332828800893" q1="-5.681547339642649" p2="-2.8754578914005036" q2="4.895193490987858">
        <iidm:currentLimits1 permanentLimit="455.0">
            <iidm:temporaryLimit name="N/A" value="523.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="455.0"/>
    </iidm:line>
    <iidm:line id="B.SEPL31M.BL5" r="0.07000000774860382" x="0.15000000596046448" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="B.SEPP3" bus1="B.SEPP31" connectableBus1="B.SEPP31" voltageLevelId2="M.BL5P3" bus2="M.BL5P31" connectableBus2="M.BL5P31" p1="2.600114561714744" q1="0.5202530113318812" p2="-2.5999956951190413" q2="-0.5199982972163066">
        <iidm:currentLimits1 permanentLimit="356.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="356.0"/>
    </iidm:line>
    <iidm:line id="B.SEPL31SSPIE" r="0.19499999284744263" x="0.5479999780654907" g1="0.0" b1="1.8484800239093602E-4" g2="0.0" b2="1.8484800239093602E-4" voltageLevelId1="B.SEPP3" bus1="B.SEPP31" connectableBus1="B.SEPP31" voltageLevelId2="SSPIEP3" bus2="SSPIEP31" connectableBus2="SSPIEP31" p1="-5.476447390515773" q1="5.161294328313282" p2="5.479514000252568" q2="-6.6826631909669585">
        <iidm:currentLimits1 permanentLimit="460.0">
            <iidm:temporaryLimit name="N/A" value="529.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="460.0"/>
    </iidm:line>
    <iidm:line id="B.SSBL61DOBER" r="2.25" x="6.230000019073486" g1="0.0" b1="0.001493489951826632" g2="0.0" b2="0.0018355401698499918" voltageLevelId1="B.SSBP6" bus1="B.SSBP61" connectableBus1="B.SSBP61" voltageLevelId2="DOBERP6" bus2="DOBERP61" connectableBus2="DOBERP61" p1="52.59999847268211" q1="-21.17788718685941" p2="-52.33417610085087" q2="-160.10487264312187">
        <iidm:currentLimits1 permanentLimit="695.0"/>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="B.SSBL62DOBER" r="2.25" x="6.230000019073486" g1="0.0" b1="0.001493489951826632" g2="0.0" b2="0.0018355401698499918" voltageLevelId1="B.SSBP6" bus1="B.SSBP61" connectableBus1="B.SSBP61" voltageLevelId2="DOBERP6" bus2="DOBERP61" connectableBus2="DOBERP61" p1="52.59999847268211" q1="-21.17788718685941" p2="-52.33417610085087" q2="-160.10487264312187">
        <iidm:currentLimits1 permanentLimit="695.0"/>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BANNAL32ZCOSQ" r="1.679999828338623" x="4.495999336242676" g1="0.0" b1="3.584099977160804E-5" g2="0.0" b2="2.0340999981272034E-5" voltageLevelId1="BANNAP3" bus1="BANNAP31" connectableBus1="BANNAP31" voltageLevelId2="ZCOSQP3" bus2="ZCOSQP31" connectableBus2="ZCOSQP31" p1="-1.1450992394256632" q1="6.499979142681339" p2="1.163165722701553" q2="-6.688507252021089">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BAUD L31P.ROU" r="3.377000093460083" x="8.57699966430664" g1="0.0" b1="3.0783001420786604E-5" g2="0.0" b2="4.632499985746108E-5" voltageLevelId1="BAUD P3" bus1="BAUD P31" connectableBus1="BAUD P31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="3.678293423236355" q1="16.481883009524267" p2="-3.4586902479023287" q2="-16.25356421408502">
        <iidm:currentLimits1 permanentLimit="583.0">
            <iidm:temporaryLimit name="N/A" value="670.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="583.0"/>
    </iidm:line>
    <iidm:line id="BAUD L31PTIVY" r="3.3309998512268066" x="8.446000099182129" g1="0.0" b1="3.0303001040010713E-5" g2="0.0" b2="3.0303001040010713E-5" voltageLevelId1="BAUD P3" bus1="BAUD P31" connectableBus1="BAUD P31" voltageLevelId2="PTIVYP3" bus2="PTIVYP31" connectableBus2="PTIVYP31" p1="-9.147144706838924" q1="-7.281921276214757" p2="9.247890065304455" q2="7.261772152924569">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="813.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="BAULEL31GUERA" r="1.959999918937683" x="5.440000057220459" g1="0.0" b1="2.099999983329326E-5" g2="0.0" b2="1.8999999156221747E-5" voltageLevelId1="BAULEP3" bus1="BAULEP31" connectableBus1="BAULEP31" voltageLevelId2="GUERAP3" bus2="GUERAP31" connectableBus2="GUERAP31" p1="6.852806750648178" q1="-5.0724022376844164" p2="-6.818893062489371" q2="4.999983692398356">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="BAULEL31GUERS" r="1.1699999570846558" x="7.400000095367432" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="BAULEP3" bus1="BAULEP31" connectableBus1="BAULEP31" voltageLevelId2="GUERSP3" bus2="GUERSP31" connectableBus2="GUERSP31" p1="-10.682703979196274" q1="3.155476460664112" p2="10.717907460357289" q2="-3.1811890341705245">
        <iidm:currentLimits1 permanentLimit="1085.0">
            <iidm:temporaryLimit name="N/A" value="1634.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1085.0"/>
    </iidm:line>
    <iidm:line id="BAULEL32GUERS" r="1.1800001859664917" x="7.4800004959106445" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="BAULEP3" bus1="BAULEP31" connectableBus1="BAULEP31" voltageLevelId2="GUERSP3" bus2="GUERSP31" connectableBus2="GUERSP31" p1="-10.570146924271342" q1="3.11692189053405" p2="10.604899694415476" q2="-3.144991770508539">
        <iidm:currentLimits1 permanentLimit="1085.0">
            <iidm:temporaryLimit name="N/A" value="1634.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1085.0"/>
    </iidm:line>
    <iidm:line id="BENODL31CONCA" r="2.581000328063965" x="7.16200065612793" g1="0.0" b1="2.4873001166270114E-5" g2="0.0" b2="2.4888000552891754E-5" voltageLevelId1="BENODP3" bus1="BENODP31" connectableBus1="BENODP31" voltageLevelId2="CONCAP3" bus2="CONCAP31" connectableBus2="CONCAP31" p1="-4.068074275766938" q1="5.202560801590188" p2="4.095536169719753" q2="-5.334122392099907">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BENODL32CONCA" r="2.5839991569519043" x="7.168999671936035" g1="0.0" b1="2.4896999093471095E-5" g2="0.0" b2="2.4913000743254088E-5" voltageLevelId1="BENODP3" bus1="BENODP31" connectableBus1="BENODP31" voltageLevelId2="CONCAP3" bus2="CONCAP31" connectableBus2="CONCAP31" p1="-4.063704554275787" q1="5.197405368754379" p2="4.0911435345776574" q2="-5.329249137974651">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BERNOL31ZCADO" r="0.1290000081062317" x="0.3580000400543213" g1="0.0" b1="1.247000000148546E-6" g2="0.0" b2="1.2450000212993473E-6" voltageLevelId1="BERNOP3" connectableBus1="BERNOP31" voltageLevelId2="ZCADOP3" bus2="ZCADOP31" connectableBus2="ZCADOP31" p1="0.0" q1="-0.0" p2="8.261191832848456E-10" q2="-0.010262846029015673">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BERNOL32TREGU" r="0.32700005173683167" x="0.9070000052452087" g1="0.0" b1="3.152000090267393E-6" g2="0.0" b2="3.152000090267393E-6" voltageLevelId1="BERNOP3" bus1="BERNOP31" connectableBus1="BERNOP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-1.1999983082274384" q1="-0.23999929889526253" p2="1.2001167606869716" q2="0.21436715341641338">
        <iidm:currentLimits1 permanentLimit="573.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="573.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31BIGNA" r="4.219999313354492" x="11.499999046325684" g1="0.0" b1="4.100000296602957E-5" g2="0.0" b2="4.100000296602957E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="BIGNAP3" bus2="BIGNAP31" connectableBus2="BIGNAP31" p1="8.319564184456105" q1="-7.193974752541692" p2="-8.198937927618328" q2="7.178689076152008">
        <iidm:currentLimits1 permanentLimit="659.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="659.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31JOSSE" r="2.4560000896453857" x="6.794000148773193" g1="0.0" b1="2.3893000616226345E-5" g2="0.0" b2="2.3614000383531675E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="JOSSEP3" bus2="JOSSEP31" connectableBus2="JOSSEP31" p1="-17.941235853791966" q1="-7.696899074122987" p2="18.16603589435577" q2="8.117098617765949">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31MALE5" r="1.8880003690719604" x="4.8030009269714355" g1="0.0" b1="1.7397000192431733E-5" g2="0.0" b2="1.722900015010964E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="MALE5P3" bus2="MALE5P31" connectableBus2="MALE5P31" p1="1.1412180764541564" q1="-22.09905552150456" p2="-0.9197565493845326" q2="22.515212593728087">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31PLOER" r="0.45899996161460876" x="1.1799999475479126" g1="0.0" b1="4.380000063974876E-6" g2="0.0" b2="4.259999968780903E-6" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="PLOERP3" connectableBus2="PLOERP31" p1="3.4547060324119994E-8" q1="-0.03583353977472537" p2="0.0" q2="-0.0">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="813.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31RABIN" r="2.3329994678497314" x="5.97599983215332" g1="0.0" b1="2.167999991797842E-5" g2="0.0" b2="2.1586001821560785E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="RABINP3" bus2="RABINP31" connectableBus2="RABINP31" p1="-6.783665420945753" q1="-16.221009438805687" p2="6.955926801675629" q2="16.477906974569535">
        <iidm:currentLimits1 permanentLimit="665.0">
            <iidm:temporaryLimit name="N/A" value="858.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="665.0"/>
    </iidm:line>
    <iidm:line id="BEZONL32JOSSE" r="2.447000026702881" x="6.773000240325928" g1="0.0" b1="2.380600017204415E-5" g2="0.0" b2="2.3538999812444672E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="JOSSEP3" bus2="JOSSEP31" connectableBus2="JOSSEP31" p1="-17.99665731688708" q1="-7.723912993640024" p2="18.222054585224072" q2="8.146810177676352">
        <iidm:currentLimits1 permanentLimit="659.0">
            <iidm:temporaryLimit name="N/A" value="837.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="659.0"/>
    </iidm:line>
    <iidm:line id="BEZONL32PLOER" r="0.33500000834465027" x="0.8859999179840088" g1="0.0" b1="3.0109999897831585E-6" g2="0.0" b2="2.987000016219099E-6" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="PLOERP3" bus2="PLOERP31" connectableBus2="PLOERP31" p1="6.564162806024494" q1="-9.695646595944186" p2="-6.553108781245568" q2="9.699967762928532">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="BEZONL61P.ROU" r="6.815001010894775" x="35.551998138427734" g1="0.0" b1="1.272100053029135E-4" g2="0.0" b2="1.239809935213998E-4" voltageLevelId1="BEZONP6" bus1="BEZONP61" connectableBus1="BEZONP61" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="-4.760272368987886" q1="-13.861317794420088" p2="4.768305291570166" q2="-0.40875931400888543">
        <iidm:currentLimits1 permanentLimit="983.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1232.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1427.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="983.0"/>
    </iidm:line>
    <iidm:line id="BEZONL61PTCHA" r="6.78000020980835" x="35.209999084472656" g1="0.0" b1="1.2599999899975955E-4" g2="0.0" b2="1.230000052601099E-4" voltageLevelId1="BEZONP6" bus1="BEZONP61" connectableBus1="BEZONP61" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="31.410922824633502" q1="-7.865116748213335" p2="-31.29290270048994" q2="-5.5994716699604306">
        <iidm:currentLimits1 permanentLimit="846.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1088.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1258.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="846.0"/>
    </iidm:line>
    <iidm:line id="BIGNAL31ZLOCQ" r="2.049999952316284" x="5.590000152587891" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="BIGNAP3" bus1="BIGNAP31" connectableBus1="BIGNAP31" voltageLevelId2="ZLOCQP3" bus2="ZLOCQP31" connectableBus2="ZLOCQP31" p1="6.785011843557727" q1="-0.5787099201848255" p2="-6.7626516568745965" q2="0.47040004049469936">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="BLAINL31PTCHA" r="4.309999942779541" x="13.989999771118164" g1="0.0" b1="4.8969999625114724E-5" g2="0.0" b2="8.333000005222857E-5" voltageLevelId1="BLAINP3" bus1="BLAINP31" connectableBus1="BLAINP31" voltageLevelId2="PTCHAP3" bus2="PTCHAP31" connectableBus2="PTCHAP31" p1="-6.067122431638513" q1="0.9967285529026235" p2="6.107192519979445" q2="-1.4126438057706205">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="BOUCEL41COMBO" r="4.096001148223877" x="10.560998916625977" g1="0.0" b1="3.6999979784013703E-5" g2="0.0" b2="3.6999979784013703E-5" voltageLevelId1="BOUCEP4" bus1="BOUCEP41" connectableBus1="BOUCEP41" voltageLevelId2="COMBOP4" bus2="COMBOP41" connectableBus2="COMBOP41" p1="0.0" q1="0.0" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="BRE.RL31CAFFA" r="0.1720000058412552" x="0.48500001430511475" g1="0.0" b1="1.635630032978952E-4" g2="0.0" b2="1.635630032978952E-4" voltageLevelId1="BRE.RP3" bus1="BRE.RP31" connectableBus1="BRE.RP31" voltageLevelId2="CAFFAP3" bus2="CAFFAP31" connectableBus2="CAFFAP31" p1="-0.2745298059919175" q1="4.012051277246587" p2="0.27544528742795266" q2="-5.365509019752315">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="579.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="BRE.RL31COATA" r="0.39100000262260437" x="2.4070000648498535" g1="0.0" b1="8.998999692266807E-5" g2="0.0" b2="1.1834999895654619E-5" voltageLevelId1="BRE.RP3" bus1="BRE.RP31" connectableBus1="BRE.RP31" voltageLevelId2="COATAP3" bus2="COATAP31" connectableBus2="COATAP31" p1="-7.910706277493731" q1="-0.7703793709449196" p2="7.91662066891154" q2="0.3843684360794519">
        <iidm:currentLimits1 permanentLimit="680.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="680.0"/>
    </iidm:line>
    <iidm:line id="BRE.RL31LOSCO" r="0.7010000944137573" x="4.339000701904297" g1="0.0" b1="1.0356699931435287E-4" g2="0.0" b2="1.9196000721422024E-5" voltageLevelId1="BRE.RP3" bus1="BRE.RP31" connectableBus1="BRE.RP31" voltageLevelId2="LOSCOP3" bus2="LOSCOP31" connectableBus2="LOSCOP31" p1="-11.219915580484095" q1="6.158297524500027" p2="11.248527649027318" q2="-6.489580500846406">
        <iidm:currentLimits1 permanentLimit="680.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="680.0"/>
    </iidm:line>
    <iidm:line id="BRENCL61BRENN" r="0.49000000953674316" x="1.0" g1="0.0" b1="8.000000889296643E-6" g2="0.0" b2="8.000000889296643E-6" voltageLevelId1="BRENCP6" bus1="BRENCP61" connectableBus1="BRENCP61" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="-7.0409284505835415E-12" q1="-9.43978885923646E-12" p2="1.8445670995807057E-6" q2="-0.9410915496547715">
        <iidm:currentLimits1 permanentLimit="686.0"/>
        <iidm:currentLimits2 permanentLimit="686.0"/>
    </iidm:line>
    <iidm:line id="BRENCL62BRENN" r="0.49000000953674316" x="1.0" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="BRENCP6" bus1="BRENCP62" connectableBus1="BRENCP62" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="-1.0053781961430471E-12" q1="-3.2224161257628533E-12" p2="2.882192505798307E-8" q2="-0.11763603197293461">
        <iidm:currentLimits1 permanentLimit="682.0"/>
        <iidm:currentLimits2 permanentLimit="682.0"/>
    </iidm:line>
    <iidm:line id="BRENCL63BRENN" r="0.49000000953674316" x="1.0" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="BRENCP6" bus1="BRENCP63" connectableBus1="BRENCP63" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="-1.0053781961430471E-12" q1="-3.2224161257628533E-12" p2="2.882192505798307E-8" q2="-0.11763603197293461">
        <iidm:currentLimits1 permanentLimit="682.0"/>
        <iidm:currentLimits2 permanentLimit="682.0"/>
    </iidm:line>
    <iidm:line id="BRENNL31KERBI" r="3.0500001907348633" x="8.309999465942383" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="BRENNP3" bus1="BRENNP31" connectableBus1="BRENNP31" voltageLevelId2="KERBIP3" bus2="KERBIP31" connectableBus2="KERBIP31" p1="1.0040310144280444" q1="-15.279954113610772" p2="-0.8317345845701861" q2="15.496794322861602">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="834.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="BRENNL31RUMEN" r="3.7089996337890625" x="10.068999290466309" g1="0.0" b1="3.6542998714139685E-5" g2="0.0" b2="9.497399878455326E-5" voltageLevelId1="BRENNP3" bus1="BRENNP31" connectableBus1="BRENNP31" voltageLevelId2="RUMENP3" bus2="RUMENP31" connectableBus2="RUMENP31" p1="7.462510849178436" q1="-17.404364091733175" p2="-7.141601850576428" q2="17.709634853796402">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="BRENNL31SSHER" r="1.0599998235702515" x="2.879999876022339" g1="0.0" b1="1.1000000085914508E-5" g2="0.0" b2="9.999999747378752E-6" voltageLevelId1="BRENNP3" bus1="BRENNP31" connectableBus1="BRENNP31" voltageLevelId2="SSHERP3" bus2="SSHERP31" connectableBus2="SSHERP31" p1="-2.390907996724839" q1="-23.465141093984666" p2="2.5347265995108095" q2="23.768699485298203">
        <iidm:currentLimits1 permanentLimit="682.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="682.0"/>
    </iidm:line>
    <iidm:line id="BRENNL61MARTY" r="1.7619999647140503" x="12.128000259399414" g1="0.0" b1="4.5000000682193786E-5" g2="0.0" b2="4.5000000682193786E-5" voltageLevelId1="BRENNP6" bus1="BRENNP61" connectableBus1="BRENNP61" voltageLevelId2="MARTYP6" bus2="MARTYP61" connectableBus2="MARTYP61" p1="-127.90241454323954" q1="84.08839878276937" p2="128.61784416712604" q2="-84.38600602765354">
        <iidm:currentLimits1 permanentLimit="1280.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1621.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1896.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1280.0"/>
    </iidm:line>
    <iidm:line id="BRENNL61P.CHR" r="1.287000060081482" x="8.53499984741211" g1="0.0" b1="3.1057999876793474E-5" g2="0.0" b2="3.1057999876793474E-5" voltageLevelId1="BRENNP6" bus1="BRENNP61" connectableBus1="BRENNP61" voltageLevelId2="P.CHRP6" bus2="P.CHRP61" connectableBus2="P.CHRP61" p1="21.731507974887865" q1="-38.90779300881313" p2="-21.691087940892377" q2="35.504314702594655">
        <iidm:currentLimits1 permanentLimit="1300.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1300.0"/>
    </iidm:line>
    <iidm:line id="BRENNL61ZCORO" r="3.043001174926758" x="21.038005828857422" g1="0.0" b1="1.0451900016050786E-4" g2="0.0" b2="7.76230008341372E-5" voltageLevelId1="BRENNP6" bus1="BRENNP62" connectableBus1="BRENNP62" voltageLevelId2="ZCOROP6" bus2="ZCOROP61" connectableBus2="ZCOROP61" p1="99.87595166413311" q1="9.421742781313098" p2="-99.34490463210406" q2="-16.321768794511843">
        <iidm:currentLimits1 permanentLimit="1160.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1160.0"/>
    </iidm:line>
    <iidm:line id="BRENNL62TDBRE" r="0.005037376191467047" x="0.050373759120702744" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="BRENNP6" connectableBus1="BRENNP61" voltageLevelId2="TDBREP6" bus2="TDBREP61" connectableBus2="TDBREP61" p1="0.0" q1="0.0" p2="2.949168527796456E-10" q2="-0.11709143271738792">
        <iidm:currentLimits1 permanentLimit="1160.0"/>
        <iidm:currentLimits2 permanentLimit="1160.0"/>
    </iidm:line>
    <iidm:line id="BRENNL63TDBRE" r="0.005037376191467047" x="0.050373759120702744" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="BRENNP6" bus1="BRENNP62" connectableBus1="BRENNP62" voltageLevelId2="TDBREP6" bus2="TDBREP61" connectableBus2="TDBREP61" p1="-99.87595166415385" q1="-9.421742781408033" p2="99.8768176152705" q2="9.430402292094275">
        <iidm:currentLimits1 permanentLimit="1160.0"/>
        <iidm:currentLimits2 permanentLimit="1160.0"/>
    </iidm:line>
    <iidm:line id="BRIECL31ZBRI6" r="0.030000001192092896" x="0.07999999821186066" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="BRIECP3" bus1="BRIECP31" connectableBus1="BRIECP31" voltageLevelId2="ZBRI6P3" bus2="ZBRI6P31" connectableBus2="ZBRI6P31" p1="-4.253602357856696" q1="7.19997657763111" p2="4.254079662093376" q2="-7.1987037664123275">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BRUZ L41MORIH" r="2.1740000247955322" x="5.546999454498291" g1="0.0" b1="1.99999976757681E-5" g2="0.0" b2="1.99999976757681E-5" voltageLevelId1="BRUZ P4" bus1="BRUZ P41" connectableBus1="BRUZ P41" voltageLevelId2="MORIHP4" bus2="MORIHP41" connectableBus2="MORIHP41" p1="-7.006800671371168" q1="10.999965691040154" p2="7.049114181674139" q2="-11.247864522843065">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="N/A" value="514.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="BRUZ L41ZPRR6" r="0.2600001394748688" x="0.6910004019737244" g1="0.0" b1="2.9999989692441886E-6" g2="0.0" b2="2.9999989692441886E-6" voltageLevelId1="BRUZ P4" connectableBus1="BRUZ P41" voltageLevelId2="ZPRR6P4" bus2="ZPRR6P41" connectableBus2="ZPRR6P41" p1="0.0" q1="-0.0" p2="2.071142165174897E-8" q2="-0.0531060339874647">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="BZSEUL31PLAN6" r="2.064000368118286" x="5.658000946044922" g1="0.0" b1="2.0141000277362764E-5" g2="0.0" b2="1.9940001948270947E-5" voltageLevelId1="BZSEUP3" bus1="BZSEUP31" connectableBus1="BZSEUP31" voltageLevelId2="PLAN6P3" bus2="PLAN6P31" connectableBus2="PLAN6P31" p1="-0.8636847951275818" q1="7.70000052723347" p2="0.8927269896894909" q2="-7.7936024778473945">
        <iidm:currentLimits1 permanentLimit="290.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="290.0"/>
    </iidm:line>
    <iidm:line id="C.GIBL31TREGU" r="1.156999945640564" x="3.0959997177124023" g1="0.0" b1="1.1000000085914508E-5" g2="0.0" b2="1.1000000085914508E-5" voltageLevelId1="C.GIBP3" bus1="C.GIBP31" connectableBus1="C.GIBP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-13.498154855246018" q1="13.920052191197794" p2="13.602750510835895" q2="-13.73137501026552">
        <iidm:currentLimits1 permanentLimit="665.0">
            <iidm:temporaryLimit name="N/A" value="858.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="665.0"/>
    </iidm:line>
    <iidm:line id="C.GIBL31ZSSR5" r="1.274999976158142" x="3.2899999618530273" g1="0.0" b1="1.17859999591019E-5" g2="0.0" b2="1.1772999641834758E-5" voltageLevelId1="C.GIBP3" bus1="C.GIBP31" connectableBus1="C.GIBP31" voltageLevelId2="ZSSR5P3" bus2="ZSSR5P31" connectableBus2="ZSSR5P31" p1="4.864896437522077" q1="-7.2200687479745715" p2="-4.841954043343678" q2="7.18054570063139">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="CAFFAL31LANIN" r="0.010000000707805157" x="0.020000001415610313" g1="0.0" b1="6.000000212225132E-6" g2="0.0" b2="6.000000212225132E-6" voltageLevelId1="CAFFAP3" bus1="CAFFAP31" connectableBus1="CAFFAP31" voltageLevelId2="LANINP3" bus2="LANINP31" connectableBus2="LANINP31" p1="2.6000126039497697" q1="0.4703155287569696" p2="-2.5999956956218684" q2="-0.5199982973930057">
        <iidm:currentLimits1 permanentLimit="300.0"/>
        <iidm:currentLimits2 permanentLimit="300.0"/>
    </iidm:line>
    <iidm:line id="CALA5L61MUR" r="0.7610000967979431" x="7.124001502990723" g1="0.0" b1="0.002079577883705497" g2="0.0" b2="0.002080692909657955" voltageLevelId1="CALA5P6" connectableBus1="CALA5P61" voltageLevelId2="MUR  P6" bus2="MUR  P62" connectableBus2="MUR  P62" p1="0.0" q1="-0.0" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="1120.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1120.0"/>
    </iidm:line>
    <iidm:line id="CALA5L61P.ROU" r="0.12099999934434891" x="1.069000005722046" g1="0.0" b1="2.542999864090234E-4" g2="0.0" b2="2.545999886933714E-4" voltageLevelId1="CALA5P6" bus1="CALA5P61" connectableBus1="CALA5P61" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="49.98742930387501" q1="-126.94044339032062" p2="-49.9552985868538" q2="98.14817773036494">
        <iidm:currentLimits1 permanentLimit="1205.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1652.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1652.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1205.0"/>
    </iidm:line>
    <iidm:line id="CALA5L71COR.P" r="4.185999393463135" x="42.43196487426758" g1="0.0" b1="2.6300002355128527E-4" g2="0.0" b2="2.6300002355128527E-4" voltageLevelId1="CALA5P7" connectableBus1="CALA5P71" voltageLevelId2="COR.PP7" connectableBus2="COR.PP71" p1="0.0" q1="0.0" p2="0.0" q2="-0.0">
        <iidm:currentLimits1 permanentLimit="2494.0009765625">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3236.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3812.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2494.0009765625"/>
    </iidm:line>
    <iidm:line id="CALA5L71MARTY" r="2.9529995918273926" x="29.940996170043945" g1="0.0" b1="1.8500001169741154E-4" g2="0.0" b2="1.8500001169741154E-4" voltageLevelId1="CALA5P7" connectableBus1="CALA5P71" voltageLevelId2="MARTYP7" connectableBus2="MARTYP71" p1="0.0" q1="0.0" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="2862.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3602.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4216.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2862.0"/>
    </iidm:line>
    <iidm:line id="CARHAL31KERBI" r="4.099999904632568" x="11.199999809265137" g1="0.0" b1="3.9999998989515007E-5" g2="0.0" b2="3.9999998989515007E-5" voltageLevelId1="CARHAP3" bus1="CARHAP31" connectableBus1="CARHAP31" voltageLevelId2="KERBIP3" bus2="KERBIP31" connectableBus2="KERBIP31" p1="1.0491996113525326" q1="8.11532603534865" p2="-0.9858686107289514" q2="-8.296818667204073">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CARHAL31PLUSQ" r="2.4649994373321533" x="6.7260003089904785" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="CARHAP3" bus1="CARHAP31" connectableBus1="CARHAP31" voltageLevelId2="PLUSQP3" bus2="PLUSQP31" connectableBus2="PLUSQP31" p1="-7.689928641239159" q1="-11.830047010067124" p2="7.796931982920604" q2="11.899958340425904">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="CARHAL31ROSTR" r="2.689000368118286" x="7.335999965667725" g1="0.0" b1="2.6179002816206776E-5" g2="0.0" b2="2.6179002816206776E-5" voltageLevelId1="CARHAP3" bus1="CARHAP31" connectableBus1="CARHAP31" voltageLevelId2="ROSTRP3" bus2="ROSTRP31" connectableBus2="ROSTRP31" p1="-3.4269315690310673" q1="-8.415892788366873" p2="3.474798304586732" q2="8.30574199765788">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CARHAL31SSHER" r="3.109999895095825" x="8.469999313354492" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="CARHAP3" bus1="CARHAP31" connectableBus1="CARHAP31" voltageLevelId2="SSHERP3" bus2="SSHERP31" connectableBus2="SSHERP31" p1="-0.3558736790294457" q1="18.130592717302584" p2="0.5851673762590407" q2="-17.76871930458499">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CARPOL31ZCADO" r="0.010000001639127731" x="0.10000002384185791" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="CARPOP3" bus1="CARPOP31" connectableBus1="CARPOP31" voltageLevelId2="ZCADOP3" bus2="ZCADOP31" connectableBus2="ZCADOP31" p1="-0.6999989735335601" q1="-0.13999959479998603" p2="0.7000002109415724" q2="0.14001196888103043">
        <iidm:currentLimits1 permanentLimit="358.0">
            <iidm:temporaryLimit name="N/A" value="441.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="358.0"/>
    </iidm:line>
    <iidm:line id="CASCAL31ZCASC" r="0.21900001168251038" x="0.5520000457763672" g1="0.0" b1="1.8990000398844131E-6" g2="0.0" b2="1.9460001112747705E-6" voltageLevelId1="CASCAP3" connectableBus1="CASCAP31" voltageLevelId2="ZCASCP3" bus2="ZCASCP31" connectableBus2="ZCASCP31" p1="0.0" q1="-0.0" p2="3.4822881544778093E-9" q2="-0.016953770322750538">
        <iidm:currentLimits1 permanentLimit="570.0">
            <iidm:temporaryLimit name="N/A" value="702.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="570.0"/>
    </iidm:line>
    <iidm:line id="CASCAL31ZKERS" r="0.2799999415874481" x="0.7300000190734863" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="CASCAP3" bus1="CASCAP31" connectableBus1="CASCAP31" voltageLevelId2="ZKERSP3" bus2="ZKERSP31" connectableBus2="ZKERSP31" p1="-1.1999980686524323" q1="-0.23999920306624237" p2="1.2000943323549038" q2="0.21421712134774662">
        <iidm:currentLimits1 permanentLimit="570.0">
            <iidm:temporaryLimit name="N/A" value="702.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="570.0"/>
    </iidm:line>
    <iidm:line id="CESSOL41DOMLO" r="0.6690000295639038" x="1.881000280380249" g1="0.0" b1="4.7635974624427035E-5" g2="0.0" b2="2.0482000763877295E-5" voltageLevelId1="CESSOP4" bus1="CESSOP41" connectableBus1="CESSOP41" voltageLevelId2="DOMLOP4" bus2="DOMLOP41" connectableBus2="DOMLOP41" p1="-10.038823257955181" q1="4.500134216541523" p2="10.048262684925783" q2="-5.0769834666074996">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="N/A" value="514.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="CESSOL42DOMLO" r="0.5400000214576721" x="2.2699999809265137" g1="0.0" b1="8.999993951874785E-6" g2="0.0" b2="8.999993951874785E-6" voltageLevelId1="CESSOP4" bus1="CESSOP41" connectableBus1="CESSOP41" voltageLevelId2="DOMLOP4" bus2="DOMLOP41" connectableBus2="DOMLOP41" p1="-8.99373862352129" q1="3.1798423426172646" p2="8.999316416572821" q2="-3.315820984093461">
        <iidm:currentLimits1 permanentLimit="838.0">
            <iidm:temporaryLimit name="N/A" value="1146.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="838.0"/>
    </iidm:line>
    <iidm:line id="CESSOL43DOMLO" r="0.35200008749961853" x="0.97500079870224" g1="0.0" b1="2.700589830055833E-4" g2="0.0" b2="2.700589830055833E-4" voltageLevelId1="CESSOP4" bus1="CESSOP42" connectableBus1="CESSOP42" voltageLevelId2="DOMLOP4" bus2="DOMLOP41" connectableBus2="DOMLOP41" p1="6.088676604988875E-13" q1="8.476788537322691E-13" p2="2.2743246713505944E-4" q2="-4.783100575768363">
        <iidm:currentLimits1 permanentLimit="440.00006103515625">
            <iidm:temporaryLimit name="N/A" value="506.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="440.00006103515625"/>
    </iidm:line>
    <iidm:line id="CLEDEL31LESNE" r="2.3400001525878906" x="5.990999698638916" g1="0.0" b1="2.1420999473775737E-5" g2="0.0" b2="2.1481999283423647E-5" voltageLevelId1="CLEDEP3" bus1="CLEDEP31" connectableBus1="CLEDEP31" voltageLevelId2="LESNEP3" bus2="LESNEP31" connectableBus2="LESNEP31" p1="-6.333771221284619" q1="11.750297679727353" p2="6.428835023141843" q2="-11.695079738282303">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="CLEDEL31SSLEO" r="1.6100000143051147" x="4.099999904632568" g1="0.0" b1="1.500000053056283E-5" g2="0.0" b2="1.500000053056283E-5" voltageLevelId1="CLEDEP3" bus1="CLEDEP31" connectableBus1="CLEDEP31" voltageLevelId2="SSLEOP3" bus2="SSLEOP31" connectableBus2="SSLEOP31" p1="5.226334281582721" q1="-4.250321905615123" p2="-5.210087555219363" q2="4.158190918629173">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="COATAL31LANDE" r="2.379999876022339" x="6.309999942779541" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="COATAP3" bus1="COATAP31" connectableBus1="COATAP31" voltageLevelId2="LANDEP3" bus2="LANDEP31" connectableBus2="LANDEP31" p1="0.2661565012156063" q1="-3.6761049069898224" p2="-0.2587908194178504" q2="3.495102193556903">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="COATAL31LOSCO" r="0.32199999690055847" x="1.9900000095367432" g1="0.0" b1="8.368000635528006E-6" g2="0.0" b2="8.379999599128496E-6" voltageLevelId1="COATAP3" bus1="COATAP31" connectableBus1="COATAP31" voltageLevelId2="LOSCOP3" bus2="LOSCOP31" connectableBus2="LOSCOP31" p1="-14.972593351855481" q1="14.767816371056297" p2="15.006941396378688" q2="-14.624732025845644">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1196.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="COATAL32LANDE" r="2.379999876022339" x="6.309999942779541" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="COATAP3" bus1="COATAP31" connectableBus1="COATAP31" voltageLevelId2="LANDEP3" bus2="LANDEP31" connectableBus2="LANDEP31" p1="0.2661565012156063" q1="-3.6761049069898224" p2="-0.2587908194178504" q2="3.495102193556903">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="COMBOL41DOL" r="2.5460011959075928" x="6.549003601074219" g1="0.0" b1="2.2999998691375367E-5" g2="0.0" b2="2.2999998691375367E-5" voltageLevelId1="COMBOP4" bus1="COMBOP41" connectableBus1="COMBOP41" voltageLevelId2="DOL  P4" bus2="DOL  P41" connectableBus2="DOL  P41" p1="0.0" q1="0.0" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="N/A" value="514.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="COMBOL41TINTE" r="2.0849997997283936" x="5.5889997482299805" g1="0.0" b1="2.099999983329326E-5" g2="0.0" b2="1.99999976757681E-5" voltageLevelId1="COMBOP4" connectableBus1="COMBOP41" voltageLevelId2="TINTEP4" bus2="TINTEP41" connectableBus2="TINTEP41" p1="0.0" q1="0.0" p2="8.326040136340121E-6" q2="-0.3711948050427694">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="COMBOL41TRES5" r="3.5480003356933594" x="9.588998794555664" g1="0.0" b1="3.99999953515362E-5" g2="0.0" b2="3.5000000934815034E-5" voltageLevelId1="COMBOP4" bus1="COMBOP41" connectableBus1="COMBOP41" voltageLevelId2="TRES5P4" bus2="TRES5P41" connectableBus2="TRES5P41" p1="0.0" q1="0.0" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="505.00006103515625">
            <iidm:temporaryLimit name="N/A" value="581.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="505.00006103515625"/>
    </iidm:line>
    <iidm:line id="CONCAL31KERL5" r="2.4240000247955322" x="6.481999397277832" g1="0.0" b1="2.447400038363412E-5" g2="0.0" b2="3.534200004651211E-5" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="KERL5P3" bus2="KERL5P31" connectableBus2="KERL5P31" p1="3.910012889299028" q1="-8.224189765218656" p2="-3.8625236788670274" q2="8.099974343509341">
        <iidm:currentLimits1 permanentLimit="600.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="600.0"/>
    </iidm:line>
    <iidm:line id="CONCAL31MELGV" r="0.7160000801086426" x="1.9840000867843628" g1="0.0" b1="6.9090001488802955E-6" g2="0.0" b2="6.901000233483501E-6" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="MELGVP3" bus2="MELGVP31" connectableBus2="MELGVP31" p1="3.4952062106023076" q1="-9.518762093291338" p2="-3.477551884529559" q2="9.510170366822903">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CONCAL31ZCASC" r="1.833999752998352" x="7.5980000495910645" g1="0.0" b1="3.0309000067063607E-5" g2="0.0" b2="3.032200038433075E-5" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="ZCASCP3" bus2="ZCASCP31" connectableBus2="ZCASCP31" p1="-3.911427128601112" q1="-16.109700332550855" p2="4.0311508841470545" q2="16.346276063707116">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1245.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="CONCAL31ZKERA" r="3.7150001525878906" x="10.163000106811523" g1="0.0" b1="3.394599843886681E-5" g2="0.0" b2="3.310399915790185E-5" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="ZKERAP3" bus2="ZKERAP31" connectableBus2="ZKERAP31" p1="2.232198802453803E-5" q1="-0.298680794150988" p2="-9.9804845026258E-10" q2="0.02050733939606915">
        <iidm:currentLimits1 permanentLimit="452.9999694824219">
            <iidm:temporaryLimit name="N/A" value="568.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="452.9999694824219"/>
    </iidm:line>
    <iidm:line id="CONCAL31ZKERS" r="1.7900002002716064" x="7.390000820159912" g1="0.0" b1="2.89999989036005E-5" g2="0.0" b2="2.89999989036005E-5" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="ZKERSP3" bus2="ZKERSP31" connectableBus2="ZKERSP31" p1="-0.942462647476508" q1="-12.683553769703765" p2="1.0109560222844303" q2="12.720193010286064">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="CONCAL32ZCOSQ" r="0.9459999203681946" x="2.561000108718872" g1="0.0" b1="9.154000508715399E-6" g2="0.0" b2="9.588000466465019E-6" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="ZCOSQP3" bus2="ZCOSQP31" connectableBus2="ZCOSQP31" p1="2.311906071473225" q1="-7.24322279595789" p2="-2.298847361053677" q2="7.200519106244715">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CONCAL61P.ROU" r="3.250000238418579" x="22.200000762939453" g1="0.0" b1="8.200000593205914E-5" g2="0.0" b2="8.200000593205914E-5" voltageLevelId1="CONCAP6" bus1="CONCAP61" connectableBus1="CONCAP61" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="38.20560101735084" q1="35.70323691118088" p2="-38.0353452002247" q2="-44.095061479683764">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="CONCAL61SQUIV" r="1.5199999809265137" x="10.239999771118164" g1="0.0" b1="3.7999998312443495E-5" g2="0.0" b2="3.7999998312443495E-5" voltageLevelId1="CONCAP6" bus1="CONCAP61" connectableBus1="CONCAP61" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="-62.34561193500782" q1="35.21832009120114" p2="62.48129649392169" q2="-38.787347597258695">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="COR.PL61GUERS" r="1.4890007972717285" x="10.015005111694336" g1="0.0" b1="1.0790400119731203E-4" g2="0.0" b2="3.636000110418536E-5" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="GUERSP6" bus2="GUERSP61" connectableBus2="GUERSP61" p1="47.12890536795943" q1="-45.60406325079895" p2="-47.02819167851018" q2="38.181577915429166">
        <iidm:currentLimits1 permanentLimit="970.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="970.0"/>
    </iidm:line>
    <iidm:line id="COR.PL61PRINQ" r="0.7889996767044067" x="5.500999927520752" g1="0.0" b1="2.4491999283782206E-5" g2="0.0" b2="1.7905401182360947E-4" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="-39.1428084069573" q1="12.28763941314458" p2="39.167032512256675" q2="-23.497606668307032">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="COR.PL61PTCHA" r="1.8399999141693115" x="12.200000762939453" g1="0.0" b1="4.439999975147657E-5" g2="0.0" b2="4.439999975147657E-5" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="-2.624688755190058" q1="-17.530432050404603" p2="2.6323550183260673" q2="12.593468518560563">
        <iidm:currentLimits1 permanentLimit="706.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="926.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1077.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="706.0"/>
    </iidm:line>
    <iidm:line id="COR.PL61ZPRIN" r="0.549000084400177" x="3.7129998207092285" g1="0.0" b1="8.094700024230406E-5" g2="0.0" b2="1.4671999451820739E-5" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="ZPRINP6" bus2="ZPRINP61" connectableBus2="ZPRINP61" p1="37.604080924697826" q1="-53.189014256608125" p2="-37.56699432107416" q2="48.08236208024117">
        <iidm:currentLimits1 permanentLimit="1026.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1026.0"/>
    </iidm:line>
    <iidm:line id="COR.PL62PRINQ" r="0.8410001397132874" x="5.63700008392334" g1="0.0" b1="2.093900002364535E-5" g2="0.0" b2="7.36579968361184E-5" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="-38.09113770594928" q1="12.361187026807018" p2="38.11568688512016" q2="-17.48574605894822">
        <iidm:currentLimits1 permanentLimit="1012.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1330.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1564.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1012.0"/>
    </iidm:line>
    <iidm:line id="COR.PL71LOUIS" r="1.6709996461868286" x="16.933000564575195" g1="0.0" b1="1.0538000060478225E-4" g2="0.0" b2="1.0504999954719096E-4" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="LOUISP7" bus2="LOUISP71" connectableBus2="LOUISP71" p1="-11.979149375623368" q1="-60.19228126573516" p2="11.999453002690718" q2="25.80886791650187">
        <iidm:currentLimits1 permanentLimit="2232.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2882.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3364.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2232.0"/>
    </iidm:line>
    <iidm:line id="COR.PL72LOUIS" r="1.6659998893737793" x="16.87799835205078" g1="0.0" b1="1.0503000521566719E-4" g2="0.0" b2="1.0471000132383779E-4" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="LOUISP7" bus2="LOUISP72" connectableBus2="LOUISP72" p1="-11.897524824853802" q1="-60.03679656118801" p2="11.917662056491645" q2="25.76594194303591">
        <iidm:currentLimits1 permanentLimit="2232.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2882.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3364.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2232.0"/>
    </iidm:line>
    <iidm:line id="COR.PL72MARTY" r="7.0829997062683105" x="72.14900207519531" g1="0.0" b1="4.510680155362934E-4" g2="0.0" b2="4.4966302812099457E-4" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="MARTYP7" bus2="MARTYP71" connectableBus2="MARTYP71" p1="-254.90627041925615" q1="-8.254703097747194" p2="257.90499810663204" q2="-106.95338941566241">
        <iidm:currentLimits1 permanentLimit="2494.0009765625">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3236.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3812.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2494.0009765625"/>
    </iidm:line>
    <iidm:line id="COR.PL73CORD5" r="0.029999999329447746" x="0.35999998450279236" g1="0.0" b1="2.000000222324161E-6" g2="0.0" b2="2.000000222324161E-6" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="CORD5P7" bus2="CORD5P71" connectableBus2="CORD5P71" p1="1.9636202619422935E-8" q1="-0.654503683775217" p2="-8.380463648954995E-13" q2="-1.1781097232771986E-10">
        <iidm:currentLimits1 permanentLimit="1300.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1300.0"/>
    </iidm:line>
    <iidm:line id="COSNIL41N.ERD" r="0.044999998062849045" x="0.12700000405311584" g1="0.0" b1="3.5000000934815034E-5" g2="0.0" b2="3.5000000934815034E-5" voltageLevelId1="COSNIP4" bus1="COSNIP41" connectableBus1="COSNIP41" voltageLevelId2="N.ERDP4" bus2="N.ERDP41" connectableBus2="N.ERDP41" p1="-1.7869060851279052E-13" q1="-1.1818514340045957E-12" p2="5.046350115258053E-7" q2="-0.6408017719154051">
        <iidm:currentLimits1 permanentLimit="315.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="315.0"/>
    </iidm:line>
    <iidm:line id="COSNIL42N.ERD" r="0.04700000211596489" x="0.1289999932050705" g1="0.0" b1="3.572198693291284E-5" g2="0.0" b2="3.572198693291284E-5" voltageLevelId1="COSNIP4" connectableBus1="COSNIP41" voltageLevelId2="N.ERDP4" bus2="N.ERDP41" connectableBus2="N.ERDP41" p1="0.0" q1="0.0" p2="5.490321567206433E-7" q2="-0.6540203936796117">
        <iidm:currentLimits1 permanentLimit="315.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="315.0"/>
    </iidm:line>
    <iidm:line id="COUTAL41GOUV5" r="1.3339999914169312" x="3.389000415802002" g1="0.0" b1="1.1999995876976755E-5" g2="0.0" b2="2.4999995730468072E-5" voltageLevelId1="COUTAP4" bus1="COUTAP41" connectableBus1="COUTAP41" voltageLevelId2="GOUV5P4" bus2="GOUV5P41" connectableBus2="GOUV5P41" p1="0.0" q1="0.0" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="613.0000610351562">
            <iidm:temporaryLimit name="N/A" value="796.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="613.0000610351562"/>
    </iidm:line>
    <iidm:line id="COUTAL41YQUEL" r="3.580000162124634" x="9.76700496673584" g1="0.0" b1="3.5000000934815034E-5" g2="0.0" b2="3.5000000934815034E-5" voltageLevelId1="COUTAP4" bus1="COUTAP42" connectableBus1="COUTAP42" voltageLevelId2="YQUELP4" bus2="YQUELP41" connectableBus2="YQUELP41" p1="0.0" q1="0.0" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="641.0">
            <iidm:temporaryLimit name="N/A" value="820.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="641.0"/>
    </iidm:line>
    <iidm:line id="CREDIL31JOSSE" r="2.570000171661377" x="7.039999961853027" g1="0.0" b1="2.499999936844688E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="CREDIP3" bus1="CREDIP31" connectableBus1="CREDIP31" voltageLevelId2="JOSSEP3" bus2="JOSSEP31" connectableBus2="JOSSEP31" p1="-7.535159641568232" q1="17.29348407930129" p2="7.7385831595246675" q2="-16.958470720425765">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CREDIL31ZRUNI" r="0.11999999731779099" x="0.5400000214576721" g1="0.0" b1="1.777600118657574E-4" g2="0.0" b2="1.777600118657574E-4" voltageLevelId1="CREDIP3" bus1="CREDIP31" connectableBus1="CREDIP31" voltageLevelId2="ZRUNIP3" bus2="ZRUNIP31" connectableBus2="ZRUNIP31" p1="16.89786736338408" q1="-11.093511946080712" p2="-16.88753624770711" q2="9.522745329617617">
        <iidm:currentLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="N/A" value="621.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="540.0"/>
    </iidm:line>
    <iidm:line id="CROZOL31I.LON" r="1.9400001764297485" x="4.0" g1="0.0" b1="1.4000000192027073E-5" g2="0.0" b2="1.4000000192027073E-5" voltageLevelId1="CROZOP3" bus1="CROZOP31" connectableBus1="CROZOP31" voltageLevelId2="I.LONP3" bus2="I.LONP31" connectableBus2="I.LONP31" p1="8.93636543838453" q1="1.7316445647546654" p2="-8.899985092306327" q2="-1.7799941612257337">
        <iidm:currentLimits1 permanentLimit="411.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="411.0"/>
    </iidm:line>
    <iidm:line id="CROZOL31RUMEN" r="3.4110000133514404" x="9.260000228881836" g1="0.0" b1="3.310000101919286E-5" g2="0.0" b2="5.7477998780086637E-5" voltageLevelId1="CROZOP3" bus1="CROZOP31" connectableBus1="CROZOP31" voltageLevelId2="RUMENP3" bus2="RUMENP31" connectableBus2="RUMENP31" p1="-7.155327093607205" q1="4.909287860887488" p2="7.214430551906583" q2="-5.1476238166066075">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="CROZOL32RUMEN" r="3.621000051498413" x="9.32800006866455" g1="0.0" b1="3.360200207680464E-5" g2="0.0" b2="5.9470999985933304E-5" voltageLevelId1="CROZOP3" bus1="CROZOP31" connectableBus1="CROZOP31" voltageLevelId2="RUMENP3" bus2="RUMENP31" connectableBus2="RUMENP31" p1="-6.969169823365349" q1="4.959030252122716" p2="7.030194557869642" q2="-5.211579321279526">
        <iidm:currentLimits1 permanentLimit="460.0">
            <iidm:temporaryLimit name="N/A" value="495.0000305175781"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="460.0"/>
    </iidm:line>
    <iidm:line id="CRUELL41GOSNE" r="2.9800007343292236" x="8.13000202178955" g1="0.0" b1="2.8999977075727656E-5" g2="0.0" b2="2.8999977075727656E-5" voltageLevelId1="CRUELP4" bus1="CRUELP41" connectableBus1="CRUELP41" voltageLevelId2="GOSNEP4" bus2="GOSNEP41" connectableBus2="GOSNEP41" p1="2.7569127048789777" q1="-10.815288578765104" p2="-2.7172696459209935" q2="10.399971136538493">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="630.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="CRUELL41TINTE" r="2.695000410079956" x="7.341000556945801" g1="0.0" b1="2.626598325150553E-5" g2="0.0" b2="2.633899202919565E-5" voltageLevelId1="CRUELP4" bus1="CRUELP41" connectableBus1="CRUELP41" voltageLevelId2="TINTEP4" bus2="TINTEP41" connectableBus2="TINTEP41" p1="1.5984760619071867" q1="-7.993151635900729" p2="-1.5795770177344606" q2="7.571175941297446">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="CTAUBL41LOUIS" r="2.259999990463257" x="5.989999771118164" g1="0.0" b1="2.1999994714860804E-5" g2="0.0" b2="2.1999994714860804E-5" voltageLevelId1="CTAUBP4" bus1="CTAUBP41" connectableBus1="CTAUBP41" voltageLevelId2="LOUISP4" bus2="LOUISP41" connectableBus2="LOUISP41" p1="-0.27196489973731724" q1="5.326369360441205" p2="0.2796794548491102" q2="-5.698705552723113">
        <iidm:currentLimits1 permanentLimit="574.0">
            <iidm:temporaryLimit name="N/A" value="759.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="574.0"/>
    </iidm:line>
    <iidm:line id="CTAUBL42LOUIS" r="1.595000982284546" x="4.289002895355225" g1="0.0" b1="1.5724997865618207E-5" g2="0.0" b2="1.5760999303893186E-5" voltageLevelId1="CTAUBP4" bus1="CTAUBP41" connectableBus1="CTAUBP41" voltageLevelId2="LOUISP4" bus2="LOUISP41" connectableBus2="LOUISP41" p1="-0.41718625660482517" q1="7.585008360138638" p2="0.4278436029883298" q2="-7.8374213992104">
        <iidm:currentLimits1 permanentLimit="574.0">
            <iidm:temporaryLimit name="N/A" value="759.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="574.0"/>
    </iidm:line>
    <iidm:line id="CTMALL31SSSE5" r="0.030000001192092896" x="0.10000000149011612" g1="0.0" b1="4.000000444648322E-6" g2="0.0" b2="4.000000444648322E-6" voltageLevelId1="CTMALP3" bus1="CTMALP31" connectableBus1="CTMALP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="-0.600000171129319" q1="-0.12000005625067128" p2="0.6000028042394843" q2="0.08622665276713437">
        <iidm:currentLimits1 permanentLimit="324.0">
            <iidm:temporaryLimit name="N/A" value="355.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="324.0"/>
    </iidm:line>
    <iidm:line id="DERVAL41LOUIS" r="2.6600005626678467" x="7.190000534057617" g1="0.0" b1="2.5999977879109792E-5" g2="0.0" b2="2.5999977879109792E-5" voltageLevelId1="DERVAP4" bus1="DERVAP41" connectableBus1="DERVAP41" voltageLevelId2="LOUISP4" bus2="LOUISP41" connectableBus2="LOUISP41" p1="16.826610714399337" q1="5.799982896450902" p2="-16.732877218566205" q2="-6.013664012840446">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="DINANL31RAN.P" r="2.440000057220459" x="8.319999694824219" g1="0.0" b1="3.099999958067201E-5" g2="0.0" b2="3.099999958067201E-5" voltageLevelId1="DINANP3" bus1="DINANP31" connectableBus1="DINANP31" voltageLevelId2="RAN.PP3" bus2="RAN.PP31" connectableBus2="RAN.PP31" p1="0.2993616245458323" q1="10.164967930514148" p2="-0.23975913467809173" q2="-10.225916400192661">
        <iidm:currentLimits1 permanentLimit="748.0">
            <iidm:temporaryLimit name="N/A" value="811.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="748.0"/>
    </iidm:line>
    <iidm:line id="DINANL31ROPHE" r="2.140000104904175" x="5.829999923706055" g1="0.0" b1="2.099999983329326E-5" g2="0.0" b2="2.099999983329326E-5" voltageLevelId1="DINANP3" bus1="DINANP31" connectableBus1="DINANP31" voltageLevelId2="ROPHEP3" bus2="ROPHEP31" connectableBus2="ROPHEP31" p1="-13.520969519184355" q1="-6.368137855103144" p2="13.63037678488657" q2="6.480848279097693">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="DINANL31TADEN" r="0.7089999914169312" x="2.4089999198913574" g1="0.0" b1="8.999999408842996E-6" g2="0.0" b2="8.999999408842996E-6" voltageLevelId1="DINANP3" bus1="DINANP31" connectableBus1="DINANP31" voltageLevelId2="TADENP3" bus2="TADENP31" connectableBus2="TADENP31" p1="3.758216086179843" q1="4.003170727894564" p2="-3.753246786941179" q2="-4.064300921778633">
        <iidm:currentLimits1 permanentLimit="811.0">
            <iidm:temporaryLimit name="N/A" value="900.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="811.0"/>
    </iidm:line>
    <iidm:line id="DINARL31PLAN6" r="1.9500000476837158" x="8.100000381469727" g1="0.0" b1="3.2000003557186574E-5" g2="0.0" b2="3.2000003557186574E-5" voltageLevelId1="DINARP3" bus1="DINARP31" connectableBus1="DINARP31" voltageLevelId2="PLAN6P3" bus2="PLAN6P31" connectableBus2="PLAN6P31" p1="0.27902437644698136" q1="-6.138513057853859" p2="-0.262178091865278" q2="5.937706806120416">
        <iidm:currentLimits1 permanentLimit="873.0">
            <iidm:temporaryLimit name="N/A" value="1187.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="873.0"/>
    </iidm:line>
    <iidm:line id="DINARL31RAN.P" r="0.2199999988079071" x="0.7500000596046448" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="DINARP3" bus1="DINARP31" connectableBus1="DINARP31" voltageLevelId2="RAN.PP3" bus2="RAN.PP31" connectableBus2="RAN.PP31" p1="-6.577120430450388" q1="6.644702371500776" p2="6.581726915314279" q2="-6.654072761946889">
        <iidm:currentLimits1 permanentLimit="748.0">
            <iidm:temporaryLimit name="N/A" value="982.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="748.0"/>
    </iidm:line>
    <iidm:line id="DINARL32RAN.P" r="0.23000000417232513" x="0.7699999809265137" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="DINARP3" bus1="DINARP31" connectableBus1="DINARP31" voltageLevelId2="RAN.PP3" bus2="RAN.PP31" connectableBus2="RAN.PP31" p1="-6.3648995161210795" q1="6.493813990109261" p2="6.369455130761868" q2="-6.5036369026787595">
        <iidm:currentLimits1 permanentLimit="748.0">
            <iidm:temporaryLimit name="N/A" value="982.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="748.0"/>
    </iidm:line>
    <iidm:line id="DIRINL62ZTREF" r="0.4899999797344208" x="3.2599997520446777" g1="0.0" b1="1.2000000424450263E-5" g2="0.0" b2="1.2000000424450263E-5" voltageLevelId1="DIRINP6" bus1="DIRINP61" connectableBus1="DIRINP61" voltageLevelId2="ZTREFP6" bus2="ZTREFP61" connectableBus2="ZTREFP61" p1="-3.701416777836175E-13" q1="2.017506694555292E-12" p2="4.042771953674269E-6" q2="-1.3750118067588772">
        <iidm:currentLimits1 permanentLimit="1300.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1300.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31ERQUY" r="1.649999976158142" x="4.5" g1="0.0" b1="2.89999989036005E-5" g2="0.0" b2="1.6000001778593287E-5" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="ERQUYP3" bus2="ERQUYP31" connectableBus2="ERQUYP31" p1="20.333418542273197" q1="-12.100309055583649" p2="-20.116370467089485" q2="12.50104570956723">
        <iidm:currentLimits1 permanentLimit="647.0">
            <iidm:temporaryLimit name="N/A" value="744.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="647.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31LAMBA" r="0.5849999785423279" x="2.4240000247955322" g1="0.0" b1="9.665000106906518E-6" g2="0.0" b2="9.669998689787462E-6" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="LAMBAP3" bus2="LAMBAP31" connectableBus2="LAMBAP31" p1="-0.01895869294947141" q1="-1.2699701444482694" p2="0.0191674722258439" q2="1.1889202467228541">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31PLEMY" r="4.303999900817871" x="11.934000015258789" g1="0.0" b1="4.15010035794694E-5" g2="0.0" b2="4.155700298724696E-5" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="PLEMYP3" bus2="PLEMYP31" connectableBus2="PLEMYP31" p1="1.1102024058727746" q1="-7.311384916184384" p2="-1.057184965547067" q2="7.0999905816750015">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31SEVIG" r="3.80299973487854" x="10.375" g1="0.0" b1="3.702300091390498E-5" g2="0.0" b2="3.702300091390498E-5" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="SEVIGP3" bus2="SEVIGP31" connectableBus2="SEVIGP31" p1="6.51820508661471" q1="-12.623069979231472" p2="-6.3404378791706035" q2="12.786602597330027">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31ZBROS" r="2.309999704360962" x="6.409999370574951" g1="0.0" b1="2.2000000171829015E-5" g2="0.0" b2="2.2000000171829015E-5" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="ZBROSP3" bus2="ZBROSP31" connectableBus2="ZBROSP31" p1="-1.4386736123536021" q1="-0.45728956712290547" p2="1.4398753042023476" q2="0.27409515623481473">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="DOBERL32LAMBA" r="0.5849999785423279" x="2.4240000247955322" g1="0.0" b1="9.665000106906518E-6" g2="0.0" b2="9.669998689787462E-6" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="LAMBAP3" bus2="LAMBAP31" connectableBus2="LAMBAP31" p1="-0.01895869294947141" q1="-1.2699701444482694" p2="0.0191674722258439" q2="1.1889202467228541">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1244.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="DOBERL61RAN.P" r="2.129999876022339" x="14.719999313354492" g1="0.0" b1="5.400000372901559E-5" g2="0.0" b2="5.400000372901559E-5" voltageLevelId1="DOBERP6" bus1="DOBERP61" connectableBus1="DOBERP61" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="110.7766393935641" q1="-88.84349430012347" p2="-110.00472649462536" q2="88.20579036427813">
        <iidm:currentLimits1 permanentLimit="1104.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1458.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1724.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1104.0"/>
    </iidm:line>
    <iidm:line id="DOBERL61TREGU" r="1.419999361038208" x="9.809996604919434" g1="0.0" b1="3.599999763537198E-5" g2="0.0" b2="3.599999763537198E-5" voltageLevelId1="DOBERP6" bus1="DOBERP62" connectableBus1="DOBERP62" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-32.98028125683165" q1="-66.33710793609555" p2="33.11533816782736" q2="63.26209112947079">
        <iidm:currentLimits1 permanentLimit="1217.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1217.0"/>
    </iidm:line>
    <iidm:line id="DOL  L31SSSE5" r="2.6189992427825928" x="7.151000499725342" g1="0.0" b1="2.5825998818618245E-5" g2="0.0" b2="3.452300006756559E-5" voltageLevelId1="DOL  P3" bus1="DOL  P31" connectableBus1="DOL  P31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="-6.200001336819818" q1="10.700005081969255" p2="6.293681665909337" q2="-10.702160377213119">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL41DOUAI" r="2.119999885559082" x="5.65000057220459" g1="0.0" b1="1.4799991913605481E-4" g2="0.0" b2="2.2999998691375367E-5" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="DOUAIP4" bus2="DOUAIP41" connectableBus2="DOUAIP41" p1="7.918453224980674" q1="-8.64094112248065" p2="-7.890574937193645" q2="7.199977811302967">
        <iidm:currentLimits1 permanentLimit="505.00006103515625">
            <iidm:temporaryLimit name="N/A" value="581.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="505.00006103515625"/>
    </iidm:line>
    <iidm:line id="DOMLOL41DROUG" r="5.03000545501709" x="13.59001350402832" g1="0.0" b1="1.7699997988529503E-4" g2="0.0" b2="5.499995677382685E-5" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="DROUGP4" bus2="DROUGP41" connectableBus2="DROUGP41" p1="-2.7093255958674196" q1="-7.892566878760779" p2="2.736223969823927" q2="5.89998221561585">
        <iidm:currentLimits1 permanentLimit="505.00006103515625">
            <iidm:temporaryLimit name="N/A" value="580.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="505.00006103515625"/>
    </iidm:line>
    <iidm:line id="DOMLOL41TIZEE" r="0.39000019431114197" x="1.0800007581710815" g1="0.0" b1="2.987399639096111E-4" g2="0.0" b2="2.987399639096111E-4" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="TIZEEP4" bus2="TIZEEP41" connectableBus2="TIZEEP41" p1="4.43856966799328" q1="-12.2818197427724" p2="-4.433611668440164" q2="6.999978638902348">
        <iidm:currentLimits1 permanentLimit="490.00006103515625">
            <iidm:temporaryLimit name="N/A" value="774.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="490.00006103515625"/>
    </iidm:line>
    <iidm:line id="DOMLOL41VERN" r="0.9800003170967102" x="2.4880006313323975" g1="0.0" b1="8.924994290282484E-6" g2="0.0" b2="8.924994290282484E-6" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="VERN P4" bus2="VERN P41" connectableBus2="VERN P41" p1="26.15973736587012" q1="-15.06458580873294" p2="-26.059141978378687" q2="15.161707837302963">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL41ZSERV" r="0.9190001487731934" x="2.3600003719329834" g1="0.0" b1="8.659993909532204E-6" g2="0.0" b2="8.489997526339721E-6" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="ZSERVP4" bus2="ZSERVP41" connectableBus2="ZSERVP41" p1="-0.11972247734068271" q1="-6.801322290703732" p2="0.12441739420677124" q2="6.66125277563665">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL42SERV6" r="1.453000545501709" x="3.903000593185425" g1="0.0" b1="3.843499507638626E-5" g2="0.0" b2="1.4487988664768636E-5" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="SERV6P4" bus2="SERV6P41" connectableBus2="SERV6P41" p1="16.11123699695855" q1="-5.940311456688328" p2="-16.063495798175943" q2="5.599982784722448">
        <iidm:currentLimits1 permanentLimit="505.00006103515625">
            <iidm:temporaryLimit name="N/A" value="581.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="505.00006103515625"/>
    </iidm:line>
    <iidm:line id="DOMLOL61MORIH" r="1.1299997568130493" x="7.564999103546143" g1="0.0" b1="2.897600097639952E-5" g2="0.0" b2="1.3143398973625153E-4" voltageLevelId1="DOMLOP6" bus1="DOMLOP61" connectableBus1="DOMLOP61" voltageLevelId2="MORIHP6" bus2="MORIHP61" connectableBus2="MORIHP61" p1="-8.841071537674537" q1="-24.416126100487716" p2="8.852869770991587" q2="15.286661039434298">
        <iidm:currentLimits1 permanentLimit="1116.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1444.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1686.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1116.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL62ZSSL7" r="0.5149999856948853" x="3.499000072479248" g1="0.0" b1="6.199999916134402E-5" g2="0.0" b2="6.299999949987978E-5" voltageLevelId1="DOMLOP6" bus1="DOMLOP61" connectableBus1="DOMLOP61" voltageLevelId2="ZSSL7P6" bus2="ZSSL7P61" connectableBus2="ZSSL7P61" p1="105.99474377363191" q1="-84.25050358935141" p2="-105.83467981183303" q2="78.17072229459308">
        <iidm:currentLimits1 permanentLimit="934.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1590.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1855.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="934.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL71LAUNA" r="1.4109996557235718" x="18.54899024963379" g1="0.0" b1="1.539999939268455E-4" g2="0.0" b2="1.539999939268455E-4" voltageLevelId1="DOMLOP7" connectableBus1="DOMLOP71" voltageLevelId2="LAUNAP7" connectableBus2="LAUNAP71" p1="0.0" q1="-0.0" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="3783.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4824.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="5631.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="3783.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL71LOUIS" r="1.4689996242523193" x="14.909998893737793" g1="0.0" b1="9.200000204145908E-5" g2="0.0" b2="9.200000204145908E-5" voltageLevelId1="DOMLOP7" bus1="DOMLOP71" connectableBus1="DOMLOP71" voltageLevelId2="LOUISP7" bus2="LOUISP71" connectableBus2="LOUISP71" p1="-8.805434374680944" q1="-32.94487251580166" p2="8.808956268629018" q2="2.649092778567634">
        <iidm:currentLimits1 permanentLimit="2494.0009765625">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3216.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3754.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2494.0009765625"/>
    </iidm:line>
    <iidm:line id="DOMLOL71P.HA5" r="3.3959996700286865" x="36.665000915527344" g1="0.0" b1="1.9499998597893864E-4" g2="0.0" b2="2.0000000949949026E-4" voltageLevelId1="DOMLOP7" connectableBus1="DOMLOP71" voltageLevelId2="P.HA5P7" connectableBus2="P.HA5P71" p1="0.0" q1="-0.0" p2="0.0" q2="-0.0">
        <iidm:currentLimits1 permanentLimit="2522.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3216.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3754.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2522.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL72LAUNA" r="1.412000060081482" x="18.552000045776367" g1="0.0" b1="1.539999939268455E-4" g2="0.0" b2="1.539999939268455E-4" voltageLevelId1="DOMLOP7" connectableBus1="DOMLOP71" voltageLevelId2="LAUNAP7" connectableBus2="LAUNAP71" p1="0.0" q1="-0.0" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="3783.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4824.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="5631.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="3783.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL72LOUIS" r="1.4689996242523193" x="14.909998893737793" g1="0.0" b1="9.200000204145908E-5" g2="0.0" b2="9.200000204145908E-5" voltageLevelId1="DOMLOP7" bus1="DOMLOP71" connectableBus1="DOMLOP71" voltageLevelId2="LOUISP7" bus2="LOUISP72" connectableBus2="LOUISP72" p1="-8.66734854736717" q1="-32.67489218478281" p2="8.67076373673932" q2="2.378808920197903">
        <iidm:currentLimits1 permanentLimit="2494.0009765625">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3216.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3754.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2494.0009765625"/>
    </iidm:line>
    <iidm:line id="DOUARL31SSCO6" r="3.885999917984009" x="10.606999397277832" g1="0.0" b1="3.773500066017732E-5" g2="0.0" b2="3.778599784709513E-5" voltageLevelId1="DOUARP3" bus1="DOUARP31" connectableBus1="DOUARP31" voltageLevelId2="SSCO6P3" bus2="SSCO6P31" connectableBus2="SSCO6P31" p1="-2.592014538577527" q1="3.093450944695313" p2="2.607021230234372" q2="-3.3902809035581827">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="DOUARL32SQUIV" r="2.3499999046325684" x="6.440000057220459" g1="0.0" b1="8.398999489145353E-5" g2="0.0" b2="5.777999831479974E-5" voltageLevelId1="DOUARP3" bus1="DOUARP31" connectableBus1="DOUARP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-4.999344718836318" q1="17.84802301132667" p2="5.185986613552714" q2="-17.96211152044776">
        <iidm:currentLimits1 permanentLimit="688.0">
            <iidm:temporaryLimit name="N/A" value="800.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="688.0"/>
    </iidm:line>
    <iidm:line id="ERQUYL31PLAN6" r="3.2300000190734863" x="8.829999923706055" g1="0.0" b1="3.099999958067201E-5" g2="0.0" b2="3.099999958067201E-5" voltageLevelId1="ERQUYP3" bus1="ERQUYP31" connectableBus1="ERQUYP31" voltageLevelId2="PLAN6P3" bus2="PLAN6P31" connectableBus2="PLAN6P31" p1="12.161500857310207" q1="-4.501052374225267" p2="-12.035403194864164" q2="4.580512920816196">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="G.B.IL31KERHE" r="4.449998378753662" x="4.620000839233398" g1="0.0" b1="9.251199662685394E-4" g2="0.0" b2="9.88909974694252E-4" voltageLevelId1="G.B.IP3" bus1="G.B.IP31" connectableBus1="G.B.IP31" voltageLevelId2="KERHEP3" bus2="KERHEP31" connectableBus2="KERHEP31" p1="8.820000171476245" q1="-17.17726790920099" p2="-8.54676576116907" q2="9.451464322338705"/>
    <iidm:line id="G.RIVL61GUERS" r="0.08699999004602432" x="0.6759999990463257" g1="0.0" b1="5.490000476129353E-4" g2="0.0" b2="5.561999860219657E-4" voltageLevelId1="G.RIVP6" bus1="G.RIVP61" connectableBus1="G.RIVP61" voltageLevelId2="GUERSP6" bus2="GUERSP61" connectableBus2="GUERSP61" p1="-8.611272509405928E-13" q1="-2.40715160091143E-12" p2="0.00148628984171853" q2="-62.6091927339367">
        <iidm:currentLimits1 permanentLimit="1660.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1660.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1660.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1660.0"/>
    </iidm:line>
    <iidm:line id="GAEL L41MTFO5" r="2.9700002670288086" x="8.010001182556152" g1="0.0" b1="2.9999977414263412E-5" g2="0.0" b2="2.9999977414263412E-5" voltageLevelId1="GAEL P4" bus1="GAEL P42" connectableBus1="GAEL P42" voltageLevelId2="MTFO5P4" bus2="MTFO5P41" connectableBus2="MTFO5P41" p1="1.9149066504256407" q1="2.499993089507254" p2="-1.9111387114897502" q2="-3.023902628531617">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="630.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="GAEL L42MTFO5" r="2.9700002670288086" x="8.010001182556152" g1="0.0" b1="2.9999977414263412E-5" g2="0.0" b2="2.9999977414263412E-5" voltageLevelId1="GAEL P4" bus1="GAEL P41" connectableBus1="GAEL P41" voltageLevelId2="MTFO5P4" bus2="MTFO5P41" connectableBus2="MTFO5P41" p1="-5.799992132400086" q1="2.4999930530318966" p2="5.813798542799437" q2="-2.995446278307227">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="630.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="GOURAL31SEVIG" r="2.4499998092651367" x="6.747999668121338" g1="0.0" b1="2.35699990298599E-5" g2="0.0" b2="2.386599953752011E-5" voltageLevelId1="GOURAP3" bus1="GOURAP31" connectableBus1="GOURAP31" voltageLevelId2="SEVIGP3" bus2="SEVIGP31" connectableBus2="SEVIGP31" p1="3.7500008279346693" q1="-6.597204731603291" p2="-3.7185346470022154" q2="6.474504036226571">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GOURAL31ZBROS" r="2.884999990463257" x="7.9339985847473145" g1="0.0" b1="2.8000000384054147E-5" g2="0.0" b2="2.8000000384054147E-5" voltageLevelId1="GOURAP3" bus1="GOURAP31" connectableBus1="GOURAP31" voltageLevelId2="ZBROSP3" bus2="ZBROSP31" connectableBus2="ZBROSP31" p1="-6.4338466949922335" q1="10.797199311632575" p2="6.539690182019177" q2="-10.747577658500905">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GOURIL31LANG5" r="1.8899999856948853" x="5.150000095367432" g1="0.0" b1="1.799999881768599E-5" g2="0.0" b2="1.799999881768599E-5" voltageLevelId1="GOURIP3" bus1="GOURIP31" connectableBus1="GOURIP31" voltageLevelId2="LANG5P3" bus2="LANG5P31" connectableBus2="LANG5P31" p1="-3.3106098439330705" q1="6.999976353293576" p2="3.3357714326334413" q2="-7.095619432485238">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="GUER L41MESSA" r="4.998002052307129" x="16.0930118560791" g1="0.0" b1="5.917895759921521E-5" g2="0.0" b2="6.163397483760491E-5" voltageLevelId1="GUER P4" connectableBus1="GUER P41" voltageLevelId2="MESSAP4" bus2="MESSAP41" connectableBus2="MESSAP41" p1="0.0" q1="-0.0" p2="1.5935647858740575E-4" q2="-1.0983158587916984">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="GUER L41ZPLEL" r="0.7510004043579102" x="2.02500057220459" g1="0.0" b1="7.4499944275885355E-6" g2="0.0" b2="7.468993771908572E-6" voltageLevelId1="GUER P4" bus1="GUER P41" connectableBus1="GUER P41" voltageLevelId2="ZPLELP4" bus2="ZPLELP41" connectableBus2="ZPLELP41" p1="-9.25958753113743" q1="7.799978750170985" p2="9.271479048783235" q2="-7.906913605811172">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="GUER5L31LANNI" r="3.609999656677246" x="9.830000877380371" g1="0.0" b1="3.599999763537198E-5" g2="0.0" b2="1.3699999544769526E-4" voltageLevelId1="GUER5P3" bus1="GUER5P31" connectableBus1="GUER5P31" voltageLevelId2="LANNIP3" bus2="LANNIP31" connectableBus2="LANNIP31" p1="10.75940913900803" q1="7.176815173184256" p2="-10.62340362343102" q2="-7.55553561258281">
        <iidm:currentLimits1 permanentLimit="570.0">
            <iidm:temporaryLimit name="N/A" value="656.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="570.0"/>
    </iidm:line>
    <iidm:line id="GUER5L31ZLANM" r="1.684999704360962" x="4.594998836517334" g1="0.0" b1="1.6399999367422424E-5" g2="0.0" b2="1.6399999367422424E-5" voltageLevelId1="GUER5P3" bus1="GUER5P31" connectableBus1="GUER5P31" voltageLevelId2="ZLANMP3" bus2="ZLANMP31" connectableBus2="ZLANMP31" p1="-3.5806052060082605" q1="1.023158501908988" p2="3.585853729585753" q2="-1.1565564622299254">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUERLL31MUR" r="0.23500001430511475" x="0.6419999599456787" g1="0.0" b1="2.291000100740348E-6" g2="0.0" b2="2.291000100740348E-6" voltageLevelId1="GUERLP3" bus1="GUERLP31" connectableBus1="GUERLP31" voltageLevelId2="MUR  P3" bus2="MUR  P31" connectableBus2="MUR  P31" p1="2.1159297736680074" q1="-4.800000188420356" p2="-2.1145679903011274" q2="4.782032842950099">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="712.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="GUERSL31PTCHA" r="1.8600000143051147" x="5.059999942779541" g1="0.0" b1="1.6000001778593287E-5" g2="0.0" b2="1.6000001778593287E-5" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="PTCHAP3" bus2="PTCHAP31" connectableBus2="PTCHAP31" p1="-11.918211539400069" q1="3.8314918757236462" p2="11.98904958155581" q2="-3.770990661315516">
        <iidm:currentLimits1 permanentLimit="318.0">
            <iidm:temporaryLimit name="N/A" value="357.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="318.0"/>
    </iidm:line>
    <iidm:line id="GUERSL31TRIGN" r="0.37300002574920654" x="0.9920000433921814" g1="0.0" b1="3.758999810088426E-6" g2="0.0" b2="3.792999905272154E-6" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="TRIGNP3" bus2="TRIGNP31" connectableBus2="TRIGNP31" p1="0.7000445277416871" q1="0.10894533709078147" p2="-0.6999988524281444" q2="-0.1399995463629722">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="GUERSL32TRIGN" r="0.37299999594688416" x="0.9909999966621399" g1="0.0" b1="3.7600000268867007E-6" g2="0.0" b2="3.792999905272154E-6" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="TRIGNP3" connectableBus2="TRIGNP31" p1="2.2155033353282423E-8" q1="-0.031182788784685694" p2="0.0" q2="-0.0">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="GUERSL61ZPRIN" r="0.9429998993873596" x="6.327994346618652" g1="0.0" b1="2.273599966429174E-5" g2="0.0" b2="2.2383999748853967E-5" voltageLevelId1="GUERSP6" bus1="GUERSP61" connectableBus1="GUERSP61" voltageLevelId2="ZPRINP6" bus2="ZPRINP61" connectableBus2="ZPRINP61" p1="-52.518428349063754" q1="33.47570671910341" p2="52.584470624752754" q2="-35.580524363790595">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="GUEZEL31MINIH" r="1.7109999656677246" x="4.7210001945495605" g1="0.0" b1="1.6476000382681377E-5" g2="0.0" b2="1.662800059420988E-5" voltageLevelId1="GUEZEP3" bus1="GUEZEP31" connectableBus1="GUEZEP31" voltageLevelId2="MINIHP3" bus2="MINIHP31" connectableBus2="MINIHP31" p1="-2.8622935419958124" q1="4.108610046949836" p2="2.8722799024137458" q2="-4.226184224742029">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUEZEL31PAIMP" r="0.6670001149177551" x="1.8759998083114624" g1="0.0" b1="6.329650641418993E-4" g2="0.0" b2="6.329650641418993E-4" voltageLevelId1="GUEZEP3" bus1="GUEZEP31" connectableBus1="GUEZEP31" voltageLevelId2="PAIMPP3" bus2="PAIMPP31" connectableBus2="PAIMPP31" p1="7.072470551922423" q1="-8.158047110612506" p2="-7.060507406334539" q2="2.6162156145296476">
        <iidm:currentLimits1 permanentLimit="520.0">
            <iidm:temporaryLimit name="N/A" value="598.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="520.0"/>
    </iidm:line>
    <iidm:line id="GUEZEL31ROSPE" r="3.131000518798828" x="8.619000434875488" g1="0.0" b1="3.025299884029664E-5" g2="0.0" b2="3.0396000511245802E-5" voltageLevelId1="GUEZEP3" bus1="GUEZEP31" connectableBus1="GUEZEP31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="-6.457009887618126" q1="10.749416108319146" p2="6.570980672801538" q2="-10.698084173312669">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUIDEL31P.ROU" r="3.125999927520752" x="8.673001289367676" g1="0.0" b1="3.0146000426611863E-5" g2="0.0" b2="3.0134999178699218E-5" voltageLevelId1="GUIDEP3" bus1="GUIDEP31" connectableBus1="GUIDEP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.070944455189164" q1="6.703980802007958" p2="8.153830055120164" q2="-6.7262184349097875">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUIDEL31QUIM5" r="3.0490000247955322" x="8.456999778747559" g1="0.0" b1="2.9401000574580394E-5" g2="0.0" b2="3.242900129407644E-5" voltageLevelId1="GUIDEP3" bus1="GUIDEP31" connectableBus1="GUIDEP31" voltageLevelId2="QUIM5P3" bus2="QUIM5P31" connectableBus2="QUIM5P31" p1="2.0368738398178214" q1="-0.9039993742444664" p2="-2.0334339047236987" q2="0.6527973893753305">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="626.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="GUINGL31NENEZ" r="2.3199996948242188" x="6.489999771118164" g1="0.0" b1="2.300000051036477E-5" g2="0.0" b2="2.300000051036477E-5" voltageLevelId1="GUINGP3" bus1="GUINGP31" connectableBus1="GUINGP31" voltageLevelId2="NENEZP3" bus2="NENEZP31" connectableBus2="NENEZP31" p1="2.9548885527006745" q1="0.5541617901992838" p2="-2.95021316391899" q2="-0.7497801344902825">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUINGL31PLOUV" r="3.84999942779541" x="10.629999160766602" g1="0.0" b1="3.7999998312443495E-5" g2="0.0" b2="3.7999998312443495E-5" voltageLevelId1="GUINGP3" bus1="GUINGP31" connectableBus1="GUINGP31" voltageLevelId2="PLOUVP3" bus2="PLOUVP31" connectableBus2="PLOUVP31" p1="3.646910965250569" q1="8.427205467212858" p2="-3.573042437487511" q2="-8.560976465392386">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUINGL31SSAG5" r="1.6000001430511475" x="4.329999923706055" g1="0.0" b1="1.6000001778593287E-5" g2="0.0" b2="2.8000000384054147E-5" voltageLevelId1="GUINGP3" bus1="GUINGP31" connectableBus1="GUINGP31" voltageLevelId2="SSAG5P3" bus2="SSAG5P31" connectableBus2="SSAG5P31" p1="8.539613329945514" q1="5.518590619903761" p2="-8.50295942788252" q2="-5.617399930997155">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="HERB6L31ZHER9" r="0.8199999928474426" x="2.2300000190734863" g1="0.0" b1="8.000000889296643E-6" g2="0.0" b2="8.000000889296643E-6" voltageLevelId1="HERB6P3" bus1="HERB6P31" connectableBus1="HERB6P31" voltageLevelId2="ZHER9P3" bus2="ZHER9P31" connectableBus2="ZHER9P31" p1="-11.036735383970624" q1="1.799994034131526" p2="11.061420496287761" q2="-1.799470678307764">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="ISSE L41LOUIS" r="0.9300003051757812" x="2.520000696182251" g1="0.0" b1="8.999993951874785E-6" g2="0.0" b2="8.999993951874785E-6" voltageLevelId1="ISSE P4" bus1="ISSE P41" connectableBus1="ISSE P41" voltageLevelId2="LOUISP4" bus2="LOUISP41" connectableBus2="LOUISP41" p1="19.289502820865312" q1="11.482307471394375" p2="-19.237169205558292" q2="-11.501444761089656">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="ISSE L41N.ERD" r="3.0230000019073486" x="8.164999961853027" g1="0.0" b1="2.9883976822020486E-5" g2="0.0" b2="2.9883976822020486E-5" voltageLevelId1="ISSE P4" bus1="ISSE P41" connectableBus1="ISSE P41" voltageLevelId2="N.ERDP4" bus2="N.ERDP41" connectableBus2="N.ERDP41" p1="-9.416020507129733" q1="-6.882321090528519" p2="9.460551274086779" q2="6.460425845284298">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="JANAIL41NOYA5" r="0.8280001282691956" x="2.0990006923675537" g1="0.0" b1="7.999999979801942E-6" g2="0.0" b2="7.999999979801942E-6" voltageLevelId1="JANAIP4" bus1="JANAIP41" connectableBus1="JANAIP41" voltageLevelId2="NOYA5P4" bus2="NOYA5P41" connectableBus2="NOYA5P41" p1="-10.288502157777646" q1="0.4396420083368597" p2="10.29842441586121" q2="-0.5562896176528812">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="JANAIL41ZPRR6" r="1.194000005722046" x="2.513000011444092" g1="0.0" b1="2.6124978830921464E-5" g2="0.0" b2="1.0903690417762846E-4" voltageLevelId1="JANAIP4" bus1="JANAIP41" connectableBus1="JANAIP41" voltageLevelId2="ZPRR6P4" bus2="ZPRR6P41" connectableBus2="ZPRR6P41" p1="3.81939755010994" q1="-1.2333049213764875" p2="-3.8172951918826663" q2="0.041305610526694424">
        <iidm:currentLimits1 permanentLimit="422.0">
            <iidm:temporaryLimit name="N/A" value="525.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="422.0"/>
    </iidm:line>
    <iidm:line id="JOSSEL31LOHAN" r="0.20999997854232788" x="1.3799999952316284" g1="0.0" b1="5.841800011694431E-4" g2="0.0" b2="5.841800011694431E-4" voltageLevelId1="JOSSEP3" bus1="JOSSEP31" connectableBus1="JOSSEP31" voltageLevelId2="LOHANP3" bus2="LOHANP31" connectableBus2="LOHANP31" p1="-9.765536846113603" q1="17.726087869035386" p2="9.789999581691797" q2="-22.61000060960998">
        <iidm:currentLimits1 permanentLimit="775.0">
            <iidm:temporaryLimit name="N/A" value="1930.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="775.0"/>
    </iidm:line>
    <iidm:line id="JOSSEL31MERDR" r="4.599999904632568" x="12.520999908447266" g1="0.0" b1="4.898000042885542E-5" g2="0.0" b2="4.5379998482530937E-5" voltageLevelId1="JOSSEP3" bus1="JOSSEP31" connectableBus1="JOSSEP31" voltageLevelId2="MERDRP3" bus2="MERDRP31" connectableBus2="MERDRP31" p1="-8.971808478677314" q1="-7.631561153125912" p2="9.115343213350634" q2="7.599972212018901">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="626.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="KERANL31SQUIV" r="0.5169999599456787" x="1.122999906539917" g1="0.0" b1="7.285899482667446E-5" g2="0.0" b2="2.4979000954772346E-5" voltageLevelId1="KERANP3" bus1="KERANP31" connectableBus1="KERANP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-1.599997439652352" q1="-0.3199989592302603" p2="1.6003061071214977" q2="-0.098895105941254">
        <iidm:currentLimits1 permanentLimit="305.0">
            <iidm:temporaryLimit name="N/A" value="351.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="305.0"/>
    </iidm:line>
    <iidm:line id="KERANL31ZKERA" r="0.010000001639127731" x="0.10000002384185791" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="KERANP3" connectableBus1="KERANP31" voltageLevelId2="ZKERAP3" bus2="ZKERAP31" connectableBus2="ZKERAP31" p1="0.0" q1="-0.0" p2="4.151284670749926E-11" q2="-0.008302565816161993">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="KERBOL31MUR" r="2.234999418258667" x="7.302999973297119" g1="0.0" b1="2.611199852253776E-5" g2="0.0" b2="4.208499740343541E-5" voltageLevelId1="KERBOP3" bus1="KERBOP31" connectableBus1="KERBOP31" voltageLevelId2="MUR  P3" bus2="MUR  P31" connectableBus2="MUR  P31" p1="-3.146525162628646" q1="-5.6106761714464986" p2="3.1658049375789186" q2="5.353180745967215">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="KERBOL31PTIVY" r="0.484000027179718" x="1.3609999418258667" g1="0.0" b1="4.593000339809805E-4" g2="0.0" b2="4.593000339809805E-4" voltageLevelId1="KERBOP3" bus1="KERBOP31" connectableBus1="KERBOP31" voltageLevelId2="PTIVYP3" bus2="PTIVYP31" connectableBus2="PTIVYP31" p1="15.769604578802598" q1="-7.096877411161909" p2="-15.74109947365555" q2="2.914509272259821">
        <iidm:currentLimits1 permanentLimit="547.0">
            <iidm:temporaryLimit name="N/A" value="629.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="547.0"/>
    </iidm:line>
    <iidm:line id="KERBOL31ZRUNI" r="1.059999942779541" x="3.379999876022339" g1="0.0" b1="1.264000002265675E-5" g2="0.0" b2="1.2649999916902743E-5" voltageLevelId1="KERBOP3" bus1="KERBOP31" connectableBus1="KERBOP31" voltageLevelId2="ZRUNIP3" bus2="ZRUNIP31" connectableBus2="ZRUNIP31" p1="-14.536367775185258" q1="17.807528072821256" p2="14.65753364036396" q2="-17.53742137570404">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="KERHEL31PLUVI" r="0.7400000095367432" x="3.4100003242492676" g1="0.0" b1="0.0011274799471721053" g2="0.0" b2="0.0011274799471721053" voltageLevelId1="KERHEP3" bus1="KERHEP31" connectableBus1="KERHEP31" voltageLevelId2="PLUVIP3" bus2="PLUVIP31" connectableBus2="PLUVIP31" p1="-12.808644103612435" q1="16.348218775138264" p2="12.915743244334617" q2="-25.203432328761615">
        <iidm:currentLimits1 permanentLimit="550.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="550.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="550.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="550.0"/>
    </iidm:line>
    <iidm:line id="KERHEL31ZKERH" r="2.119999647140503" x="5.780001163482666" g1="0.0" b1="2.099999983329326E-5" g2="0.0" b2="2.099999983329326E-5" voltageLevelId1="KERHEP3" bus1="KERHEP31" connectableBus1="KERHEP31" voltageLevelId2="ZKERHP3" bus2="ZKERHP31" connectableBus2="ZKERHP31" p1="4.9775042523304185" q1="-2.654321374214522" p2="-4.961702973865342" q2="2.520504954172594">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="KERHEL32QUIBE" r="1.9300000667572021" x="5.179999351501465" g1="0.0" b1="7.79999973019585E-5" g2="0.0" b2="9.300000237999484E-5" voltageLevelId1="KERHEP3" bus1="KERHEP31" connectableBus1="KERHEP31" voltageLevelId2="QUIBEP3" bus2="QUIBEP31" connectableBus2="QUIBEP31" p1="6.264627002075418" q1="-10.745402253901938" p2="-6.196845622736795" q2="10.199966733224633">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="579.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="KERHUL31ZE.BL" r="0.03999999538064003" x="0.09999999403953552" g1="0.0" b1="1.300000076298602E-5" g2="0.0" b2="1.300000076298602E-5" voltageLevelId1="KERHUP3" bus1="KERHUP31" connectableBus1="KERHUP31" voltageLevelId2="ZE.BLP3" bus2="ZE.BLP31" connectableBus2="ZE.BLP31" p1="-9.099985670914108" q1="-1.8199941685660908" p2="9.100789859193569" q2="1.7108724717219712">
        <iidm:currentLimits1 permanentLimit="395.0">
            <iidm:temporaryLimit name="N/A" value="454.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="395.0"/>
    </iidm:line>
    <iidm:line id="KERLIL31P.ROU" r="1.355000615119934" x="5.775998592376709" g1="0.0" b1="4.317899947636761E-5" g2="0.0" b2="1.0444199870107695E-4" voltageLevelId1="KERLIP3" bus1="KERLIP31" connectableBus1="KERLIP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-10.119405297700276" q1="9.999967752208969" p2="10.185278456884737" q2="-10.33574504468875">
        <iidm:currentLimits1 permanentLimit="680.0">
            <iidm:temporaryLimit name="N/A" value="781.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="680.0"/>
    </iidm:line>
    <iidm:line id="KERLIL31ZKERH" r="2.8399999141693115" x="8.130000114440918" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="KERLIP3" connectableBus1="KERLIP31" voltageLevelId2="ZKERHP3" bus2="ZKERHP31" connectableBus2="ZKERHP31" p1="0.0" q1="-0.0" p2="8.733011034960624E-6" q2="-0.21927053250967374">
        <iidm:currentLimits1 permanentLimit="452.9999694824219">
            <iidm:temporaryLimit name="N/A" value="568.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="452.9999694824219"/>
    </iidm:line>
    <iidm:line id="KERLOL31LESNE" r="1.5509998798370361" x="4.230000019073486" g1="0.0" b1="1.5093999536475167E-5" g2="0.0" b2="1.5093999536475167E-5" voltageLevelId1="KERLOP3" bus1="KERLOP31" connectableBus1="KERLOP31" voltageLevelId2="LESNEP3" bus2="LESNEP31" connectableBus2="LESNEP31" p1="-2.1206968258292305" q1="8.599972603366584" p2="2.148775460704187" q2="-8.655131731545856">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="KEROLL31LORIE" r="0.2989082634449005" x="0.5471479296684265" g1="0.0" b1="1.711000077193603E-4" g2="0.0" b2="1.711000077193603E-4" voltageLevelId1="KEROLP3" bus1="KEROLP31" connectableBus1="KEROLP31" voltageLevelId2="LORIEP3" bus2="LORIEP31" connectableBus2="LORIEP31" p1="-4.000854261690998" q1="3.6293153325997767" p2="4.003347231858116" q2="-5.055711906801304">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="KEROLL31P.ROU" r="1.5130000114440918" x="4.144999980926514" g1="0.0" b1="4.338000144343823E-4" g2="0.0" b2="6.469999789260328E-5" voltageLevelId1="KEROLP3" bus1="KEROLP31" connectableBus1="KEROLP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-6.797366917646802" q1="4.570658049624581" p2="6.828827103919425" q2="-6.567541871223975">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="569.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LAMBAL31MAROU" r="0.14699998497962952" x="0.40800008177757263" g1="0.0" b1="1.1281199840595946E-4" g2="0.0" b2="1.1281199840595946E-4" voltageLevelId1="LAMBAP3" bus1="LAMBAP31" connectableBus1="LAMBAP31" voltageLevelId2="MAROUP3" bus2="MAROUP31" connectableBus2="MAROUP31" p1="3.4003999345806606" q1="-0.27531020715331267" p2="-3.3999975918589285" q2="-0.6799990058638186">
        <iidm:currentLimits1 permanentLimit="290.0">
            <iidm:temporaryLimit name="N/A" value="333.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="290.0"/>
    </iidm:line>
    <iidm:line id="LAMBAL31ZSSR5" r="1.4280000925064087" x="3.190999746322632" g1="0.0" b1="1.094900017051259E-5" g2="0.0" b2="1.0945000212814193E-5" voltageLevelId1="LAMBAP3" bus1="LAMBAP31" connectableBus1="LAMBAP31" voltageLevelId2="ZSSR5P3" bus2="ZSSR5P31" connectableBus2="ZSSR5P31" p1="-4.816948832892411" q1="7.0974559769648975" p2="4.841953927777105" q2="-7.134055643809817">
        <iidm:currentLimits1 permanentLimit="446.9999694824219">
            <iidm:temporaryLimit name="N/A" value="557.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="446.9999694824219"/>
    </iidm:line>
    <iidm:line id="LANDEL31LANDI" r="1.7040001153945923" x="7.008000373840332" g1="0.0" b1="2.6570998670649715E-5" g2="0.0" b2="3.226899934816174E-5" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="LANDIP3" bus2="LANDIP31" connectableBus2="LANDIP31" p1="12.402013304502665" q1="-13.602675843683906" p2="-12.265757977295456" q2="13.911065407106474">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1196.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="LANDEL31LESNE" r="2.140000343322754" x="5.440000057220459" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="LESNEP3" bus2="LESNEP31" connectableBus2="LESNEP31" p1="8.96952230240707" q1="-15.414591093227592" p2="-8.808767769451194" q2="15.652629226512293">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LANDEL31PENCR" r="0.1599999964237213" x="0.4399999976158142" g1="0.0" b1="2.000000222324161E-6" g2="0.0" b2="2.000000222324161E-6" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="PENCRP3" bus2="PENCRP31" connectableBus2="PENCRP31" p1="0.9000305082601769" q1="0.1632893232072051" p2="-0.899998524065154" q2="-0.179999426347845">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="LANDEL31PLOUG" r="2.0999999046325684" x="5.679999828338623" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="PLOUGP3" bus2="PLOUGP31" connectableBus2="PLOUGP31" p1="4.434247575537997" q1="-9.543475608948576" p2="-4.37967195575405" q2="9.521304535303647">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LANDEL31ZSSUR" r="1.034999966621399" x="2.6730000972747803" g1="0.0" b1="9.584000508766621E-6" g2="0.0" b2="9.56900021265028E-6" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="ZSSURP3" bus2="ZSSURP31" connectableBus2="ZSSURP31" p1="11.735968564544464" q1="-18.02827791244585" p2="-11.622283350745983" q2="18.240748481414425">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LANDEL32LESNE" r="2.0300002098083496" x="5.5400004386901855" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="LESNEP3" bus2="LESNEP31" connectableBus2="LESNEP31" p1="9.242078467792277" q1="-15.059640748113571" p2="-9.09238740946437" q2="15.297548380043827">
        <iidm:currentLimits1 permanentLimit="550.0">
            <iidm:temporaryLimit name="N/A" value="747.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="550.0"/>
    </iidm:line>
    <iidm:line id="LANDEL32PENCR" r="0.12099998444318771" x="0.3349999785423279" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="PENCRP3" connectableBus2="PENCRP31" p1="5.081681995150316E-10" q1="-0.008399470297663815" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="LANDEL61LOSCO" r="1.5499999523162842" x="10.310001373291016" g1="0.0" b1="3.7000001611886546E-5" g2="0.0" b2="3.7000001611886546E-5" voltageLevelId1="LANDEP6" bus1="LANDEP61" connectableBus1="LANDEP61" voltageLevelId2="LOSCOP6" bus2="LOSCOP61" connectableBus2="LOSCOP61" p1="27.641980820157137" q1="-41.99139373669253" p2="-27.578429637270013" q2="38.1389991354873">
        <iidm:currentLimits1 permanentLimit="1212.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1534.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1792.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1212.0"/>
    </iidm:line>
    <iidm:line id="LANDEL61MARTY" r="0.2200000137090683" x="1.3200002908706665" g1="0.0" b1="4.999999873689376E-6" g2="0.0" b2="4.999999873689376E-6" voltageLevelId1="LANDEP6" bus1="LANDEP61" connectableBus1="LANDEP61" voltageLevelId2="MARTYP6" bus2="MARTYP61" connectableBus2="MARTYP61" p1="-58.09600764334086" q1="75.99241551455178" p2="58.13124396784648" q2="-76.35413358466606">
        <iidm:currentLimits1 permanentLimit="1217.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1217.0"/>
    </iidm:line>
    <iidm:line id="LANDEL62MARTY" r="0.2499999850988388" x="1.4800001382827759" g1="0.0" b1="4.999999873689376E-6" g2="0.0" b2="4.999999873689376E-6" voltageLevelId1="LANDEP6" bus1="LANDEP62" connectableBus1="LANDEP62" voltageLevelId2="MARTYP6" bus2="MARTYP61" connectableBus2="MARTYP61" p1="-31.647886967948768" q1="34.73330253260849" p2="31.657605343489326" q2="-35.248466884446536">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="LANDIL31ZPENA" r="1.9500000476837158" x="5.125001430511475" g1="0.0" b1="4.0083000203594565E-4" g2="0.0" b2="3.403200025786646E-5" voltageLevelId1="LANDIP3" bus1="LANDIP31" connectableBus1="LANDIP31" voltageLevelId2="ZPENAP3" bus2="ZPENAP31" connectableBus2="ZPENAP31" p1="0.012582543712347022" q1="-5.111093685066583" p2="-0.007500758149824786" q2="3.231312045487974">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LANFAL31SSNI6" r="2.65000057220459" x="7.230000972747803" g1="0.0" b1="2.600000152597204E-5" g2="0.0" b2="2.600000152597204E-5" voltageLevelId1="LANFAP3" bus1="LANFAP31" connectableBus1="LANFAP31" voltageLevelId2="SSNI6P3" bus2="SSNI6P31" connectableBus2="SSNI6P31" p1="-8.677461209600038" q1="-5.513801689227135" p2="8.737465133986731" q2="5.434512006319716">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LANFAL31TREGU" r="2.950000047683716" x="7.9900007247924805" g1="0.0" b1="2.89999989036005E-5" g2="0.0" b2="2.89999989036005E-5" voltageLevelId1="LANFAP3" bus1="LANFAP31" connectableBus1="LANFAP31" voltageLevelId2="TREGUP3" bus2="TREGUP32" connectableBus2="TREGUP32" p1="9.959079840258978" q1="11.91377774175533" p2="-9.802746010283764" q2="-11.750578148400761">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LANG5L31ROSTR" r="3.8299999237060547" x="8.670000076293945" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="LANG5P3" bus1="LANG5P31" connectableBus1="LANG5P31" voltageLevelId2="ROSTRP3" bus2="ROSTRP31" connectableBus2="ROSTRP31" p1="-8.379550042694575" q1="-4.2540775343091255" p2="8.453235005694415" q2="4.144884941541779">
        <iidm:currentLimits1 permanentLimit="446.9999694824219">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="446.9999694824219"/>
    </iidm:line>
    <iidm:line id="LANG5L31ZKERS" r="1.71999990940094" x="7.109999656677246" g1="0.0" b1="2.8000000384054147E-5" g2="0.0" b2="2.8000000384054147E-5" voltageLevelId1="LANG5P3" bus1="LANG5P31" connectableBus1="LANG5P31" voltageLevelId2="ZKERSP3" bus2="ZKERSP31" connectableBus2="ZKERSP31" p1="2.278060964341981" q1="12.963037088144718" p2="-2.2110503546394433" q2="-12.934410131634277">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1244.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="LANG5L31ZSCAE" r="1.4600000381469727" x="6.03000020980835" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="LANG5P3" bus1="LANG5P31" connectableBus1="LANG5P31" voltageLevelId2="ZSCAEP3" bus2="ZSCAEP31" connectableBus2="ZSCAEP31" p1="-1.909278815229099" q1="7.986627852071237" p2="1.931569320708077" q2="-8.10986905252554">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1244.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="LANMEL31ZLANM" r="0.9539999961853027" x="2.601999521255493" g1="0.0" b1="9.299999874201603E-6" g2="0.0" b2="9.299999874201603E-6" voltageLevelId1="LANMEP3" bus1="LANMEP31" connectableBus1="LANMEP31" voltageLevelId2="ZLANMP3" bus2="ZLANMP31" connectableBus2="ZLANMP31" p1="-0.9868817033742564" q1="10.899964699023007" p2="1.012139443994176" q2="-10.915367260430736">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LANN6L31LOSCO" r="2.17900013923645" x="5.5289998054504395" g1="0.0" b1="1.9875998987117782E-5" g2="0.0" b2="1.9876999431289732E-5" voltageLevelId1="LANN6P3" bus1="LANN6P32" connectableBus1="LANN6P32" voltageLevelId2="LOSCOP3" bus2="LOSCOP31" connectableBus2="LOSCOP31" p1="4.349978916661493" q1="6.299979998168927" p2="-4.318991609582404" q2="-6.386383649909537">
        <iidm:currentLimits1 permanentLimit="665.0">
            <iidm:temporaryLimit name="N/A" value="820.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="665.0"/>
    </iidm:line>
    <iidm:line id="LANN6L32LOSCO" r="2.0980000495910645" x="5.5269999504089355" g1="0.0" b1="1.9916999008273706E-5" g2="0.0" b2="2.0306999431340955E-5" voltageLevelId1="LANN6P3" bus1="LANN6P31" connectableBus1="LANN6P31" voltageLevelId2="LOSCOP3" bus2="LOSCOP31" connectableBus2="LOSCOP31" p1="-5.19999108777263" q1="6.2999798009074235" p2="5.234214672051748" q2="-6.375975487931573">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="LANNIL31ROSPE" r="0.5540000200271606" x="1.5110000371932983" g1="0.0" b1="5.378999958338682E-6" g2="0.0" b2="5.378999958338682E-6" voltageLevelId1="LANNIP3" bus1="LANNIP31" connectableBus1="LANNIP31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="1.4899818005178243" q1="9.293958924279725" p2="-1.4784703917458348" q2="-9.30849501105267">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LANNIL32ROSPE" r="0.5699999928474426" x="1.590000033378601" g1="0.0" b1="6.000000212225132E-6" g2="0.0" b2="6.000000212225132E-6" voltageLevelId1="LANNIP3" bus1="LANNIP31" connectableBus1="LANNIP31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="1.3556440113159782" q1="8.861543211136368" p2="-1.344891801015222" q2="-8.88278581713024">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LISLOL31P.ROU" r="4.019001007080078" x="11.010000228881836" g1="0.0" b1="3.88550033676438E-5" g2="0.0" b2="3.921400275430642E-5" voltageLevelId1="LISLOP3" bus1="LISLOP31" connectableBus1="LISLOP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.353223481929579" q1="6.254400097466252" p2="8.458874126638907" q2="-6.2917680653154635">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LISLOL31QUIM5" r="1.0309998989105225" x="2.8600001335144043" g1="0.0" b1="9.977999980037566E-6" g2="0.0" b2="1.3777000276604667E-5" voltageLevelId1="LISLOP3" bus1="LISLOP31" connectableBus1="LISLOP31" voltageLevelId2="QUIM5P3" bus2="QUIM5P31" connectableBus2="QUIM5P31" p1="-1.9343922786765333" q1="1.3455751692138054" p2="1.9357764650490745" q2="-1.4419616807935018">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="LOCMAL32ZLOCM" r="0.03400000184774399" x="0.09200000762939453" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="LOCMAP3" bus1="LOCMAP31" connectableBus1="LOCMAP31" voltageLevelId2="ZLOCMP3" bus2="ZLOCMP31" connectableBus2="ZLOCMP31" p1="9.013457978167693" q1="8.599959533944423" p2="-9.012318696532741" q2="-8.60614282051832">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOCQUL31ZLOCQ" r="0.6200000047683716" x="1.7100002765655518" g1="0.0" b1="6.000000212225132E-6" g2="0.0" b2="6.000000212225132E-6" voltageLevelId1="LOCQUP3" bus1="LOCQUP31" connectableBus1="LOCQUP31" voltageLevelId2="ZLOCQP3" bus2="ZLOCQP31" connectableBus2="ZLOCQP31" p1="-2.550501457160203" q1="7.499976867264369" p2="2.5597259044902687" q2="-7.525323620984838">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LORIEL31P.ROU" r="0.5619999170303345" x="3.533998966217041" g1="0.0" b1="1.4514000213239342E-5" g2="0.0" b2="1.4317999557533767E-5" voltageLevelId1="LORIEP3" bus1="LORIEP31" connectableBus1="LORIEP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.823429060651044" q1="5.577846078184634" p2="8.838169263253018" q2="-5.605263362404213">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1655.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="LORIEL32P.ROU" r="0.5619999170303345" x="3.533998966217041" g1="0.0" b1="1.4514000213239342E-5" g2="0.0" b2="1.4317999557533767E-5" voltageLevelId1="LORIEP3" bus1="LORIEP31" connectableBus1="LORIEP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.823429060651044" q1="5.577846078184634" p2="8.838169263253018" q2="-5.605263362404213">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1655.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL31SSPIE" r="1.3480000495910645" x="3.4190001487731934" g1="0.0" b1="1.4000000192027073E-5" g2="0.0" b2="9.700000373413786E-5" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="SSPIEP3" bus2="SSPIEP31" connectableBus2="SSPIEP31" p1="10.412607345247029" q1="-8.381933811800577" p2="-10.354274915840803" q2="8.071165550616573">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="781.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL31SSREN" r="2.013000011444092" x="5.531000137329102" g1="0.0" b1="1.9918999896617606E-5" g2="0.0" b2="1.9314000383019447E-5" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="SSRENP3" bus2="SSRENP31" connectableBus2="SSRENP31" p1="-0.35694494504125057" q1="-11.753335726879781" p2="0.4237781917190238" q2="11.77330031055007">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL32SSPIE" r="1.354000210762024" x="3.436000108718872" g1="0.0" b1="1.4000000192027073E-5" g2="0.0" b2="1.0100000508828089E-4" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="SSPIEP3" bus2="SSPIEP31" connectableBus2="SSPIEP31" p1="10.363277961591322" q1="-8.339492085662968" p2="-10.305256139482312" q2="8.011467059026225">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="781.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL32SSREN" r="2.013000011444092" x="5.532000541687012" g1="0.0" b1="1.9921000784961507E-5" g2="0.0" b2="1.9316001271363348E-5" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="SSRENP3" bus2="SSRENP31" connectableBus2="SSRENP31" p1="-0.35620971020265313" q1="-11.751500809566668" p2="0.4230216130345611" q2="11.771423253298828">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL61MARTY" r="1.709999918937683" x="11.34999942779541" g1="0.0" b1="4.100000296602957E-5" g2="0.0" b2="4.100000296602957E-5" voltageLevelId1="LOSCOP6" bus1="LOSCOP61" connectableBus1="LOSCOP61" voltageLevelId2="MARTYP6" bus2="MARTYP61" connectableBus2="MARTYP61" p1="-31.941301431361737" q1="43.105333214942775" p2="32.03216594263914" q2="-47.232316993550654">
        <iidm:currentLimits1 permanentLimit="1280.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1621.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1896.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1280.0"/>
    </iidm:line>
    <iidm:line id="LOUDEL31MUR" r="2.98799991607666" x="8.291999816894531" g1="0.0" b1="2.8814998586312868E-5" g2="0.0" b2="2.8799000574508682E-5" voltageLevelId1="LOUDEP3" bus1="LOUDEP31" connectableBus1="LOUDEP31" voltageLevelId2="MUR  P3" bus2="MUR  P31" connectableBus2="MUR  P31" p1="3.725975154334972" q1="6.129400302714871" p2="-3.6932816407905937" q2="-6.315133999388031">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOUDEL31SAUV5" r="1.5929999351501465" x="4.34399938583374" g1="0.0" b1="1.5502999303862453E-5" g2="0.0" b2="1.5502999303862453E-5" voltageLevelId1="LOUDEP3" bus1="LOUDEP31" connectableBus1="LOUDEP31" voltageLevelId2="SAUV5P3" bus2="SAUV5P31" connectableBus2="SAUV5P31" p1="-6.481935439406305" q1="-7.46565471503623" p2="6.513601476510751" q2="7.399957591999305">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="LOUDEL32MUR" r="2.984999895095825" x="8.282999992370605" g1="0.0" b1="2.8780001230188645E-5" g2="0.0" b2="2.8765000024577603E-5" voltageLevelId1="LOUDEP3" bus1="LOUDEP31" connectableBus1="LOUDEP31" voltageLevelId2="MUR  P3" bus2="MUR  P31" connectableBus2="MUR  P31" p1="3.730151665193132" q1="6.136226872196044" p2="-3.6974205763713908" q2="-6.321532540748619">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOUISL41MESSA" r="6.1200032234191895" x="16.6300048828125" g1="0.0" b1="5.9999954828526825E-5" g2="0.0" b2="5.9999954828526825E-5" voltageLevelId1="LOUISP4" bus1="LOUISP41" connectableBus1="LOUISP41" voltageLevelId2="MESSAP4" bus2="MESSAP41" connectableBus2="MESSAP41" p1="0.23291104580828603" q1="-6.365283033938988" p2="-0.20947414010106688" q2="5.350091756100414">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="LOUISL41N.ERD" r="3.940000057220459" x="10.649999618530273" g1="0.0" b1="3.8999991375021636E-5" g2="0.0" b2="3.8999991375021636E-5" voltageLevelId1="LOUISP4" bus1="LOUISP41" connectableBus1="LOUISP41" voltageLevelId2="N.ERDP4" bus2="N.ERDP41" connectableBus2="N.ERDP41" p1="-11.754609188596394" q1="-8.060822028182141" p2="11.842173734863067" q2="7.593610645275345">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="LOUISL41ZPICT" r="4.005001068115234" x="10.405001640319824" g1="0.0" b1="3.7944995710859075E-5" g2="0.0" b2="3.7944995710859075E-5" voltageLevelId1="LOUISP4" bus1="LOUISP41" connectableBus1="LOUISP41" voltageLevelId2="ZPICTP4" bus2="ZPICTP41" connectableBus2="ZPICTP41" p1="0.16475947229095178" q1="-5.834739826757154" p2="-0.15113999012782592" q2="5.190813610438005">
        <iidm:currentLimits1 permanentLimit="574.0">
            <iidm:temporaryLimit name="N/A" value="759.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="574.0"/>
    </iidm:line>
    <iidm:line id="MALE5L31SSGRA" r="1.9800001382827759" x="5.020000457763672" g1="0.0" b1="1.799999881768599E-5" g2="0.0" b2="1.799999881768599E-5" voltageLevelId1="MALE5P3" bus1="MALE5P31" connectableBus1="MALE5P31" voltageLevelId2="SSGRAP3" bus2="SSGRAP31" connectableBus2="SSGRAP31" p1="3.2626187347312166" q1="-14.315238479057573" p2="-3.1656899968677448" q2="14.401740501231208">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="813.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="MANEGL31P.ROU" r="0.32499995827674866" x="2.0129997730255127" g1="0.0" b1="8.484999852953479E-6" g2="0.0" b2="8.484999852953479E-6" voltageLevelId1="MANEGP3" bus1="MANEGP31" connectableBus1="MANEGP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.212122869936715" q1="5.51901860105756" p2="8.219787424551056" q2="-5.542129378051232">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1655.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="MANEGL32P.ROU" r="0.33699989318847656" x="2.0869998931884766" g1="0.0" b1="8.797000191407278E-6" g2="0.0" b2="8.798000635579228E-6" voltageLevelId1="MANEGP3" bus1="MANEGP31" connectableBus1="MANEGP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-7.920777327844874" q1="5.320946107045621" p2="7.928171210200059" q2="-5.3483401090767195">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1655.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="MARTYL61PONAN" r="0.18500007688999176" x="2.895002603530884" g1="0.0" b1="8.215470006689429E-4" g2="0.0" b2="8.215470006689429E-4" voltageLevelId1="MARTYP6" bus1="MARTYP61" connectableBus1="MARTYP61" voltageLevelId2="PONANP6" bus2="PONANP61" connectableBus2="PONANP61" p1="0.007179549866864754" q1="-94.13952000926854" p2="-2.537583009699439E-13" q2="1.4574037126216266E-12">
        <iidm:currentLimits1 permanentLimit="1300.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3010.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1300.0"/>
    </iidm:line>
    <iidm:line id="MARTYL61SQUIV" r="3.0379998683929443" x="20.398998260498047" g1="0.0" b1="7.41460025892593E-5" g2="0.0" b2="7.421999907819554E-5" voltageLevelId1="MARTYP6" bus1="MARTYP61" connectableBus1="MARTYP61" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="88.936503831591" q1="-51.86954241890523" p2="-88.39617608229781" q2="46.89754340307624">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="MARTYL62ZTREF" r="0.12300010025501251" x="0.8169999122619629" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="MARTYP6" bus1="MARTYP61" connectableBus1="MARTYP61" voltageLevelId2="ZTREFP6" bus2="ZTREFP61" connectableBus2="ZTREFP61" p1="90.38110983108247" q1="-53.59643158196539" p2="-90.35741732041316" q2="53.41025299531555">
        <iidm:currentLimits1 permanentLimit="1423.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1779.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2081.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1423.0"/>
    </iidm:line>
    <iidm:line id="MARZAL31ZHER9" r="1.3400001525878906" x="3.6600003242492676" g1="0.0" b1="1.300000076298602E-5" g2="0.0" b2="1.300000076298602E-5" voltageLevelId1="MARZAP3" bus1="MARZAP31" connectableBus1="MARZAP31" voltageLevelId2="ZHER9P3" bus2="ZHER9P31" connectableBus2="ZHER9P31" p1="-5.331773027266798" q1="7.7999745849795925" p2="5.3604523266707504" q2="-7.830568436600094">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="MAUDUL31QUIM5" r="0.07400000095367432" x="0.14000000059604645" g1="0.0" b1="3.011599983437918E-5" g2="0.0" b2="3.011599983437918E-5" voltageLevelId1="MAUDUP3" bus1="MAUDUP31" connectableBus1="MAUDUP31" voltageLevelId2="QUIM5P3" bus2="QUIM5P31" connectableBus2="QUIM5P31" p1="-4.899992156515053" q1="-0.9799968437138712" p2="4.900426298221383" q2="0.7268181095118547">
        <iidm:currentLimits1 permanentLimit="395.0">
            <iidm:temporaryLimit name="N/A" value="454.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="395.0"/>
    </iidm:line>
    <iidm:line id="MELGVL32ZCOSQ" r="0.2770000100135803" x="0.7550000548362732" g1="0.0" b1="2.6899999738816405E-6" g2="0.0" b2="2.6899999738816405E-6" voltageLevelId1="MELGVP3" bus1="MELGVP31" connectableBus1="MELGVP31" voltageLevelId2="ZCOSQP3" bus2="ZCOSQP31" connectableBus2="ZCOSQP31" p1="-1.1355795672520452" q1="0.48979751735965316" p2="1.1356816383523078" q2="-0.5120118542244912">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="MESSAL41ZPICT" r="3.037003517150879" x="8.285009384155273" g1="0.0" b1="2.9999977414263412E-5" g2="0.0" b2="2.9999977414263412E-5" voltageLevelId1="MESSAP4" bus1="MESSAP41" connectableBus1="MESSAP41" voltageLevelId2="ZPICTP4" bus2="ZPICTP41" connectableBus2="ZPICTP41" p1="-0.14336546523664462" q1="4.548200382506307" p2="0.15113969035859423" q2="-5.069835567467002">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="MINIHL31ROSPE" r="1.909999966621399" x="5.219999313354492" g1="0.0" b1="1.8590000763651915E-5" g2="0.0" b2="1.8409999029245228E-5" voltageLevelId1="MINIHP3" bus1="MINIHP31" connectableBus1="MINIHP31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="-8.07609442932476" q1="14.026153597377863" p2="8.19160466824126" q2="-13.870021709440087">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="MORIHL41PAS" r="2.7480034828186035" x="6.975007057189941" g1="0.0" b1="2.5045987058547325E-5" g2="0.0" b2="2.50229913945077E-5" voltageLevelId1="MORIHP4" bus1="MORIHP41" connectableBus1="MORIHP41" voltageLevelId2="PAS  P4" bus2="PAS  P41" connectableBus2="PAS  P41" p1="-5.91882401163325" q1="-7.971680965757217" p2="5.948351501755007" q2="7.599976381171815">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="N/A" value="514.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="MORLAL31P.CHR" r="0.9430000185966492" x="3.9019999504089355" g1="0.0" b1="1.555800008645747E-5" g2="0.0" b2="2.816500091284979E-5" voltageLevelId1="MORLAP3" bus1="MORLAP31" connectableBus1="MORLAP31" voltageLevelId2="P.CHRP3" bus2="P.CHRP31" connectableBus2="P.CHRP31" p1="-9.352946472971434" q1="14.496802227190434" p2="9.416702038599736" q2="-14.424093446624815">
        <iidm:currentLimits1 permanentLimit="820.0">
            <iidm:temporaryLimit name="N/A" value="942.9999389648438"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="820.0"/>
    </iidm:line>
    <iidm:line id="MORLAL31SSLEO" r="2.939999580383301" x="6.660000324249268" g1="0.0" b1="2.300000051036477E-5" g2="0.0" b2="2.300000051036477E-5" voltageLevelId1="MORLAP3" bus1="MORLAP31" connectableBus1="MORLAP31" voltageLevelId2="SSLEOP3" bus2="SSLEOP31" connectableBus2="SSLEOP31" p1="3.8387175813698944" q1="-3.8035406796756046" p2="-3.8198529102845735" q2="3.641784046729788">
        <iidm:currentLimits1 permanentLimit="446.9999694824219">
            <iidm:temporaryLimit name="N/A" value="557.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="446.9999694824219"/>
    </iidm:line>
    <iidm:line id="MORLAL31ZLANM" r="1.251999855041504" x="3.428999900817871" g1="0.0" b1="3.7269998574629426E-4" g2="0.0" b2="5.579999924520962E-5" voltageLevelId1="MORLAP3" bus1="MORLAP31" connectableBus1="MORLAP31" voltageLevelId2="ZLANMP3" bus2="ZLANMP31" connectableBus2="ZLANMP31" p1="4.646079796000617" q1="-13.84334450538471" p2="-4.597993173579722" q2="12.071923722660866">
        <iidm:currentLimits1 permanentLimit="500.0">
            <iidm:temporaryLimit name="N/A" value="575.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="500.0"/>
    </iidm:line>
    <iidm:line id="MORLAL31ZPENA" r="0.40099990367889404" x="1.6600000858306885" g1="0.0" b1="6.6110001171182375E-6" g2="0.0" b2="6.6229999902134296E-6" voltageLevelId1="MORLAP3" bus1="MORLAP31" connectableBus1="MORLAP31" voltageLevelId2="ZPENAP3" bus2="ZPENAP31" connectableBus2="ZPENAP31" p1="-9.33856009479612" q1="16.35004016953527" p2="9.370724965412332" q2="-16.275231786954198">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1196.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="MUR  L31PTIVY" r="2.6030004024505615" x="6.610000133514404" g1="0.0" b1="2.5721999918459915E-5" g2="0.0" b2="2.3731998226139694E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="PTIVYP3" bus2="PTIVYP31" connectableBus2="PTIVYP31" p1="7.064834791867083" q1="4.443142911134454" p2="-7.025947136218856" q2="-4.576309576789299">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="813.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="MUR  L31REDET" r="1.6309999227523804" x="4.135000228881836" g1="0.0" b1="2.0559000404318795E-5" g2="0.0" b2="1.4871999155730009E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="REDETP3" bus2="REDETP31" connectableBus2="REDETP31" p1="-7.128615645615118" q1="-6.785502595722884" p2="7.161522309080628" q2="6.699960897904058">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="MUR  L31SSNI6" r="2.7099995613098145" x="7.530000686645508" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="2.7000001864507794E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="SSNI6P3" bus2="SSNI6P31" connectableBus2="SSNI6P31" p1="-3.7151606846952427" q1="1.2290737495888449" p2="3.7241125904880428" q2="-1.459930851466126">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="MUR  L31UZEL" r="2.7769997119903564" x="7.697000980377197" g1="0.0" b1="3.098700108239427E-5" g2="0.0" b2="2.739000046858564E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="UZEL P3" bus2="UZEL P31" connectableBus2="UZEL P31" p1="-0.27519931856967716" q1="-7.002852029580866" p2="0.3028074105700787" q2="6.799960560326602">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="MUR  L31ZPLO5" r="6.14900016784668" x="16.64299964904785" g1="0.0" b1="5.7062999985646456E-5" g2="0.0" b2="5.2700997912324965E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="ZPLO5P3" bus2="ZPLO5P31" connectableBus2="ZPLO5P31" p1="7.782144347803185" q1="10.581956468159714" p2="-7.550596783541834" q2="-10.451609831155583">
        <iidm:currentLimits1 permanentLimit="452.9999694824219">
            <iidm:temporaryLimit name="N/A" value="568.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="452.9999694824219"/>
    </iidm:line>
    <iidm:line id="MUR  L32ZLOCM" r="2.1999998092651367" x="6.110000133514404" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="5.2999999752501026E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="ZLOCMP3" bus2="ZLOCMP31" connectableBus2="ZLOCMP31" p1="4.104009462281486" q1="6.943477105458403" p2="-4.072956011157486" q2="-7.230591878438078">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="MUR  L61P.HA5" r="0.4829998314380646" x="4.530003070831299" g1="0.0" b1="0.0012871470535174012" g2="0.0" b2="0.00130595697555691" voltageLevelId1="MUR  P6" connectableBus1="MUR  P61" voltageLevelId2="P.HA5P6" connectableBus2="P.HA5P61" p1="0.0" q1="-0.0" p2="0.0" q2="-0.0">
        <iidm:currentLimits1 permanentLimit="1120.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1120.0"/>
    </iidm:line>
    <iidm:line id="MUR  L62TDMUR" r="0.005037376191467047" x="0.050373759120702744" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="MUR  P6" connectableBus1="MUR  P61" voltageLevelId2="TDMURP6" bus2="TDMURP61" connectableBus2="TDMURP61" p1="0.0" q1="-0.0" p2="2.7174662768235294E-10" q2="-0.10789211156059943">
        <iidm:currentLimits1 permanentLimit="1120.0"/>
        <iidm:currentLimits2 permanentLimit="1120.0"/>
    </iidm:line>
    <iidm:line id="MUR  L63TDMUR" r="0.005037376191467047" x="0.050373759120702744" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="MUR  P6" connectableBus1="MUR  P61" voltageLevelId2="TDMURP6" bus2="TDMURP61" connectableBus2="TDMURP61" p1="0.0" q1="-0.0" p2="0.0" q2="-0.0">
        <iidm:currentLimits1 permanentLimit="1120.0"/>
        <iidm:currentLimits2 permanentLimit="1120.0"/>
    </iidm:line>
    <iidm:line id="N.ERDL41RIAIL" r="2.8120028972625732" x="7.669005870819092" g1="0.0" b1="2.924097680079285E-5" g2="0.0" b2="2.736797796387691E-5" voltageLevelId1="N.ERDP4" bus1="N.ERDP41" connectableBus1="N.ERDP41" voltageLevelId2="RIAILP4" bus2="RIAILP41" connectableBus2="RIAILP41" p1="-12.915976337441057" q1="-5.559235068468777" p2="12.975821809013107" q2="5.19998510329751">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="626.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="NENEZL31ZPLUZ" r="1.2250001430511475" x="3.3429999351501465" g1="0.0" b1="1.1899000128323678E-5" g2="0.0" b2="1.192699983221246E-5" voltageLevelId1="NENEZP3" bus1="NENEZP31" connectableBus1="NENEZP31" voltageLevelId2="ZPLUZP3" bus2="ZPLUZP31" connectableBus2="ZPLUZP31" p1="2.086772188506077" q1="10.149751237719398" p2="-2.057413171956236" q2="-10.176592148681824">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="NOYA5L41VERN" r="0.6800005435943604" x="1.7300020456314087" g1="0.0" b1="5.999997938488377E-6" g2="0.0" b2="5.999997938488377E-6" voltageLevelId1="NOYA5P4" bus1="NOYA5P41" connectableBus1="NOYA5P41" voltageLevelId2="VERN P4" bus2="VERN P41" connectableBus2="VERN P41" p1="-21.896105599300146" q1="6.156273117590556" p2="21.935816688008362" q2="-6.161734652674641">
        <iidm:currentLimits1 permanentLimit="543.0">
            <iidm:temporaryLimit name="N/A" value="723.0000610351562"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="543.0"/>
    </iidm:line>
    <iidm:line id="ODET L31SQUIV" r="0.5699999332427979" x="1.149999976158142" g1="0.0" b1="4.000000444648322E-6" g2="0.0" b2="4.000000444648322E-6" voltageLevelId1="ODET P3" bus1="ODET P31" connectableBus1="ODET P31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-2.3999962185299215" q1="-0.47999843862381" p2="2.4007907729358053" q2="0.4472998526593117">
        <iidm:currentLimits1 permanentLimit="358.0">
            <iidm:temporaryLimit name="N/A" value="441.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="358.0"/>
    </iidm:line>
    <iidm:line id="P.ABBL31PENHA" r="4.210999965667725" x="11.008999824523926" g1="0.0" b1="3.944100171793252E-5" g2="0.0" b2="4.461599746719003E-5" voltageLevelId1="P.ABBP3" bus1="P.ABBP31" connectableBus1="P.ABBP31" voltageLevelId2="PENHAP3" bus2="PENHAP31" connectableBus2="PENHAP31" p1="-4.03778512253043" q1="8.010304234275358" p2="4.1160086167245975" q2="-8.176482912579143">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="P.ABBL31ZPOUL" r="1.7970001697540283" x="4.901000022888184" g1="0.0" b1="1.7489999663666822E-5" g2="0.0" b2="1.7489999663666822E-5" voltageLevelId1="P.ABBP3" bus1="P.ABBP31" connectableBus1="P.ABBP31" voltageLevelId2="ZPOULP3" bus2="ZPOULP31" connectableBus2="ZPOULP31" p1="-7.9157519084173344" q1="6.789648116965576" p2="7.959746143505144" q2="-6.8259188857304505">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="P.CHRL31SSFIA" r="0.21299993991851807" x="1.343000054359436" g1="0.0" b1="2.132400004484225E-5" g2="0.0" b2="2.1006000679335557E-5" voltageLevelId1="P.CHRP3" bus1="P.CHRP31" connectableBus1="P.CHRP31" voltageLevelId2="SSFIAP3" bus2="SSFIAP31" connectableBus2="SSFIAP31" p1="2.8522989692817564" q1="-9.752657231016224" p2="-2.847316274521726" q2="9.599969351295343">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1659.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="P.CHRL31ZPENA" r="0.5429999828338623" x="2.246000051498413" g1="0.0" b1="1.95480024558492E-5" g2="0.0" b2="8.951999916462228E-6" voltageLevelId1="P.CHRP3" bus1="P.CHRP31" connectableBus1="P.CHRP31" voltageLevelId2="ZPENAP3" bus2="ZPENAP31" connectableBus2="ZPENAP31" p1="9.395274710606154" q1="-13.03538594285463" p2="-9.363224207262526" q2="13.043919741465446">
        <iidm:currentLimits1 permanentLimit="820.0">
            <iidm:temporaryLimit name="N/A" value="942.9999389648438"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="820.0"/>
    </iidm:line>
    <iidm:line id="P.HA5L61ROSPE" r="3.2750000953674316" x="21.742000579833984" g1="0.0" b1="7.897000614320859E-5" g2="0.0" b2="7.911700231488794E-5" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="ROSPEP6" bus2="ROSPEP61" connectableBus2="ROSPEP61" p1="-7.644720513434429" q1="-48.15214381949182" p2="7.7595175665375855" q2="39.87630881924629">
        <iidm:currentLimits1 permanentLimit="1375.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1375.0"/>
    </iidm:line>
    <iidm:line id="P.HA5L61TREGU" r="0.8399999141693115" x="5.579999923706055" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="37.29578627826906" q1="-21.377399677656207" p2="-37.26885783254854" q2="19.305560253319065">
        <iidm:currentLimits1 permanentLimit="1212.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1534.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1792.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1212.0"/>
    </iidm:line>
    <iidm:line id="P.HA5L61ZCORO" r="1.3890005350112915" x="9.489999771118164" g1="0.0" b1="3.4000004234258085E-5" g2="0.0" b2="3.5000000934815034E-5" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="ZCOROP6" bus2="ZCOROP61" connectableBus2="ZCOROP61" p1="-66.88696411305881" q1="-53.414941422864956" p2="67.06314446564488" q2="50.700700494148634">
        <iidm:currentLimits1 permanentLimit="1217.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1217.0"/>
    </iidm:line>
    <iidm:line id="P.HA5L62TREGU" r="0.8399999737739563" x="5.589999675750732" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="37.23586630782533" q1="-21.33216490605816" p2="-37.209031991263394" q2="19.260019630701862">
        <iidm:currentLimits1 permanentLimit="1280.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1621.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1896.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1280.0"/>
    </iidm:line>
    <iidm:line id="P.ROLL31ZSSR5" r="0.9000000357627869" x="1.659999966621399" g1="0.0" b1="5.524000243894989E-6" g2="0.0" b2="5.524000243894989E-6" voltageLevelId1="P.ROLP3" bus1="P.ROLP31" connectableBus1="P.ROLP31" voltageLevelId2="ZSSR5P3" bus2="ZSSR5P31" connectableBus2="ZSSR5P31" p1="-3.5548570928275563E-14" q1="1.4016313983899987E-13" p2="1.1556665182926775E-7" q2="-0.04649005682144755">
        <iidm:currentLimits1 permanentLimit="526.0">
            <iidm:temporaryLimit name="N/A" value="638.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="526.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL31QUIM5" r="2.8460001945495605" x="7.894000053405762" g1="0.0" b1="2.7443998988019302E-5" g2="0.0" b2="3.111000114586204E-5" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="QUIM5P3" bus2="QUIM5P31" connectableBus2="QUIM5P31" p1="11.140209691549948" q1="-8.148652158858646" p2="-11.01085604190274" q2="8.262319422767229">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL31SSSU5" r="0.005999999586492777" x="0.018999997526407242" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="SSSU5P3" bus2="SSSU5P31" connectableBus2="SSSU5P31" p1="3.0137620995807772" q1="-9.524419883519075" p2="-3.0136181871194214" q2="9.49996942011021">
        <iidm:currentLimits1 permanentLimit="290.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="290.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL31ZPLO5" r="1.159999966621399" x="3.2090001106262207" g1="0.0" b1="2.4298000425915234E-5" g2="0.0" b2="1.118400086852489E-5" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="ZPLO5P3" bus2="ZPLO5P31" connectableBus2="ZPLO5P31" p1="-6.3750208473193055" q1="-19.406795369085263" p2="6.490538299151378" q2="19.577515227093976">
        <iidm:currentLimits1 permanentLimit="680.0">
            <iidm:temporaryLimit name="N/A" value="781.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="680.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL32ZLOCM" r="3.1319994926452637" x="9.20199966430664" g1="0.0" b1="3.129999968223274E-4" g2="0.0" b2="0.001424000016413629" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="ZLOCMP3" bus2="ZLOCMP31" connectableBus2="ZLOCMP31" p1="-12.629230278727558" q1="-22.391933548880726" p2="13.08527470768983" q2="15.83673469895609">
        <iidm:currentLimits1 permanentLimit="660.0">
            <iidm:temporaryLimit name="N/A" value="758.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="660.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL61PLUVI" r="1.2899998426437378" x="8.619999885559082" g1="0.0" b1="3.062999894609675E-5" g2="0.0" b2="3.099999958067201E-5" voltageLevelId1="P.ROUP6" bus1="P.ROUP61" connectableBus1="P.ROUP61" voltageLevelId2="PLUVIP6" bus2="PLUVIP61" connectableBus2="PLUVIP61" p1="34.068063673001724" q1="-18.067028417582122" p2="-34.035914508991084" q2="14.747515906467568">
        <iidm:currentLimits1 permanentLimit="1423.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1779.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2081.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1423.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL61SQUIV" r="3.6899993419647217" x="24.529996871948242" g1="0.0" b1="8.890000026440248E-5" g2="0.0" b2="8.879000233719125E-5" voltageLevelId1="P.ROUP6" bus1="P.ROUP61" connectableBus1="P.ROUP61" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="-59.89182023221957" q1="-24.859732823190402" p2="60.148214160479654" q2="16.262337638638627">
        <iidm:currentLimits1 permanentLimit="1280.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1621.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1896.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1280.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL61THEIX" r="3.1659998893737793" x="21.042999267578125" g1="0.0" b1="7.63629941502586E-5" g2="0.0" b2="7.636599912075326E-5" voltageLevelId1="P.ROUP6" bus1="P.ROUP61" connectableBus1="P.ROUP61" voltageLevelId2="THEIXP6" bus2="THEIXP61" connectableBus2="THEIXP61" p1="49.82567750696184" q1="-0.8349564600187462" p2="-49.68769360654261" q2="-6.957630180300301">
        <iidm:currentLimits1 permanentLimit="1212.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1534.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1792.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1212.0"/>
    </iidm:line>
    <iidm:line id="PAIMPL31PLOUR" r="2.505000591278076" x="6.854001045227051" g1="0.0" b1="3.761469852179289E-4" g2="0.0" b2="4.292100129532628E-5" voltageLevelId1="PAIMPP3" bus1="PAIMPP31" connectableBus1="PAIMPP31" voltageLevelId2="PLOURP3" bus2="PLOURP31" connectableBus2="PLOURP31" p1="3.233609442763139" q1="7.783752174368817" p2="-3.177020552512232" q2="-9.470663401885034">
        <iidm:currentLimits1 permanentLimit="605.0">
            <iidm:temporaryLimit name="N/A" value="696.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="605.0"/>
    </iidm:line>
    <iidm:line id="PAS  L41ZPICT" r="0.7379999160766602" x="1.8719998598098755" g1="0.0" b1="6.714997198287165E-6" g2="0.0" b2="6.714997198287165E-6" voltageLevelId1="PAS  P4" connectableBus1="PAS  P41" voltageLevelId2="ZPICTP4" bus2="ZPICTP41" connectableBus2="ZPICTP41" p1="0.0" q1="-0.0" p2="2.997691222784914E-7" q2="-0.12097804297110355">
        <iidm:currentLimits1 permanentLimit="442.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="442.0"/>
    </iidm:line>
    <iidm:line id="PENHAL31SQUIV" r="1.3300000429153442" x="3.3929998874664307" g1="0.0" b1="1.2588000572577585E-5" g2="0.0" b2="1.2555000466818456E-5" voltageLevelId1="PENHAP3" bus1="PENHAP31" connectableBus1="PENHAP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-5.363972165438475" q1="9.895576086545194" p2="5.403108126188737" q2="-9.904254248240992">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PENHAL32SQUIV" r="1.3320000171661377" x="3.398000478744507" g1="0.0" b1="1.260599947272567E-5" g2="0.0" b2="1.257499934581574E-5" voltageLevelId1="PENHAP3" bus1="PENHAP31" connectableBus1="PENHAP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-5.355956130264349" q1="9.880869726606482" p2="5.39503535462822" q2="-9.889859557790805">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PERR6L31ROSPE" r="1.225000023841858" x="3.3440001010894775" g1="0.0" b1="1.189500017062528E-5" g2="0.0" b2="1.1930000255233608E-5" voltageLevelId1="PERR6P3" bus1="PERR6P31" connectableBus1="PERR6P31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="-6.834111874139646" q1="5.976488025899598" p2="6.8578882158227845" q2="-6.013230480218886">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PERR6L32ROSPE" r="1.25600004196167" x="3.4300003051757812" g1="0.0" b1="1.2199999218864832E-5" g2="0.0" b2="1.2235000212967861E-5" voltageLevelId1="PERR6P3" bus1="PERR6P31" connectableBus1="PERR6P31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="-6.663838562487563" q1="5.8234744124732005" p2="6.687011659100794" q2="-5.864440717853588">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PLAN6L31RAN.P" r="2.0280001163482666" x="8.416001319885254" g1="0.0" b1="3.526399814290926E-5" g2="0.0" b2="1.6752199735492468E-4" voltageLevelId1="PLAN6P3" bus1="PLAN6P31" connectableBus1="PLAN6P31" voltageLevelId2="RAN.PP3" bus2="RAN.PP31" connectableBus2="RAN.PP31" p1="-0.8787829315897746" q1="6.275383595578927" p2="0.8987196813273133" q2="-7.043046380292719">
        <iidm:currentLimits1 permanentLimit="730.0">
            <iidm:temporaryLimit name="N/A" value="992.9999389648438"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="730.0"/>
    </iidm:line>
    <iidm:line id="PLELAL41ZPLEL" r="1.4540001153945923" x="3.9740002155303955" g1="0.0" b1="1.4150988135952502E-5" g2="0.0" b2="1.4090988770476542E-5" voltageLevelId1="PLELAP4" bus1="PLELAP41" connectableBus1="PLELAP41" voltageLevelId2="ZPLELP4" bus2="ZPLELP41" connectableBus2="ZPLELP41" p1="8.601453975638437" q1="7.999978099721167" p2="-8.579772506152414" q2="-8.204860576556126">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="PLOE5L31THEIX" r="2.058000087738037" x="5.497999668121338" g1="0.0" b1="1.9339997379574925E-5" g2="0.0" b2="2.0018002032884397E-5" voltageLevelId1="PLOE5P3" bus1="PLOE5P31" connectableBus1="PLOE5P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-4.24967271703011" q1="2.6227480731919313" p2="4.262324478241255" q2="-2.7510892219164416">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PLOE5L32THEIX" r="2.0359997749328613" x="5.2669997215271" g1="0.0" b1="1.9259001419413835E-5" g2="0.0" b2="1.9994999092887156E-5" voltageLevelId1="PLOE5P3" bus1="PLOE5P31" connectableBus1="PLOE5P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-4.387754086572046" q1="2.777235678128931" p2="4.401282069362978" q2="-2.903951516052118">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PLOUAL31ZPLO5" r="1.1200000047683716" x="3.1000001430511475" g1="0.0" b1="9.999999747378752E-6" g2="0.0" b2="9.999999747378752E-6" voltageLevelId1="PLOUAP3" bus1="PLOUAP31" connectableBus1="PLOUAP31" voltageLevelId2="ZPLO5P3" bus2="ZPLO5P31" connectableBus2="ZPLO5P31" p1="-1.0382301063857144" q1="9.09996724905995" p2="1.060058484390247" q2="-9.125905395938611">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PLOUFL31PLOUR" r="2.5289995670318604" x="6.722000598907471" g1="0.0" b1="2.499999936844688E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="PLOUFP3" bus1="PLOUFP31" connectableBus1="PLOUFP31" voltageLevelId2="PLOURP3" bus2="PLOURP31" connectableBus2="PLOURP31" p1="6.16708208186453" q1="-10.265944045887125" p2="-6.081141370995604" q2="10.283790175437899">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PLOUFL31SSBRI" r="0.3859999477863312" x="1.0820000171661377" g1="0.0" b1="3.1353000667877495E-4" g2="0.0" b2="3.1353000667877495E-4" voltageLevelId1="PLOUFP3" bus1="PLOUFP31" connectableBus1="PLOUFP31" voltageLevelId2="SSBRIP3" connectableBus2="SSBRIP31" p1="1.578807145108255E-4" q1="-2.607784492451457" p2="0.0" q2="-0.0">
        <iidm:currentLimits1 permanentLimit="440.0000305175781">
            <iidm:temporaryLimit name="N/A" value="506.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="440.0000305175781"/>
    </iidm:line>
    <iidm:line id="PLOUFL31TREGU" r="0.7319998741149902" x="1.8700000047683716" g1="0.0" b1="2.5368000933667645E-5" g2="0.0" b2="2.620000122988131E-5" voltageLevelId1="PLOUFP3" bus1="PLOUFP31" connectableBus1="PLOUFP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-6.167239962579078" q1="12.873728538338588" p2="6.203592194319528" q2="-12.994253415819063">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="PLOUGL31ZSSUR" r="1.375000238418579" x="4.84499979019165" g1="0.0" b1="1.708899981167633E-5" g2="0.0" b2="1.7784999727155082E-5" voltageLevelId1="PLOUGP3" bus1="PLOUGP31" connectableBus1="PLOUGP31" voltageLevelId2="ZSSURP3" bus2="ZSSURP31" connectableBus2="ZSSURP31" p1="1.4321104254622476" q1="1.278660797982776" p2="-1.4308670984612166" q2="-1.4235699583652177">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PLOURL31TREGU" r="4.020000457763672" x="10.567001342773438" g1="0.0" b1="3.9792001189198345E-5" g2="0.0" b2="4.007099778391421E-5" voltageLevelId1="PLOURP3" bus1="PLOURP31" connectableBus1="PLOURP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-4.9333280121629075" q1="8.786845581930605" p2="5.0318745103822335" q2="-8.86256879453985">
        <iidm:currentLimits1 permanentLimit="550.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="550.0"/>
    </iidm:line>
    <iidm:line id="PLOUVL31TREGU" r="2.0" x="5.5" g1="0.0" b1="1.8999999156221747E-5" g2="0.0" b2="1.8999999156221747E-5" voltageLevelId1="PLOUVP3" bus1="PLOUVP31" connectableBus1="PLOUVP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="4.38348832294297" q1="18.660947501943586" p2="-4.212718154702432" q2="-18.35203619410935">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PLUVIL61PRINQ" r="5.690000057220459" x="37.959999084472656" g1="0.0" b1="1.3714999658986926E-4" g2="0.0" b2="1.9347999477759004E-4" voltageLevelId1="PLUVIP6" bus1="PLUVIP61" connectableBus1="PLUVIP61" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="21.097590954513272" q1="9.657636144693111" p2="-21.02304205216273" q2="-27.85293975012509">
        <iidm:currentLimits1 permanentLimit="1423.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1779.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2081.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1423.0"/>
    </iidm:line>
    <iidm:line id="PLUZUL31ZPLUZ" r="0.824999988079071" x="2.252000093460083" g1="0.0" b1="8.027000149013475E-6" g2="0.0" b2="8.007000360521488E-6" voltageLevelId1="PLUZUP3" bus1="PLUZUP31" connectableBus1="PLUZUP31" voltageLevelId2="ZPLUZP3" bus2="ZPLUZP31" connectableBus2="ZPLUZP31" p1="-0.8170653692751134" q1="5.999981489769001" p2="0.8238995840124136" q2="-6.052929138332947">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PORT7L31PTCHA" r="1.4590001106262207" x="7.013001441955566" g1="0.0" b1="7.662699790671468E-4" g2="0.0" b2="0.0027019521221518517" voltageLevelId1="PORT7P3" bus1="PORT7P31" connectableBus1="PORT7P31" voltageLevelId2="PTCHAP3" bus2="PTCHAP31" connectableBus2="PTCHAP31" p1="-5.698857157390811" q1="2.7756719362408098" p2="5.7226169666019215" q2="-17.05195387598687">
        <iidm:currentLimits1 permanentLimit="817.0000610351562">
            <iidm:temporaryLimit name="N/A" value="939.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="817.0000610351562"/>
    </iidm:line>
    <iidm:line id="PORT7L31SEVE5" r="1.5800000429153442" x="6.53000020980835" g1="0.0" b1="2.6777999664773233E-5" g2="0.0" b2="2.5867000658763573E-5" voltageLevelId1="PORT7P3" bus1="PORT7P31" connectableBus1="PORT7P31" voltageLevelId2="SEVE5P3" bus2="SEVE5P31" connectableBus2="SEVE5P31" p1="-4.365081902466791" q1="3.2243085109907947" p2="4.376435338158531" q2="-3.397792789427449">
        <iidm:currentLimits1 permanentLimit="817.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1136.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="817.0000610351562"/>
    </iidm:line>
    <iidm:line id="POULDL31ZPOUL" r="1.1069999933242798" x="3.019000291824341" g1="0.0" b1="1.0773000212793704E-5" g2="0.0" b2="1.0773000212793704E-5" voltageLevelId1="POULDP3" bus1="POULDP31" connectableBus1="POULDP31" voltageLevelId2="ZPOULP3" bus2="ZPOULP31" connectableBus2="ZPOULP31" p1="3.352870360300644" q1="8.599972747717782" p2="-3.331739506814091" q2="-8.638820676055246">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PRAT L31ZPRA6" r="0.12200000137090683" x="0.32600000500679016" g1="0.0" b1="1.2390000847517513E-6" g2="0.0" b2="1.2000000424450263E-6" voltageLevelId1="PRAT P3" connectableBus1="PRAT P31" voltageLevelId2="ZPRA6P3" bus2="ZPRA6P31" connectableBus2="ZPRA6P31" p1="0.0" q1="-0.0" p2="7.709176441104461E-10" q2="-0.010039614543925211">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PRAT L32THEIX" r="0.42800000309944153" x="1.1670000553131104" g1="0.0" b1="4.251000063959509E-6" g2="0.0" b2="4.122000518691493E-6" voltageLevelId1="PRAT P3" bus1="PRAT P31" connectableBus1="PRAT P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.0999953394661066" q1="-0.6199981311326827" p2="3.101033974983655" q2="0.5884030959964006">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="760.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PRINQL61PTCHA" r="0.6690000295639038" x="4.697000026702881" g1="0.0" b1="2.2570999135496095E-5" g2="0.0" b2="1.8040899885818362E-4" voltageLevelId1="PRINQP6" bus1="PRINQP61" connectableBus1="PRINQP61" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="39.55250481305258" q1="-56.19263358258658" p2="-39.497663196395024" q2="45.148711796526584">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="PTCHAL31SAVEN" r="3.4300003051757812" x="8.15000057220459" g1="0.0" b1="4.600000102072954E-5" g2="0.0" b2="2.8000000384054147E-5" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="SAVENP3" bus2="SAVENP31" connectableBus2="SAVENP31" p1="1.9701270080200912" q1="-5.445874270461432" p2="-1.94399158239059" q2="5.1999828978730145">
        <iidm:currentLimits1 permanentLimit="274.0">
            <iidm:temporaryLimit name="N/A" value="352.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="274.0"/>
    </iidm:line>
    <iidm:line id="PTCHAL31SEVE5" r="1.2920000553131104" x="5.499000072479248" g1="0.0" b1="4.672200157074258E-5" g2="0.0" b2="2.109700108121615E-5" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="SEVE5P3" bus2="SEVE5P31" connectableBus2="SEVE5P31" p1="1.841580371481722" q1="-3.9920227859947794" p2="-1.8360109489186593" q2="3.734544229033844">
        <iidm:currentLimits1 permanentLimit="817.0000610351562">
            <iidm:temporaryLimit name="N/A" value="989.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="817.0000610351562"/>
    </iidm:line>
    <iidm:line id="PTCHAL31ZHER9" r="1.9500000476837158" x="5.159999847412109" g1="0.0" b1="1.9789998987107538E-5" g2="0.0" b2="1.980999695661012E-5" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="ZHER9P3" bus2="ZHER9P31" connectableBus2="ZHER9P31" p1="16.59217407980461" q1="-9.343787120831228" p2="-16.42187282295827" q2="9.630039114908238">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="PTCHAL32SEVE5" r="2.065000295639038" x="5.252999782562256" g1="0.0" b1="1.8929998987005092E-5" g2="0.0" b2="4.461799835553393E-5" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="SEVE5P3" bus2="SEVE5P31" connectableBus2="SEVE5P31" p1="1.2792413540538325" q1="-4.104953568293119" p2="-1.2703257807420913" q2="3.8632346970126643">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="626.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="QUESTL31SSGRA" r="2.5799999237060547" x="7.039999961853027" g1="0.0" b1="2.499999936844688E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="QUESTP3" bus1="QUESTP31" connectableBus1="QUESTP31" voltageLevelId2="SSGRAP3" bus2="SSGRAP31" connectableBus2="SSGRAP31" p1="-7.756822701967364" q1="-5.364981419302679" p2="7.8086045017321775" q2="5.2846943952484455">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="834.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="QUESTL31THEIX" r="2.759999990463257" x="7.542999744415283" g1="0.0" b1="2.679100180102978E-5" g2="0.0" b2="2.69049996859394E-5" voltageLevelId1="QUESTP3" bus1="QUESTP31" connectableBus1="QUESTP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="11.136045565632118" q1="13.364957598410312" p2="-10.943101931765904" q2="-13.065514384582952">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="QUIMPL31SQUIV" r="0.27000001072883606" x="1.1100000143051147" g1="0.0" b1="1.610000035725534E-4" g2="0.0" b2="2.300000051036477E-5" voltageLevelId1="QUIMPP3" bus1="QUIMPP31" connectableBus1="QUIMPP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-9.464224950879226" q1="4.397837982855916" p2="9.471482810694196" q2="-5.158278106925204">
        <iidm:currentLimits1 permanentLimit="645.0">
            <iidm:temporaryLimit name="N/A" value="742.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="645.0"/>
    </iidm:line>
    <iidm:line id="QUIMPL31ZE.BL" r="0.0689999982714653" x="0.1850000023841858" g1="0.0" b1="4.124000042793341E-6" g2="0.0" b2="7.03000011981203E-7" voltageLevelId1="QUIMPP3" connectableBus1="QUIMPP31" voltageLevelId2="ZE.BLP3" bus2="ZE.BLP31" connectableBus2="ZE.BLP31" p1="0.0" q1="-0.0" p2="5.016587563531108E-9" q2="-0.02063473611046019">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="QUIMPL31ZKERA" r="0.10199999064207077" x="0.3789999783039093" g1="0.0" b1="1.503000021330081E-6" g2="0.0" b2="1.4370000371854985E-6" voltageLevelId1="QUIMPP3" connectableBus1="QUIMPP31" voltageLevelId2="ZKERAP3" bus2="ZKERAP31" connectableBus2="ZKERAP31" p1="0.0" q1="-0.0" p2="9.565349909808533E-10" q2="-0.012204773579908273">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="QUIMPL32SQUIV" r="0.27000001072883606" x="1.1100000143051147" g1="0.0" b1="1.5999999595806003E-4" g2="0.0" b2="2.300000051036477E-5" voltageLevelId1="QUIMPP3" bus1="QUIMPP31" connectableBus1="QUIMPP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-9.464224950879165" q1="4.402133773657475" p2="9.471482810694196" q2="-5.158278106925204">
        <iidm:currentLimits1 permanentLimit="645.0">
            <iidm:temporaryLimit name="N/A" value="742.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="645.0"/>
    </iidm:line>
    <iidm:line id="RABINL31ZRUNI" r="3.109999418258667" x="10.119999885559082" g1="0.0" b1="3.6229997931513935E-5" g2="0.0" b2="3.6139997973805293E-5" voltageLevelId1="RABINP3" bus1="RABINP31" connectableBus1="RABINP31" voltageLevelId2="ZRUNIP3" bus2="ZRUNIP31" connectableBus2="ZRUNIP31" p1="-2.180904001950627" q1="-8.177938485201592" p2="2.2300026073428865" q2="8.014676046086821">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL31RANCE" r="0.045889806002378464" x="0.08400074392557144" g1="0.0" b1="3.9200000173877925E-5" g2="0.0" b2="3.9200000173877925E-5" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RANCEP3" bus2="RANCEP31" connectableBus2="RANCEP31" p1="2.944406214016367E-7" q1="-0.32736077411571646" p2="-1.8747306273523977E-13" q2="-1.4454855998516071E-12">
        <iidm:currentLimits1 permanentLimit="356.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="356.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL31SSSE5" r="0.30800002813339233" x="1.7299998998641968" g1="0.0" b1="3.3400001120753586E-4" g2="0.0" b2="5.400000372901559E-5" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="16.24076776057368" q1="-17.83870322903809" p2="-16.201365541123415" q2="16.437368168981457">
        <iidm:currentLimits1 permanentLimit="930.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1070.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="930.0000610351562"/>
    </iidm:line>
    <iidm:line id="RAN.PL31TADEN" r="1.7699998617172241" x="6.03000020980835" g1="0.0" b1="2.2000000171829015E-5" g2="0.0" b2="2.2000000171829015E-5" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="TADENP3" bus2="TADENP31" connectableBus2="TADENP31" p1="1.128154447174237" q1="-12.429579248926686" p2="-1.0630891877423325" q2="12.464302172592182">
        <iidm:currentLimits1 permanentLimit="748.0">
            <iidm:temporaryLimit name="N/A" value="811.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="748.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL32SSSE5" r="0.30800002813339233" x="1.7299998998641968" g1="0.0" b1="3.3400001120753586E-4" g2="0.0" b2="5.400000372901559E-5" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="16.24076776057368" q1="-17.83870322903809" p2="-16.201365541123415" q2="16.437368168981457">
        <iidm:currentLimits1 permanentLimit="930.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1070.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="930.0000610351562"/>
    </iidm:line>
    <iidm:line id="RAN.PL61RANCE" r="0.04748492315411568" x="0.08692055195569992" g1="0.0" b1="1.5200001143966801E-5" g2="0.0" b2="1.5200001143966801E-5" voltageLevelId1="RAN.PP6" bus1="RAN.PP61" connectableBus1="RAN.PP61" voltageLevelId2="RANCEP6" bus2="RANCEP61" connectableBus2="RANCEP61" p1="80.00576727520843" q1="3.2957484944277193" p2="-80.0003604853868" q2="-4.999290981871941">
        <iidm:currentLimits1 permanentLimit="260.0"/>
        <iidm:currentLimits2 permanentLimit="260.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL62RANCE" r="0.05651937797665596" x="0.10345800966024399" g1="0.0" b1="1.795900061551947E-5" g2="0.0" b2="1.795900061551947E-5" voltageLevelId1="RAN.PP6" bus1="RAN.PP61" connectableBus1="RAN.PP61" voltageLevelId2="RANCEP6" bus2="RANCEP62" connectableBus2="RANCEP62" p1="80.00679487766304" q1="2.9866457902360075" p2="-80.00036048550662" q2="-4.999291153013269">
        <iidm:currentLimits1 permanentLimit="260.0"/>
        <iidm:currentLimits2 permanentLimit="260.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL62TDRAN" r="0.04999999329447746" x="0.5" g1="0.0" b1="4.000000444648322E-6" g2="0.0" b2="4.000000444648322E-6" voltageLevelId1="RAN.PP6" bus1="RAN.PP62" connectableBus1="RAN.PP62" voltageLevelId2="TDRANP6" bus2="TDRANP61" connectableBus2="TDRANP61" p1="67.94399227982811" q1="35.75625695589107" p2="-67.93879016092752" q2="-36.158587200337735">
        <iidm:currentLimits1 permanentLimit="901.0">
            <iidm:temporaryLimit name="N/A" value="1030.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1290.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="901.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL63RANCE" r="0.06610164791345596" x="0.12099824100732803" g1="0.0" b1="2.1023000954301096E-5" g2="0.0" b2="2.1023000954301096E-5" voltageLevelId1="RAN.PP6" bus1="RAN.PP61" connectableBus1="RAN.PP61" voltageLevelId2="RANCEP6" bus2="RANCEP63" connectableBus2="RANCEP63" p1="80.00460142446124" q1="22.44259342627623" p2="-79.99644064020167" q2="-24.797332227890283">
        <iidm:currentLimits1 permanentLimit="260.0"/>
        <iidm:currentLimits2 permanentLimit="260.0"/>
    </iidm:line>
    <iidm:line id="RANCEL31SSMAL" r="0.7839999198913574" x="1.9490001201629639" g1="0.0" b1="3.4047101507894695E-4" g2="0.0" b2="1.4320800255518407E-4" voltageLevelId1="RANCEP3" bus1="RANCEP32" connectableBus1="RANCEP32" voltageLevelId2="SSMALP3" bus2="SSMALP31" connectableBus2="SSMALP31" p1="-2.1447218832025038E-14" q1="1.666353479768923E-13" p2="3.896464924942056E-4" q2="-2.0719444113900907">
        <iidm:currentLimits1 permanentLimit="305.0">
            <iidm:temporaryLimit name="N/A" value="350.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="305.0"/>
    </iidm:line>
    <iidm:line id="ROPHEL31SEVIG" r="0.7599998712539673" x="3.520000457763672" g1="0.0" b1="0.0011631000088527799" g2="0.0" b2="0.0011631000088527799" voltageLevelId1="ROPHEP3" bus1="ROPHEP31" connectableBus1="ROPHEP31" voltageLevelId2="SEVIGP3" bus2="SEVIGP31" connectableBus2="SEVIGP31" p1="-15.662667461363963" q1="2.719146784725754" p2="15.71495542828436" q2="-12.861111886075788">
        <iidm:currentLimits1 permanentLimit="715.0">
            <iidm:temporaryLimit name="N/A" value="1610.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="715.0"/>
    </iidm:line>
    <iidm:line id="ROSPEL31ZPLUZ" r="2.484999895095825" x="5.894000053405762" g1="0.0" b1="1.2199999764561653E-4" g2="0.0" b2="5.900000178371556E-5" voltageLevelId1="ROSPEP3" bus1="ROSPEP31" connectableBus1="ROSPEP31" voltageLevelId2="ZPLUZP3" bus2="ZPLUZP31" connectableBus2="ZPLUZP31" p1="-1.0808707781785412" q1="-16.64927313724788" p2="1.2335135879437065" q2="16.22952128701501">
        <iidm:currentLimits1 permanentLimit="446.9999694824219">
            <iidm:temporaryLimit name="N/A" value="557.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="446.9999694824219"/>
    </iidm:line>
    <iidm:line id="ROSPEL61ZCORO" r="2.240000009536743" x="14.858000755310059" g1="0.0" b1="5.400000372901559E-5" g2="0.0" b2="5.400000372901559E-5" voltageLevelId1="ROSPEP6" bus1="ROSPEP61" connectableBus1="ROSPEP61" voltageLevelId2="ZCOROP6" bus2="ZCOROP61" connectableBus2="ZCOROP61" p1="-32.20285210304537" q1="28.6645409119896" p2="32.281760166458795" q2="-34.37893169963793">
        <iidm:currentLimits1 permanentLimit="1375.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1375.0"/>
    </iidm:line>
    <iidm:line id="ROSTRL31SSNI6" r="2.7699997425079346" x="7.5500006675720215" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="2.7000001864507794E-5" voltageLevelId1="ROSTRP3" bus1="ROSTRP31" connectableBus1="ROSTRP31" voltageLevelId2="SSNI6P3" bus2="SSNI6P31" connectableBus2="SSNI6P31" p1="-0.8351370967954757" q1="-4.250658237893271" p2="0.8456448893396387" q2="4.025383279620595">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="RUMENL31SSCO6" r="1.2140001058578491" x="3.3650002479553223" g1="0.0" b1="9.305430576205254E-4" g2="0.0" b2="9.305430576205254E-4" voltageLevelId1="RUMENP3" bus1="RUMENP31" connectableBus1="RUMENP31" voltageLevelId2="SSCO6P3" bus2="SSCO6P31" connectableBus2="SSCO6P31" p1="-0.766848580408619" q1="-12.92586157365567" p2="0.7886544448016114" q2="4.764523914162944">
        <iidm:currentLimits1 permanentLimit="465.0000305175781">
            <iidm:temporaryLimit name="N/A" value="828.0000610351562"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="465.0000305175781"/>
    </iidm:line>
    <iidm:line id="RUMENL31ZSSUR" r="1.8989999294281006" x="4.813000202178955" g1="0.0" b1="1.7267999282921664E-5" g2="0.0" b2="1.7267999282921664E-5" voltageLevelId1="RUMENP3" bus1="RUMENP31" connectableBus1="RUMENP31" voltageLevelId2="ZSSURP3" bus2="ZSSURP31" connectableBus2="ZSSURP31" p1="-12.852816303107556" q1="17.175392715775782" p2="13.053150449207044" q2="-16.817178523049293">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="SARZEL31THEIX" r="3.4809987545013428" x="9.305996894836426" g1="0.0" b1="3.455499972915277E-5" g2="0.0" b2="3.536300209816545E-5" voltageLevelId1="SARZEP3" bus1="SARZEP31" connectableBus1="SARZEP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.171899265966669" q1="6.573034267816709" p2="3.2174838535997674" q2="-6.742307117821808">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SARZEL32THEIX" r="3.553999662399292" x="9.508000373840332" g1="0.0" b1="3.531699985614978E-5" g2="0.0" b2="3.599900082917884E-5" voltageLevelId1="SARZEP3" bus1="SARZEP31" connectableBus1="SARZEP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.106338232080755" q1="6.42692639726503" p2="3.150930104181468" q2="-6.604595727367518">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SCAERL31ZSCAE" r="1.0289998054504395" x="2.812000036239624" g1="0.0" b1="1.4441999155678786E-5" g2="0.0" b2="1.0257000212732237E-5" voltageLevelId1="SCAERP3" bus1="SCAERP31" connectableBus1="SCAERP31" voltageLevelId2="ZSCAEP3" bus2="ZSCAEP31" connectableBus2="ZSCAEP31" p1="6.000094804877104" q1="8.199972883267659" p2="-5.976233969121573" q2="-8.245271590509176">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SERV6L41ZSERV" r="1.1290000677108765" x="2.8710007667541504" g1="0.0" b1="1.0298997040081304E-5" g2="0.0" b2="1.0296000255038962E-5" voltageLevelId1="SERV6P4" connectableBus1="SERV6P41" voltageLevelId2="ZSERVP4" bus2="ZSERVP41" connectableBus2="ZSERVP41" p1="0.0" q1="-0.0" p2="1.0642400294087317E-6" q2="-0.1830198661156597">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="SQUIVL31ZBRI6" r="1.46999990940094" x="3.9600000381469727" g1="0.0" b1="1.500000053056283E-5" g2="0.0" b2="1.4000000192027073E-5" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="ZBRI6P3" bus2="ZBRI6P31" connectableBus2="ZBRI6P31" p1="2.7495915670874798" q1="-14.231179802789068" p2="-2.678223361870195" q2="14.29756869355962">
        <iidm:currentLimits1 permanentLimit="688.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="688.0"/>
    </iidm:line>
    <iidm:line id="SQUIVL31ZE.BL" r="0.5450000166893005" x="1.4320001602172852" g1="0.0" b1="4.9660002332529984E-6" g2="0.0" b2="4.647999958251603E-6" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="ZE.BLP3" bus2="ZE.BLP31" connectableBus2="ZE.BLP31" p1="9.111704834022444" q1="1.677745367429822" p2="-9.100789864210627" q2="-1.6902377356125715">
        <iidm:currentLimits1 permanentLimit="452.9999694824219">
            <iidm:temporaryLimit name="N/A" value="568.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="452.9999694824219"/>
    </iidm:line>
    <iidm:line id="SQUIVL31ZPOUL" r="2.123999834060669" x="5.7340006828308105" g1="0.0" b1="2.982700061693322E-5" g2="0.0" b2="5.695300205843523E-5" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="ZPOULP3" bus2="ZPOULP31" connectableBus2="ZPOULP31" p1="4.756210356897617" q1="-15.499907525684634" p2="-4.628006636690869" q2="15.464739561785976">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SQUIVL62ZTREF" r="2.809000015258789" x="19.299999237060547" g1="0.0" b1="7.135300256777555E-5" g2="0.0" b2="7.111599552445114E-5" voltageLevelId1="SQUIVP6" bus1="SQUIVP61" connectableBus1="SQUIVP61" voltageLevelId2="ZTREFP6" bus2="ZTREFP61" connectableBus2="ZTREFP61" p1="-89.84432464333358" q1="47.29752777502293" p2="90.35741327764168" q2="-52.03524118855331">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="SSAG5L31TREGU" r="5.489999771118164" x="14.779999732971191" g1="0.0" b1="6.70000008540228E-5" g2="0.0" b2="5.499999679159373E-5" voltageLevelId1="SSAG5P3" bus1="SSAG5P31" connectableBus1="SSAG5P31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="1.9240634938772025" q1="11.217383421761413" p2="-1.7567086183496756" q2="-11.293038496853148">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="550.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="SSAV7L31THEIX" r="0.2919999957084656" x="0.8239999413490295" g1="0.0" b1="2.7730900910682976E-4" g2="0.0" b2="2.7730900910682976E-4" voltageLevelId1="SSAV7P3" connectableBus1="SSAV7P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="0.0" q1="-0.0" p2="9.241562758609788E-5" q2="-2.2818112648840376">
        <iidm:currentLimits1 permanentLimit="480.0">
            <iidm:temporaryLimit name="N/A" value="552.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="480.0"/>
    </iidm:line>
    <iidm:line id="SSAV7L32THEIX" r="0.29200002551078796" x="0.8230000138282776" g1="0.0" b1="2.770849969238043E-4" g2="0.0" b2="2.770849969238043E-4" voltageLevelId1="SSAV7P3" bus1="SSAV7P31" connectableBus1="SSAV7P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-1.3999978611233916" q1="-0.2799991552301439" p2="1.4001894576920366" q2="-1.9993338777790057">
        <iidm:currentLimits1 permanentLimit="480.0">
            <iidm:temporaryLimit name="N/A" value="552.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="480.0"/>
    </iidm:line>
    <iidm:line id="SSBRIL31TREGU" r="0.23399998247623444" x="0.9019999504089355" g1="0.0" b1="3.04599991068244E-4" g2="0.0" b2="3.04599991068244E-4" voltageLevelId1="SSBRIP3" bus1="SSBRIP31" connectableBus1="SSBRIP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-12.193099531129597" q1="10.89996824639725" p2="12.209880273997138" q2="-13.349337751421258">
        <iidm:currentLimits1 permanentLimit="570.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="870.0"/>
            <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1125.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="570.0"/>
    </iidm:line>
    <iidm:line id="SSCO6L31ZBRI6" r="1.2899999618530273" x="3.5299999713897705" g1="0.0" b1="1.300000076298602E-5" g2="0.0" b2="1.300000076298602E-5" voltageLevelId1="SSCO6P3" bus1="SSCO6P31" connectableBus1="SSCO6P31" voltageLevelId2="ZBRI6P3" bus2="ZBRI6P31" connectableBus2="ZBRI6P31" p1="1.5911408853886575" q1="7.025729545708775" p2="-1.5758563002253951" q2="-7.098864927149815">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SSLAUL41ZGAYE" r="0.06300000101327896" x="0.1730000525712967" g1="0.0" b1="6.169999551275396E-7" g2="0.0" b2="6.169999551275396E-7" voltageLevelId1="SSLAUP4" bus1="SSLAUP41" connectableBus1="SSLAUP41" voltageLevelId2="ZGAYEP4" bus2="ZGAYEP41" connectableBus2="ZGAYEP41" p1="0.12927070259922466" q1="6.199981090809705" p2="-0.12899864806398542" q2="-6.210241477459763">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="SSLAUL62ZSSL7" r="0.02499999850988388" x="0.1679999977350235" g1="0.0" b1="5.950000172560976E-7" g2="0.0" b2="5.950000172560976E-7" voltageLevelId1="SSLAUP6" bus1="SSLAUP61" connectableBus1="SSLAUP61" voltageLevelId2="ZSSL7P6" bus2="ZSSL7P61" connectableBus2="ZSSL7P61" p1="-17.156159154191545" q1="20.294688743846162" p2="17.156466420605383" q2="-20.36113123980572">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1590.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1855.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="SSMALL31SSSE5" r="0.4399999678134918" x="1.8000000715255737" g1="0.0" b1="9.899999713525176E-5" g2="0.0" b2="9.999999747378752E-6" voltageLevelId1="SSMALP3" bus1="SSMALP31" connectableBus1="SSMALP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P32" connectableBus2="SSSE5P32" p1="8.292675455912496" q1="-9.602642574298198" p2="-8.276950945040683" q2="9.200004336601788">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="799.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SSMALL32SSSE5" r="0.4399999976158142" x="1.8100000619888306" g1="0.0" b1="1.0100000508828089E-4" g2="0.0" b2="9.999999747378752E-6" voltageLevelId1="SSMALP3" bus1="SSMALP31" connectableBus1="SSMALP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="-25.38981612206338" q1="22.274592104812353" p2="25.509046612095755" q2="-22.258802613526306">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="799.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="TALUSL41ZGAYE" r="0.7110000848770142" x="1.846000075340271" g1="0.0" b1="6.616999144171132E-6" g2="0.0" b2="6.62199454382062E-6" voltageLevelId1="TALUSP4" connectableBus1="TALUSP41" voltageLevelId2="ZGAYEP4" bus2="ZGAYEP41" connectableBus2="ZGAYEP41" p1="0.0" q1="-0.0" p2="2.7766531674958E-7" q2="-0.11808013540602837">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="THEIXL31VANNE" r="0.5879999995231628" x="2.001000165939331" g1="0.0" b1="9.212999430019408E-6" g2="0.0" b2="7.104899850673974E-5" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="VANNEP3" bus2="VANNEP31" connectableBus2="VANNEP31" p1="8.186259259612482" q1="-4.992530962794293" p2="-8.173171593167252" q2="4.706160975299286">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="THEIXL31ZLOCQ" r="2.2799999713897705" x="6.21999979019165" g1="0.0" b1="2.2000000171829015E-5" g2="0.0" b2="2.2000000171829015E-5" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="ZLOCQP3" bus2="ZLOCQP31" connectableBus2="ZLOCQP31" p1="-4.165787954804611" q1="-7.13697544324671" p2="4.202925752384293" q2="7.054923580489711">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="THEIXL31ZPRA6" r="0.2540000379085541" x="0.6769999265670776" g1="0.0" b1="2.5409999580006115E-6" g2="0.0" b2="2.58999989455333E-6" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="ZPRA6P3" bus2="ZPRA6P31" connectableBus2="ZPRA6P31" p1="8.276860452393226" q1="-4.989535044211622" p2="-8.271099842147724" q2="4.983774941769337">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="THEIXL61ZPRIN" r="4.064998626708984" x="27.031002044677734" g1="0.0" b1="9.798999963095412E-5" g2="0.0" b2="9.786499867914245E-5" voltageLevelId1="THEIXP6" bus1="THEIXP61" connectableBus1="THEIXP61" voltageLevelId2="ZPRINP6" bus2="ZPRINP61" connectableBus2="ZPRINP61" p1="15.037289092288763" q1="1.5573638615508423" p2="-15.01747630367894" q2="-12.501837716451336">
        <iidm:currentLimits1 permanentLimit="1049.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1339.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1563.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1049.0"/>
    </iidm:line>
    <iidm:line id="TREGUL31ZBROS" r="3.0799996852874756" x="8.430002212524414" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="ZBROSP3" bus2="ZBROSP31" connectableBus2="ZBROSP31" p1="8.107302081427257" q1="-10.374776475208128" p2="-7.979565486221546" q2="10.473482502265878">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="TREGUL31ZCADO" r="0.19899998605251312" x="0.5519999265670776" g1="0.0" b1="1.919999931487837E-6" g2="0.0" b2="1.9180001800123136E-6" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="ZCADOP3" bus2="ZCADOP31" connectableBus2="ZCADOP31" p1="0.7000246063738821" q1="0.11400989948819884" p2="-0.7000002117679532" q2="-0.12974912285572812">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="VANNEL31ZPRA6" r="0.31800004839897156" x="1.3120002746582031" g1="0.0" b1="6.743300036760047E-5" g2="0.0" b2="7.632999768247828E-6" voltageLevelId1="VANNEP3" bus1="VANNEP31" connectableBus1="VANNEP31" voltageLevelId2="ZPRA6P3" bus2="ZPRA6P31" connectableBus2="ZPRA6P31" p1="-8.263927749262807" q1="4.693810457093271" p2="8.271099841376667" q2="-4.9737353272261196">
        <iidm:currentLimits1 permanentLimit="760.0">
            <iidm:temporaryLimit name="N/A" value="992.9999389648438"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="760.0"/>
    </iidm:line>
    <iidm:line id="ZCASCL31ZSCAE" r="0.210999995470047" x="0.8799999952316284" g1="0.0" b1="3.458000264799921E-6" g2="0.0" b2="3.4449999475327786E-6" voltageLevelId1="ZCASCP3" bus1="ZCASCP31" connectableBus1="ZCASCP31" voltageLevelId2="ZSCAEP3" bus2="ZSCAEP31" connectableBus2="ZSCAEP31" p1="-4.03115088762946" q1="-16.32932229338446" p2="4.04466464841357" q2="16.355140643034733">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="ZGAYEL41ZSERV" r="0.9940009713172913" x="2.524003028869629" g1="0.0" b1="9.072995453607291E-6" g2="0.0" b2="9.07199500943534E-6" voltageLevelId1="ZGAYEP4" bus1="ZGAYEP41" connectableBus1="ZGAYEP41" voltageLevelId2="ZSERVP4" bus2="ZSERVP41" connectableBus2="ZSERVP41" p1="0.12899837039814258" q1="6.328321612854538" p2="-0.12441845844659923" q2="-6.478232909519717">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL71DDDDD" r="0.0" x="44.0" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="DOMLOP7" bus1="DOMLOP71" connectableBus1="DOMLOP71" voltageLevelId2="DDDDDP7" bus2="DDDDDP71" connectableBus2="DDDDDP71" p1="0.0" q1="0.0" p2="-0.0" q2="-0.0"/>
     <iidm:line id="COR.PL71EEEEE" r="0.0" x="80.0" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="EEEEEP7" bus2="EEEEEP71" connectableBus2="EEEEEP71" p1="0.0" q1="0.0" p2="-0.0" q2="-0.0"/>
    <iidm:extension id="PLEMYP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAUD P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSRENP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVIGP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LAMBAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MUR  P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERBIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORIHP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CLEDEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COUTAP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUINGP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="DROUGP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MESSAP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROPHEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BLAINP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="THEIXP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TIZEEP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CTAUBP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CSPPR6GR.PR">
        <sa:standbyAutomaton b0="9.876543190330267E-4" standby="false" lowVoltageSetPoint="233.0" highVoltageSetPoint="242.0" lowVoltageThreshold="230.0" highVoltageThreshold="245.0"/>
    </iidm:extension>
    <iidm:extension id="REDETP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSCO6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G.RIV.TG1">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MINIHP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLAUP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIMPP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTCHAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TADENP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTIVYP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SAUV5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROSTRP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CREDIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SERV6P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CONCAP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BIGNAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSBRIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BANNAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TREGUP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TALUSP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSSU5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VERN P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RUMENP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANFAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSNI6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MANEGP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DERVAP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GAEL P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MERDRP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUVP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MANEGP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSNI6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MARZAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LESNEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORLAP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSPIEP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINANP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TREGUP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSPIEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RENNEP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CONCAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERBIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAUD P3_HY_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSFIAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CRUELP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CRUELP4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JOSSEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVE5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAIMPP3_HY_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOUV5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CRUELP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOUDEP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RANCE6RANCE1">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RANCE6RANCE3">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RANCE6RANCE2">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERM5P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANG5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JANAIT01">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JANAIT02">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CESSOP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRIECP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSSE5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DROUGP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRIECP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOCMAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MERDRP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANMEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AURAYP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINARP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PERR6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUGP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AMBONP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSMALP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSRENP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TREGUP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SERV6P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSHERP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COUTAP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTCHAP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SAUV5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TADENP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TINTEP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LAMBAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOUDEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BANNAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAULEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIBEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="THEIXP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CTAUBP4_TH_CHG">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOERP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SCAERP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUSQP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LESNEP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CREDIP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ISSE P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BIGNAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MELGVP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERHEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SAVENP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TREGUP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MTFO5P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JOSSEP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="ISSE P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINARP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOE5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AUDIEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MALE5P3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="CARHAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RABINP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRE.RP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RABINP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TALUSP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PERR6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRE.RP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCO-P6 OFS_H">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRUZ P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANN6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PORT7P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAS  P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUZUP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="UZEL P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOL  P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANNIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TINTEP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTCHAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TIZEEP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VANNEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERL5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOSNEP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSHERP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLAN6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MUR  P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORIHP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G.B.IE01">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MARZAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KEROLP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLEOP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RIAILP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MTFO5P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LISLOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="P.ABBP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MESSAP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CLEDEP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AURAYP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="YQUELP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANFAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="UZEL P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CTAUBP4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AUDIEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUERL3GUERLH">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTIVYP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOURP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TRES5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="B.SSBEA2">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="B.SSBEA1">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOUARP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANINT01">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANINT03">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANN6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANINT02">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANINT04">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="REDETP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUZUP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BENODP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MALE5P3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOE5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSGRAP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="DOUAIP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BLAINP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="THEIXP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLAUP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VANNEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CLEDEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CTAUBP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CONCAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DERVAP4-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="G.B.IP3_EOL_RPT30">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BZSEUP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ALLAIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIM5P3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TADENP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RIAILP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="YQUELP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSGRAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MTFO5P4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSGRAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COATAP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COATAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOUDEP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="PORT7P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERL5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIMPP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUGP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROPHEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUESTP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOL  P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COMBOP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOURP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERM5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUINGP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MALE5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="POULDP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANNIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDIP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GAEL P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MINIHP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PONAN.TG1">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ABERSP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERBOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LORIEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MALE5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERHEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRIECP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CSPPH.TC1">
        <sa:standbyAutomaton b0="4.938271595165133E-4" standby="false" lowVoltageSetPoint="233.0" highVoltageSetPoint="242.0" lowVoltageThreshold="230.0" highVoltageThreshold="245.0"/>
    </iidm:extension>
    <iidm:extension id="LANDIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINANP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSSE5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOURP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOHANP3_EOL_RPT30">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOERP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RENNEP6_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NOYA5P4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ABERSP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROSTRP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAS  P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANG5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOURP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RUMENP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PENHAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MUR  P3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="GUEZEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BOUCEP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JOSSEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NENEZP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAULEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SCAERP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSCO6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOUAIP4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CESSOP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MTFO5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CSPDO.TC1">
        <sa:standbyAutomaton b0="-0.0" standby="false" lowVoltageSetPoint="235.0" highVoltageSetPoint="242.0" lowVoltageThreshold="230.0" highVoltageThreshold="245.0"/>
    </iidm:extension>
    <iidm:extension id="SCAERP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VERN P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CROZOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BENODP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIBEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVIGP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="B.GUE.TG1">
        <apc:activePowerControl participate="false" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="B.GUE.TG2">
        <apc:activePowerControl participate="false" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="KERBOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLELAP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SARZEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERM5P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUGP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CALA5-P7 OFS_E">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUZUP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER P4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ALLAIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLELAP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="POULDP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NOYA5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NOYA5P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANN6P3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSRENP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="P.ABBP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RIAILP4-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="SARZEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COMBOP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINANP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSGRAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUSQP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DERVAP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIM5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAIMPP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BZSEUP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAIMPP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KEROLP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSBRIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CARHAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CREDIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUESTP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUERAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTCHAP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUERAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANG5P3_HY_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="THEIXP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRUZ P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUZUP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSAG5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BOUCEP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LISLOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVIGP3_TH_CHG">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOCQUP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MINIHP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERB6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOUARP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MUR  P3_HY_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUINGP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSSU5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUIDEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROSTRP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="SERV6P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUEZEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLEMYP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MERDRP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="TALUSP4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TRES5P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ERQUYP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DROUGP4_TH_CHG">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORLAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSFIAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CROZOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERB6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="N.ERDP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAUD P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PERR6P3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KEROLP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANFAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLAN6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MARZAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLOP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ABERSP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOCQUP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CESSOP4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOCMAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="C.GIBP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MARTYP6-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="C.GIBP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COATAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLEOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUESTP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSAG5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIM5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAS  P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSNI6P3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="CREDIP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="N.ERDP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LAMBAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSPIEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVE5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ISSE P4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOUDEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUIDEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VERN P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MELGVP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AMBONP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANMEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LESNEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORLAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLEOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CONCAP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SAVENP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ERQUYP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOUAIP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSRENP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NENEZP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAIMPP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOHANP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="BIGNAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COATAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSMALP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PENHAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUVP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLIP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLAUP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOSNEP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
</iidm:network>
