<?xml version="1.0" encoding="UTF-8"?>
<iidm:network xmlns:iidm="http://www.itesla_project.eu/schema/iidm/1_0" xmlns:apc="http://www.powsybl.org/schema/iidm/ext/active_power_control/1_1" xmlns:sa="http://www.itesla_project.eu/schema/iidm/ext/standby_automaton/1_0" xmlns:reft="http://www.powsybl.org/schema/iidm/ext/reference_terminals/1_0" id="Ete2030_GFM" caseDate="2025-04-10T15:13:00.000+02:00" forecastDistance="0" sourceFormat="NF">
    <iidm:substation id="0TREG" country="FR" tso="RTE">
        <iidm:voltageLevel id="0TREGP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="0TREGP31" v="65.1097651904301" angle="-1.5673552312156176"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MARTY" country="FR" tso="RTE">
        <iidm:voltageLevel id="1MARTP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="1MARTP71" v="408.43794800033766" angle="2.1205195115597966"/>
            </iidm:busBreakerTopology>
            <iidm:load id="MARTYY711" loadType="UNDEFINED" p0="0.07662471696377322" q0="69.98231829442108" bus="1MARTP71" connectableBus="1MARTP71" p="0.07662471696377322" q="69.98231829442108"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="2MARTP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="2MARTP71" v="406.7534080552617" angle="2.487812572887601"/>
            </iidm:busBreakerTopology>
            <iidm:load id="MARTYY712" loadType="UNDEFINED" p0="0.07505854026552548" q0="69.243573799896" bus="2MARTP71" connectableBus="2MARTP71" p="0.07505854026552548" q="69.243573799896"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="MARTYP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MARTYP61" v="239.2176167909299" angle="3.316512327624383"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MARTYP6-GFM" energySource="WIND" minP="0.0" maxP="250.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="MARTYP61" connectableBus="MARTYP61" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-250.0" maxQ="250.0"/>
                    <iidm:point p="250.0" minQ="-250.0" maxQ="250.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:shunt id="MARTY6REAC.1" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="MARTYP61" connectableBus="MARTYP61" q="90.4297398615978"/>
            <iidm:shunt id="MARTY6REAC" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="MARTYP61" connectableBus="MARTYP61" q="90.4297398615978"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="MARTYP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MARTYP71" v="400.00059755465827" angle="6.331881368416619"/>
            </iidm:busBreakerTopology>
            <iidm:load id="CELTIC" loadType="UNDEFINED" p0="-688.048017231087" q0="207.89536742316724" bus="MARTYP71" connectableBus="MARTYP71" p="-688.048017231087" q="207.89536742316724"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="MARTYY761" r="0.21000027656555176" x="-16.200000762939453" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="MARTYP6" bus1="MARTYP61" connectableBus1="MARTYP61" voltageLevelId2="1MARTP7" bus2="1MARTP71" connectableBus2="1MARTP71" p1="-213.7320917339184" q1="134.11153177883713" p2="213.81447931273647" q2="-140.46713693104036">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9971100091934204"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9147999882698059"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="MARTYY771" r="0.27999991178512573" x="55.99997329711914" g="0.0" b="0.0" ratedU1="380.0" ratedU2="380.0" voltageLevelId1="MARTYP7" bus1="MARTYP71" connectableBus1="MARTYP71" voltageLevelId2="1MARTP7" bus2="1MARTP71" connectableBus2="1MARTP71" p1="213.97623031392635" q1="-53.45956436635605" p2="-213.89110402880124" q2="70.48481863697596">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="MARTYY762" r="0.1999993622303009" x="-11.099998474121094" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="MARTYP6" bus1="MARTYP61" connectableBus1="MARTYP61" voltageLevelId2="2MARTP7" bus2="2MARTP71" connectableBus2="2MARTP71" p1="-215.9336216231951" q1="127.86022585347168" p2="216.0111413606088" q2="-132.1625844084576">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9976999759674072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9147999882698059"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="MARTYY772" r="0.27000007033348083" x="50.400001525878906" g="0.0" b="0.0" ratedU1="380.0" ratedU2="380.0" voltageLevelId1="MARTYP7" bus1="MARTYP71" connectableBus1="MARTYP71" voltageLevelId2="2MARTP7" bus2="2MARTP71" connectableBus2="2MARTP71" p1="216.16886048663795" q1="-47.48903797686573" p2="-216.0861998999363" q2="62.9190106089197">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="DOMLO" country="FR" tso="RTE">
        <iidm:voltageLevel id="4DOMLP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4DOMLP71" v="404.52420665030354" angle="-2.322675293416764"/>
            </iidm:busBreakerTopology>
            <iidm:load id="DOMLOY714" loadType="UNDEFINED" p0="0.074418621749241" q0="68.56990664357254" bus="4DOMLP71" connectableBus="4DOMLP71" p="0.074418621749241" q="68.56990664357254"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="5DOMLP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="5DOMLP71" v="405.3149701181153" angle="-2.217022009808095"/>
            </iidm:busBreakerTopology>
            <iidm:load id="DOMLOY715" loadType="UNDEFINED" p0="0.14445267303907466" q0="68.75447631720505" bus="5DOMLP71" connectableBus="5DOMLP71" p="0.14445267303907466" q="68.75447631720505"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="DOMLOP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOMLOP41" v="94.09707189986904" angle="-2.624758428178834"/>
            </iidm:busBreakerTopology>
            <iidm:load id="DOMLOL41VITRE" loadType="UNDEFINED" p0="1.1865675227623294" q0="-13.472432035439741" bus="DOMLOP41" connectableBus="DOMLOP41" p="1.1865675227623294" q="-13.472432035439741"/>
            <iidm:shunt id="DOMLO4COND.11" bPerSection="0.0037037034053355455" maximumSectionCount="1" currentSectionCount="1" connectableBus="DOMLOP41"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="DOMLOP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOMLOP61" v="238.96660241536327" angle="-1.9080348173763524"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="DOMLO6COND.11" bPerSection="0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" connectableBus="DOMLOP61"/>
            <iidm:shunt id="DOMLO6COND.21" bPerSection="0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" connectableBus="DOMLOP61">
                <iidm:property name="VECTCodeOITransfoDistrib" value="F.COM-Y412"/>
            </iidm:shunt>
            <iidm:staticVarCompensator id="CSPDO.TC1" bMin="-0.004938271827995777" bMax="0.004938271827995777" voltageSetPoint="235.0" reactivePowerSetPoint="0.0" regulationMode="VOLTAGE" bus="DOMLOP61" connectableBus="DOMLOP61" p="0.0" q="281.99693869227934"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="DOMLOP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOMLOP71" v="405.66329190302633" angle="-0.351091620405977"/>
            </iidm:busBreakerTopology>
            <iidm:load id="DOMLOL71OUDON" loadType="UNDEFINED" p0="0.0" q0="0.0" connectableBus="DOMLOP71"/>
            <iidm:load id="DOMLOL72OUDON" loadType="UNDEFINED" p0="-251.1584358538632" q0="-148.04915840166615" bus="DOMLOP71" connectableBus="DOMLOP71" p="-251.1584358538632" q="-148.04915840166615"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="DOMLOY764" r="0.22999998927116394" x="-10.300002098083496" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="DOMLOP6" bus1="DOMLOP61" connectableBus1="DOMLOP61" voltageLevelId2="4DOMLP7" bus2="4DOMLP71" connectableBus2="4DOMLP71" p1="-115.86457239580923" q1="60.61327378057626" p2="115.88879927869216" q2="-61.69821706786025">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9982900023460388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9142100214958191"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="DOMLOY774" r="0.25" x="48.70000076293945" g="0.0" b="0.0" ratedU1="380.0" ratedU2="380.0" voltageLevelId1="DOMLOP7" bus1="DOMLOP71" connectableBus1="DOMLOP71" voltageLevelId2="4DOMLP7" bus2="4DOMLP71" connectableBus2="4DOMLP71" p1="115.98383435017543" q1="10.88777356680147" p2="-115.9632179028937" q2="-6.871689573442335">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="DOMLOY765" r="0.39999935030937195" x="-8.100001335144043" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="DOMLOP6" bus1="DOMLOP61" connectableBus1="DOMLOP61" voltageLevelId2="5DOMLP7" bus2="5DOMLP71" connectableBus2="5DOMLP71" p1="-112.28815798920331" q1="66.98374619932218" p2="112.33008465111472" q2="-67.83276262214657">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0006599426269531"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9159899950027466"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="DOMLOY775" r="0.09000000357627869" x="47.59999465942383" g="0.0" b="0.0" ratedU1="380.0" ratedU2="380.0" voltageLevelId1="DOMLOP7" bus1="DOMLOP71" connectableBus1="DOMLOP71" voltageLevelId2="5DOMLP7" bus2="5DOMLP71" connectableBus2="5DOMLP71" p1="112.48146830997014" q1="4.587433026756665" p2="-112.47453732698342" q2="-0.9217136930224905">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="DOMLOY641" r="1.600000023841858" x="58.29999923706055" g="0.0" b="0.0" ratedU1="90.0" ratedU2="225.0" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="DOMLOP6" bus2="DOMLOP61" connectableBus2="DOMLOP61" p1="-11.62099671882661" q1="40.663617732617496" p2="11.667369981596625" q2="-38.97389201772681">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="DOMLOY641" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.055999994277954"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0467100143432617"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0374200344085693"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.028130054473877"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.018839955329895"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.009559988975525"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0002700090408325"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9909800291061401"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.981689989566803"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9724000096321106"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9631100296974182"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.953819990158081"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9445300102233887"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9352399706840515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259600043296814"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.916670024394989"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9075599908828735"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8984400033950806"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8893300294876099"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8802199959754944"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8711100220680237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8619999885559082"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8528900146484375"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.843779981136322"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8346700072288513"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8255599737167358"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8164399862289429"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8073300123214722"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7982199788093567"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.789110004901886"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7799999713897705"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="DOMLOY642" r="1.5399982929229736" x="59.599998474121094" g="0.0" b="0.0" ratedU1="90.0" ratedU2="225.0" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="DOMLOP6" bus2="DOMLOP61" connectableBus2="DOMLOP61" p1="-10.545024420981878" q1="99.65007156264318" p2="10.771004347982057" q2="-90.90434543665634">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="DOMLOY642" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1119999885559082"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0999799966812134"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0879600048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0759400129318237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0639100074768066"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0518900156021118"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.039870023727417"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0278500318527222"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0158300399780273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0038100481033325"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9917799830436707"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9797599911689758"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.967739999294281"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9557600021362305"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9437800049781799"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9318100214004517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9198300242424011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9078500270843506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8958699703216553"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8838899731636047"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8719099760055542"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8599399924278259"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8479599952697754"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8359799981117249"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8240000009536743"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="DOMLOY643" r="1.970000147819519" x="56.400001525878906" g="0.0" b="0.0" ratedU1="90.0" ratedU2="225.0" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="DOMLOP6" bus2="DOMLOP61" connectableBus2="DOMLOP61" p1="-10.18372350070371" q1="105.37174768598658" p2="10.506357754785196" q2="-96.13490958593064">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="DOMLOY643" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1119999885559082"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0999799966812134"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0879600048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0759400129318237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0639100074768066"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0518900156021118"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.039870023727417"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0278500318527222"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0158300399780273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0038100481033325"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9917799830436707"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9797599911689758"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.967739999294281"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9557600021362305"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9437800049781799"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9318100214004517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9198300242424011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9078500270843506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8958699703216553"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8838899731636047"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8719099760055542"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8599399924278259"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8479599952697754"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8359799981117249"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8240000009536743"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="DOMLOY741" r="1.9579999446868896" x="144.02000427246094" g="0.0" b="0.0" ratedU1="90.0" ratedU2="380.0" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="DOMLOP7" bus2="DOMLOP71" connectableBus2="DOMLOP71" p1="-39.68375763245762" q1="-162.4155417129304" p2="40.17040912809827" q2="198.21102305170598">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="24" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="DOMLOY741" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0743199586868286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0647200345993042"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0551300048828125"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0455399751663208"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.035949945449829"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026360034942627"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.016759991645813"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0071699619293213"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9975799918174744"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9879900217056274"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9783899784088135"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9688000082969666"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9592099785804749"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9496200084686279"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9400299787521362"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930429995059967"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9208400249481201"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9112499952316284"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9016600251197815"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920699954032898"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8824700117111206"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8728799819946289"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.863290011882782"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8536999821662903"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8441100120544434"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="DDDDDP7_site" name="undefined" country="FR" tso="RTE">
        <iidm:voltageLevel id="DDDDDP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DDDDDP71" v="405.66329190302633" angle="-0.351091620405977"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="INF" energySource="OTHER" minP="-9998.0" maxP="9999.0" voltageRegulatorOn="false" targetP="0.0" targetV="405.66" targetQ="0.0" bus="DDDDDP71" connectableBus="DDDDDP71" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-9998.0" minQ="-9998.0" maxQ="9999.0"/>
                    <iidm:point p="9999.0" minQ="-9998.0" maxQ="9999.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="EEEEEP7_site" name="undefined" country="FR" tso="RTE">
        <iidm:voltageLevel id="EEEEEP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="EEEEEP71" v="404.5028940737202" angle="-0.36022422830754686"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="INF1" energySource="OTHER" minP="-9998.0" maxP="9999.0" voltageRegulatorOn="false" targetP="0.0" targetV="405.66" targetQ="0.0" bus="EEEEEP71" connectableBus="EEEEEP71" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-9998.0" minQ="-9998.0" maxQ="9999.0"/>
                    <iidm:point p="9999.0" minQ="-9998.0" maxQ="9999.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ABERS" country="FR" tso="RTE">
        <iidm:voltageLevel id="ABERSP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ABERSP31" v="65.75716466200083" angle="1.5525570365980768"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="ABERSP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="6.0" voltageRegulatorOn="false" targetP="0.6000000238418579" targetQ="0.0" bus="ABERSP31" connectableBus="ABERSP31" p="-0.6000000238418579" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="6.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ABERSP3_EOL" energySource="SOLAR" minP="0.0" maxP="12.269146919250488" voltageRegulatorOn="false" targetP="1.840372085571289" targetQ="0.0" bus="ABERSP31" connectableBus="ABERSP31" p="-1.840372085571289" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.269146919250488" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ABERSP3_PV" energySource="SOLAR" minP="0.0" maxP="10.050138473510742" voltageRegulatorOn="false" targetP="1.3065179586410522" targetQ="0.0" bus="ABERSP31" connectableBus="ABERSP31" p="-1.3065179586410522" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.050138473510742" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="ABERS3311" loadType="UNDEFINED" p0="2.899995447109729" q0="-9.299970377791276" bus="ABERSP31" connectableBus="ABERSP31" p="2.899995447109729" q="-9.299970377791276">
                <iidm:property name="VECTCodeOITransfoDistrib" value="ABERS-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ALLAI" country="FR" tso="RTE">
        <iidm:voltageLevel id="ALLAIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ALLAIP31" v="67.73523370595191" angle="-1.1350744265607722"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="ALLAIP3_EOL" energySource="SOLAR" minP="0.0" maxP="10.5250825881958" voltageRegulatorOn="false" targetP="1.578762412071228" targetQ="0.0" bus="ALLAIP31" connectableBus="ALLAIP31" p="-1.578762412071228" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.5250825881958" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ALLAIP3_PV" energySource="SOLAR" minP="0.0" maxP="6.823605060577393" voltageRegulatorOn="false" targetP="0.8870686292648315" targetQ="0.0" bus="ALLAIP31" connectableBus="ALLAIP31" p="-0.8870686292648317" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.823605060577393" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="ALLAI3311" loadType="UNDEFINED" p0="5.099992887106411" q0="-6.299982853325208" bus="ALLAIP31" connectableBus="ALLAIP31" p="5.099992887106411" q="-6.299982853325208">
                <iidm:property name="VECTCodeOITransfoDistrib" value="ALLAI-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="AMBON" country="FR" tso="RTE">
        <iidm:voltageLevel id="AMBONP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="AMBONP31" v="65.55757896446346" angle="-1.6956661919373872"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="AMBONP3_EOL" energySource="SOLAR" minP="0.0" maxP="45.04446792602539" voltageRegulatorOn="false" targetP="6.756669998168945" targetQ="0.0" bus="AMBONP31" connectableBus="AMBONP31" p="-6.756669998168946" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="45.04446792602539" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="AMBONP3_PV" energySource="SOLAR" minP="0.0" maxP="32.59975051879883" voltageRegulatorOn="false" targetP="4.237967491149902" targetQ="0.0" bus="AMBONP31" connectableBus="AMBONP31" p="-4.237967491149902" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="32.59975051879883" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_AMBONP31_1" loadType="UNDEFINED" p0="6.399990738024284" q0="-10.399969207183362" bus="AMBONP31" connectableBus="AMBONP31" p="6.399990738024284" q="-10.399969207183362"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="AUDIE" country="FR" tso="RTE">
        <iidm:voltageLevel id="AUDIEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="AUDIEP31" v="67.51122549552761" angle="-1.560640416568424"/>
                <iidm:bus id="AUDIEP32" v="67.64967133943863" angle="-1.3108603195788486"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="AUDIEP3_EOL" energySource="SOLAR" minP="0.0" maxP="11.423148155212402" voltageRegulatorOn="false" targetP="1.7134722471237183" targetQ="0.0" bus="AUDIEP32" connectableBus="AUDIEP32" p="-1.7134722471237183" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="11.423148155212402" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="AUDIEP3_PV" energySource="SOLAR" minP="0.0" maxP="9.15846061706543" voltageRegulatorOn="false" targetP="1.1905999183654785" targetQ="0.0" bus="AUDIEP32" connectableBus="AUDIEP32" p="-1.1905999183654785" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="9.15846061706543" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="AUDIE3311" loadType="UNDEFINED" p0="2.4999959690372062" q0="-5.499982263775115" bus="AUDIEP31" connectableBus="AUDIEP31" p="2.4999959690372062" q="-5.499982263775115">
                <iidm:property name="VECTCodeOITransfoDistrib" value="AUDIE-Y311"/>
            </iidm:load>
            <iidm:load id="AUDIE3312" loadType="UNDEFINED" p0="2.4999959815966055" q0="-5.499982319036398" bus="AUDIEP32" connectableBus="AUDIEP32" p="2.4999959815966055" q="-5.499982319036398">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PALEN-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="AURAY" country="FR" tso="RTE">
        <iidm:voltageLevel id="AURAYP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="AURAYP31" v="64.93705510888977" angle="-2.4498636126970337"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="AURAYP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.184723973274231" voltageRegulatorOn="false" targetP="0.17770859599113464" targetQ="0.0" bus="AURAYP31" connectableBus="AURAYP31" p="-0.17770859599113464" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.184723973274231" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="AURAYP3_PV" energySource="SOLAR" minP="0.0" maxP="5.850788116455078" voltageRegulatorOn="false" targetP="0.7606024742126465" targetQ="0.0" bus="AURAYP31" connectableBus="AURAYP31" p="-0.7606024742126465" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.850788116455078" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_AURAYP31_1" loadType="UNDEFINED" p0="13.299979539198297" q0="-14.299955305358358" bus="AURAYP31" connectableBus="AURAYP31" p="13.299979539198297" q="-14.299955305358358"/>
            <iidm:shunt id="AURAY3COND.11" bPerSection="0.0037792895454913378" maximumSectionCount="1" currentSectionCount="1" connectableBus="AURAYP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="CONF6-Y413"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="B.EPI" country="FR" tso="RTE">
        <iidm:voltageLevel id="B.EPIP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B.EPIP41" v="93.92288205687275" angle="-3.7449696838781095"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="B.EPI4COND.11" bPerSection="0.004197530914098024" maximumSectionCount="1" currentSectionCount="1" bus="B.EPIP41" connectableBus="B.EPIP41" q="-37.028551589772135"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B.EPIP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B.EPIP61" v="240.55299869425892" angle="-2.6487817772276476"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="B.EPI6COND.11" bPerSection="0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" connectableBus="B.EPIP61">
                <iidm:property name="VECTCodeOITransfoDistrib" value="CRAON-Y411"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="B.EPIY641" r="0.30239999294281006" x="9.743999481201172" g="0.0" b="0.0" ratedU1="225.0" ratedU2="90.0" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="B.EPIP4" bus2="B.EPIP41" connectableBus2="B.EPIP41" p1="15.306429110963277" q1="-39.5430974080039" p2="-15.238795669332534" q2="41.7223971287096">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="15" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="B.EPIY641" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1119999885559082"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0999799966812134"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0879600048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0759400129318237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0639100074768066"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0518900156021118"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.039870023727417"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0278500318527222"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0158300399780273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0038100481033325"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9917799830436707"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9797599911689758"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.967739999294281"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9557600021362305"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9437800049781799"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9318100214004517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9198300242424011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9078500270843506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8958699703216553"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8838899731636047"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8719099760055542"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8599399924278259"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8479599952697754"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8359799981117249"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8240000009536743"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="B.EPIY642" r="0.24960000813007355" x="9.472000122070312" g="0.0" b="0.0" ratedU1="225.0" ratedU2="90.0" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="B.EPIP4" bus2="B.EPIP41" connectableBus2="B.EPIP41" p1="15.938283770264224" q1="-40.60995010292534" p2="-15.879191314525553" q2="42.85243299450451">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="15" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="B.EPIY642" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1119999885559082"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0999799966812134"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0879600048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0759400129318237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0639100074768066"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0518900156021118"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.039870023727417"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0278500318527222"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0158300399780273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0038100481033325"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9917799830436707"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9797599911689758"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.967739999294281"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9557600021362305"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9437800049781799"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9318100214004517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9198300242424011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9078500270843506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8958699703216553"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8838899731636047"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8719099760055542"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8599399924278259"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8479599952697754"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8359799981117249"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8240000009536743"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="B.EPIY643" r="0.29280000925064087" x="10.015999794006348" g="0.0" b="0.0" ratedU1="225.0" ratedU2="90.0" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="B.EPIP4" bus2="B.EPIP41" connectableBus2="B.EPIP41" p1="14.960776011328708" q1="-38.44446683779706" p2="-14.898791413073296" q2="40.564814186643346">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="15" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="B.EPIY643" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1119999885559082"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0999799966812134"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0879600048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0759400129318237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0639100074768066"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0518900156021118"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.039870023727417"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0278500318527222"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0158300399780273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0038100481033325"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9917799830436707"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9797599911689758"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.967739999294281"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9557600021362305"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9437800049781799"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9318100214004517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9198300242424011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9078500270843506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8958699703216553"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8838899731636047"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8719099760055542"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8599399924278259"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8479599952697754"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8359799981117249"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8240000009536743"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="B.GUE" country="FR" tso="RTE">
        <iidm:voltageLevel id="B.GUEP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B.GUEP61" v="237.5190184067156" angle="-0.672182595808958"/>
                <iidm:bus id="B.GUEP62" v="237.5190184067156" angle="-0.672182595808958"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B.GUE.TG1" energySource="WIND" minP="5.0" maxP="240.0" voltageRegulatorOn="true" targetP="48.0" targetV="235.0" bus="B.GUEP61" connectableBus="B.GUEP61" p="-48.0" q="87.5">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="5.0" minQ="-87.5" maxQ="80.0"/>
                    <iidm:point p="240.0" minQ="-87.5" maxQ="80.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="B.GUE.TG2" energySource="WIND" minP="5.0" maxP="240.0" voltageRegulatorOn="true" targetP="48.0" targetV="235.0" bus="B.GUEP62" connectableBus="B.GUEP62" p="-48.0" q="87.5">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="5.0" minQ="-87.5" maxQ="80.0"/>
                    <iidm:point p="240.0" minQ="-87.5" maxQ="80.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="B.SEP" country="FR" tso="RTE">
        <iidm:voltageLevel id="B.SEPP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B.SEPP31" v="64.34768433963465" angle="1.2933150108734266"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B.SEP3TR312" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="B.SEPP31" connectableBus="B.SEPP31" p="0.0" q="0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="CZEGE-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="B.SSBP6_site" name="undefined" country="FR" tso="RTE">
        <iidm:voltageLevel id="B.SSBP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B.SSBP61" v="235.00000000000003" angle="-3.776903527061622"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B.SSBEA1" energySource="WIND" minP="0.0" maxP="263.0" voltageRegulatorOn="true" targetP="52.599998474121094" targetV="235.0" bus="B.SSBP61" connectableBus="B.SSBP61" p="-52.599998474121094" q="21.167516338979624">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-70.0" maxQ="75.0"/>
                    <iidm:point p="263.0" minQ="-87.5" maxQ="80.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="B.SSBEA2" energySource="WIND" minP="0.0" maxP="263.0" voltageRegulatorOn="true" targetP="52.599998474121094" targetV="235.0" bus="B.SSBP61" connectableBus="B.SSBP61" p="-52.599998474121094" q="21.167516338979624">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-70.0" maxQ="75.0"/>
                    <iidm:point p="263.0" minQ="-87.5" maxQ="80.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="B.THO" country="FR" tso="RTE">
        <iidm:voltageLevel id="B.THOP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B.THOP41" v="93.95303075781271" angle="-3.7925770039033453"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_B.THOP41_1" loadType="UNDEFINED" p0="8.599988460802553" q0="-7.599978835559301" bus="B.THOP41" connectableBus="B.THOP41" p="8.599988460802553" q="-7.599978835559301"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BANNA" country="FR" tso="RTE">
        <iidm:voltageLevel id="BANNAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BANNAP31" v="65.0875304825623" angle="-0.47292519283260775"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BANNAP3_EOL" energySource="SOLAR" minP="0.0" maxP="2.2933969497680664" voltageRegulatorOn="false" targetP="0.34400954842567444" targetQ="0.0" bus="BANNAP31" connectableBus="BANNAP31" p="-0.34400954842567444" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.2933969497680664" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BANNAP3_PV" energySource="SOLAR" minP="0.0" maxP="5.468367099761963" voltageRegulatorOn="false" targetP="0.7108877301216125" targetQ="0.0" bus="BANNAP31" connectableBus="BANNAP31" p="-0.7108877301216125" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.468367099761963" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="BANNA3311" loadType="UNDEFINED" p0="2.199996517981783" q0="-6.499979142684083" bus="BANNAP31" connectableBus="BANNAP31" p="2.199996517981783" q="-6.499979142684083">
                <iidm:property name="VECTCodeOITransfoDistrib" value="MRNIE-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BAUD" country="FR" tso="RTE">
        <iidm:voltageLevel id="BAUD P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BAUD P31" v="66.74684738114021" angle="-1.2049760227145234"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BAUD P3_HY_ES" energySource="HYDRO" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="BAUD P31" connectableBus="BAUD P31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BAUD P3_EOL" energySource="SOLAR" minP="0.0" maxP="2.9240000247955322" voltageRegulatorOn="false" targetP="0.43860000371932983" targetQ="0.0" bus="BAUD P31" connectableBus="BAUD P31" p="-0.43860000371932983" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.9240000247955322" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BAUD P3_PV" energySource="SOLAR" minP="0.0" maxP="16.09640121459961" voltageRegulatorOn="false" targetP="2.092532157897949" targetQ="0.0" bus="BAUD P31" connectableBus="BAUD P31" p="-2.092532157897949" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="16.09640121459961" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_BAUD P31_1" loadType="UNDEFINED" p0="7.999983445262221" q0="-9.199961733402601" bus="BAUD P31" connectableBus="BAUD P31" p="7.999983445262221" q="-9.199961733402601"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BAULE" country="FR" tso="RTE">
        <iidm:voltageLevel id="BAULEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BAULEP31" v="64.42288079701204" angle="-4.670510833554256"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BAULEP3_EOL" energySource="SOLAR" minP="0.0" maxP="5.899147987365723" voltageRegulatorOn="false" targetP="0.8848721981048584" targetQ="0.0" bus="BAULEP31" connectableBus="BAULEP31" p="-0.8848721981048585" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.899147987365723" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BAULEP3_PV" energySource="SOLAR" minP="0.0" maxP="7.808133125305176" voltageRegulatorOn="false" targetP="1.0150573253631592" targetQ="0.0" bus="BAULEP31" connectableBus="BAULEP31" p="-1.0150573253631592" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.808133125305176" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_BAULEP31_1" loadType="UNDEFINED" p0="16.299973676417757" q0="-1.1999961139353736" bus="BAULEP31" connectableBus="BAULEP31" p="16.299973676417757" q="-1.1999961139353736"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BENOD" country="FR" tso="RTE">
        <iidm:voltageLevel id="BENODP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BENODP31" v="64.82620918327515" angle="-0.6632566118272373"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BENODP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.6302460432052612" voltageRegulatorOn="false" targetP="0.24453690648078918" targetQ="0.0" bus="BENODP31" connectableBus="BENODP31" p="-0.24453690648078918" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.6302460432052612" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BENODP3_PV" energySource="SOLAR" minP="0.0" maxP="7.874374866485596" voltageRegulatorOn="false" targetP="1.0236687660217285" targetQ="0.0" bus="BENODP31" connectableBus="BENODP31" p="-1.0236687660217285" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.874374866485596" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_BENODP31_1" loadType="UNDEFINED" p0="9.39998450261514" q0="-10.399966170569005" bus="BENODP31" connectableBus="BENODP31" p="9.39998450261514" q="-10.399966170569005"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BERNO" country="FR" tso="RTE">
        <iidm:voltageLevel id="BERNOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BERNOP31" v="64.16765878835733" angle="-2.2901322699809072"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_BERNOP31_1" loadType="UNDEFINED" p0="1.199998308240819" q0="0.23999929885888502" bus="BERNOP31" connectableBus="BERNOP31" p="1.199998308240819" q="0.23999929885888502"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BEZON" country="FR" tso="RTE">
        <iidm:voltageLevel id="BEZONP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BEZONP31" v="64.39978619526049" angle="0.6113033794640076"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="BEZON3COND.11" bPerSection="0.005039052106440067" maximumSectionCount="1" currentSectionCount="1" connectableBus="BEZONP31"/>
            <iidm:shunt id="BEZON3COND.21" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="BEZONP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="CREDI-Y311"/>
            </iidm:shunt>
            <iidm:shunt id="BEZON3COND.31" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="BEZONP31"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BEZONP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BEZONP61" v="238.13778210614328" angle="-0.12514991528779895"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="BEZON-MC361" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="BEZONP61" connectableBus="BEZONP61" q="89.61517799553383"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="BEZONY632" r="0.9799999594688416" x="58.79999923706055" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="BEZONP6" bus2="BEZONP61" connectableBus2="BEZONP61" p1="13.432238226210485" q1="35.57018407231611" p2="-13.408950517968101" q2="-34.17292153810906">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="BEZONY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="BEZONY633" r="0.9799999594688416" x="59.599998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="BEZONP6" bus2="BEZONP61" connectableBus2="BEZONP61" p1="13.244140034480099" q1="35.09582526990825" p2="-13.22147313539784" q2="-33.71730771216087">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="BEZONY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="BIGNA" country="FR" tso="RTE">
        <iidm:voltageLevel id="BIGNAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BIGNAP31" v="65.13804866407169" angle="-1.1001614003534321"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BIGNAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="1.600000023841858" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="BIGNAP31" connectableBus="BIGNAP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.600000023841858" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BIGNAP3_EOL" energySource="SOLAR" minP="0.0" maxP="58.09217834472656" voltageRegulatorOn="false" targetP="8.713827133178711" targetQ="0.0" bus="BIGNAP31" connectableBus="BIGNAP31" p="-8.713827133178711" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="58.09217834472656" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BIGNAP3_PV" energySource="SOLAR" minP="0.0" maxP="43.632476806640625" voltageRegulatorOn="false" targetP="5.672222137451172" targetQ="0.0" bus="BIGNAP31" connectableBus="BIGNAP31" p="-5.672222137451172" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="43.632476806640625" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_BIGNAP31_1" loadType="UNDEFINED" p0="15.799975354691911" q0="-6.599979155546667" bus="BIGNAP31" connectableBus="BIGNAP31" p="15.799975354691911" q="-6.599979155546667"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BLAIN" country="FR" tso="RTE">
        <iidm:voltageLevel id="BLAINP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BLAINP31" v="64.13801621527917" angle="-3.837277255293845"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BLAINP3_EOL" energySource="SOLAR" minP="0.0" maxP="2.053584098815918" voltageRegulatorOn="false" targetP="0.3080376088619232" targetQ="0.0" bus="BLAINP31" connectableBus="BLAINP31" p="-0.3080376088619232" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.053584098815918" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BLAINP3_PV" energySource="SOLAR" minP="0.0" maxP="9.463384628295898" voltageRegulatorOn="false" targetP="1.230239987373352" targetQ="0.0" bus="BLAINP31" connectableBus="BLAINP31" p="-1.230239987373352" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="9.463384628295898" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="BLAINL31ZGESV" loadType="UNDEFINED" p0="-4.394580319823936" q0="0.40326683758229603" bus="BLAINP31" connectableBus="BLAINP31" p="-4.394580319823936" q="0.40326683758229603"/>
            <iidm:load id="merged_load_BLAINP31_1" loadType="UNDEFINED" p0="11.999980347750851" q0="-1.3999953906364102" bus="BLAINP31" connectableBus="BLAINP31" p="11.999980347750851" q="-1.3999953906364102"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BOUCE" country="FR" tso="RTE">
        <iidm:voltageLevel id="BOUCEP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BOUCEP41"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BOUCEP4_EOL" energySource="SOLAR" minP="0.0" maxP="0.4291659891605377" voltageRegulatorOn="false" targetP="0.0643749013543129" targetQ="0.0" bus="BOUCEP41" connectableBus="BOUCEP41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.4291659891605377" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BOUCEP4_PV" energySource="SOLAR" minP="0.0" maxP="3.1301119327545166" voltageRegulatorOn="false" targetP="0.4069145619869232" targetQ="0.0" bus="BOUCEP41" connectableBus="BOUCEP41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.1301119327545166" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_BOUCEP41_1" loadType="UNDEFINED" p0="4.096425771713257" q0="17.853373050689697" bus="BOUCEP41" connectableBus="BOUCEP41"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BRE.R" country="FR" tso="RTE">
        <iidm:voltageLevel id="BRE.RP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BRE.RP31" v="64.40097769371143" angle="1.2617880434520394"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BRE.RP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5526260137557983" voltageRegulatorOn="false" targetP="0.08289390057325363" targetQ="0.0" bus="BRE.RP31" connectableBus="BRE.RP31" p="-0.08289390057325363" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5526260137557983" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BRE.RP3_PV" energySource="SOLAR" minP="0.0" maxP="1.6301720142364502" voltageRegulatorOn="false" targetP="0.21192236244678497" targetQ="0.0" bus="BRE.RP31" connectableBus="BRE.RP31" p="-0.21192236244678497" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.6301720142364502" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_BRE.RP31_1" loadType="UNDEFINED" p0="19.699967927171137" q0="-9.399969431417238" bus="BRE.RP31" connectableBus="BRE.RP31" p="19.699967927171137" q="-9.399969431417238"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BRENC" country="FR" tso="RTE">
        <iidm:voltageLevel id="BRENCP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BRENCP61" v="242.52454792122992" angle="1.6330068787683996"/>
                <iidm:bus id="BRENCP62" v="242.52285024934235" angle="1.6332034050865336"/>
                <iidm:bus id="BRENCP63" v="242.52285024934235" angle="1.6332034050865336"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TDBRE" country="FR" tso="RTE">
        <iidm:voltageLevel id="BRENNP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BRENNP31" v="63.912353390634685" angle="1.3373670212393955"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="BRENN3COND.11" bPerSection="0.0037792895454913378" maximumSectionCount="1" currentSectionCount="1" connectableBus="BRENNP31"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BRENNP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BRENNP61" v="242.52260772649427" angle="1.633231480050239"/>
                <iidm:bus id="BRENNP62" v="241.95660618542482" angle="1.2137401037194766"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="TDBREP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TDBREP61" v="241.96064750610904" angle="1.2186178670122438"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="BRENNY631" r="2.1999998092651367" x="83.5" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="BRENNP3" bus1="BRENNP31" connectableBus1="BRENNP31" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="-3.0412654154422474" q1="27.86974250665766" p2="3.0685511295458303" q2="-26.834125540669323">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="2" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="BRENNY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1142300367355347"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1028599739074707"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0914900302886963"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0801199674606323"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.068750023841858"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0573699474334717"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0460000038146973"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0346299409866333"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0232599973678589"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0118900537490845"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0005199909210205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9891499876976013"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9665300250053406"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9552900195121765"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9440400004386902"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9327999949455261"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215599894523621"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103099703788757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8990700244903564"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8878200054168701"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.876579999923706"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8653299808502197"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8540899753570557"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8428400158882141"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="BRENNY632" r="2.299999952316284" x="82.30000305175781" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="BRENNP3" bus1="BRENNP31" connectableBus1="BRENNP31" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="-3.0402868209032556" q1="28.279772651423073" p2="3.0696481746308772" q2="-27.229146759473682">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="2" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="BRENNY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1142300367355347"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1028599739074707"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0914900302886963"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0801199674606323"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.068750023841858"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0573699474334717"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0460000038146973"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0346299409866333"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0232599973678589"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0118900537490845"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0005199909210205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9891499876976013"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9665300250053406"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9552900195121765"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9440400004386902"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9327999949455261"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215599894523621"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103099703788757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8990700244903564"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8878200054168701"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.876579999923706"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8653299808502197"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8540899753570557"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8428400158882141"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="BRENNL61TDBRE" r="0.9330000281333923" x="4.300002098083496" g="0.0" b="0.0" ratedU1="225.0" ratedU2="225.0" voltageLevelId1="TDBREP6" bus1="TDBREP61" connectableBus1="TDBREP61" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="-99.88367607340594" q1="-9.310458835379926" p2="100.04550753285177" q2="10.056306187327746">
            <iidm:phaseTapChanger regulating="false" lowTapPosition="0" tapPosition="17" regulationMode="CURRENT_LIMITER" regulationValue="1273.0">
                <iidm:terminalRef id="BRENNL61TDBRE" side="ONE"/>
                <iidm:step r="75.90678405761719" x="75.90676879882812" g="0.0" b="0.0" rho="1.0" alpha="-23.66699981689453"/>
                <iidm:step r="68.6341552734375" x="68.6341552734375" g="0.0" b="0.0" rho="1.0" alpha="-22.30699920654297"/>
                <iidm:step r="62.270591735839844" x="62.27058792114258" g="0.0" b="0.0" rho="1.0" alpha="-20.975000381469727"/>
                <iidm:step r="56.36157989501953" x="56.36157989501953" g="0.0" b="0.0" rho="1.0" alpha="-19.530000686645508"/>
                <iidm:step r="51.361637115478516" x="51.36164474487305" g="0.0" b="0.0" rho="1.0" alpha="-18.226999282836914"/>
                <iidm:step r="46.816253662109375" x="46.816246032714844" g="0.0" b="0.0" rho="1.0" alpha="-16.785999298095703"/>
                <iidm:step r="39.543617248535156" x="39.54362106323242" g="0.0" b="0.0" rho="1.0" alpha="-15.48799991607666"/>
                <iidm:step r="33.1800651550293" x="33.1800651550293" g="0.0" b="0.0" rho="1.0" alpha="-14.119000434875488"/>
                <iidm:step r="27.271053314208984" x="27.271059036254883" g="0.0" b="0.0" rho="1.0" alpha="-12.690999984741211"/>
                <iidm:step r="22.271137237548828" x="22.271133422851562" g="0.0" b="0.0" rho="1.0" alpha="-11.281999588012695"/>
                <iidm:step r="17.953001022338867" x="17.952999114990234" g="0.0" b="0.0" rho="1.0" alpha="-9.878999710083008"/>
                <iidm:step r="14.316683769226074" x="14.316685676574707" g="0.0" b="0.0" rho="1.0" alpha="-8.456999778747559"/>
                <iidm:step r="10.225825309753418" x="10.225823402404785" g="0.0" b="0.0" rho="1.0" alpha="-7.044000148773193"/>
                <iidm:step r="6.816771507263184" x="6.816771507263184" g="0.0" b="0.0" rho="1.0" alpha="-5.636000156402588"/>
                <iidm:step r="4.316819667816162" x="4.3168158531188965" g="0.0" b="0.0" rho="1.0" alpha="-4.21999979019165"/>
                <iidm:step r="2.044106960296631" x="2.044100046157837" g="0.0" b="0.0" rho="1.0" alpha="-2.828000068664551"/>
                <iidm:step r="0.9077665209770203" x="0.9077643752098083" g="0.0" b="0.0" rho="1.0" alpha="-1.4079999923706055"/>
                <iidm:step r="0.9077665209770203" x="0.9077643752098083" g="0.0" b="0.0" rho="1.0" alpha="0.0"/>
                <iidm:step r="0.9077665209770203" x="0.9077643752098083" g="0.0" b="0.0" rho="1.0" alpha="1.3890000581741333"/>
                <iidm:step r="2.2713775634765625" x="2.271373987197876" g="0.0" b="0.0" rho="1.0" alpha="2.815999984741211"/>
                <iidm:step r="4.316819667816162" x="4.3168158531188965" g="0.0" b="0.0" rho="1.0" alpha="4.25"/>
                <iidm:step r="7.044055461883545" x="7.0440568923950195" g="0.0" b="0.0" rho="1.0" alpha="5.6519999504089355"/>
                <iidm:step r="10.225825309753418" x="10.225823402404785" g="0.0" b="0.0" rho="1.0" alpha="7.063000202178955"/>
                <iidm:step r="14.543947219848633" x="14.543947219848633" g="0.0" b="0.0" rho="1.0" alpha="8.463000297546387"/>
                <iidm:step r="18.180252075195312" x="18.180252075195312" g="0.0" b="0.0" rho="1.0" alpha="9.878999710083008"/>
                <iidm:step r="22.725666046142578" x="22.725671768188477" g="0.0" b="0.0" rho="1.0" alpha="11.281000137329102"/>
                <iidm:step r="27.725595474243164" x="27.725595474243164" g="0.0" b="0.0" rho="1.0" alpha="12.586000442504883"/>
                <iidm:step r="33.63461685180664" x="33.634613037109375" g="0.0" b="0.0" rho="1.0" alpha="14.053000450134277"/>
                <iidm:step r="39.9981575012207" x="39.9981575012207" g="0.0" b="0.0" rho="1.0" alpha="15.45199966430664"/>
                <iidm:step r="47.04351806640625" x="47.04351043701172" g="0.0" b="0.0" rho="1.0" alpha="16.85300064086914"/>
                <iidm:step r="51.58891677856445" x="51.588924407958984" g="0.0" b="0.0" rho="1.0" alpha="18.216999053955078"/>
                <iidm:step r="56.816123962402344" x="56.816131591796875" g="0.0" b="0.0" rho="1.0" alpha="19.597999572753906"/>
                <iidm:step r="62.497859954833984" x="62.49785614013672" g="0.0" b="0.0" rho="1.0" alpha="21.006999969482422"/>
                <iidm:step r="69.08868408203125" x="69.08867645263672" g="0.0" b="0.0" rho="1.0" alpha="22.368999481201172"/>
                <iidm:step r="76.13404083251953" x="76.13404083251953" g="0.0" b="0.0" rho="1.0" alpha="23.761999130249023"/>
            </iidm:phaseTapChanger>
            <iidm:currentLimits1 permanentLimit="1160.0"/>
            <iidm:currentLimits2 permanentLimit="1160.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="BRIEC" country="FR" tso="RTE">
        <iidm:voltageLevel id="BRIECP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BRIECP31" v="66.29811154933148" angle="-0.613221439483916"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BRIECP3_TH_ES" energySource="OTHER" minP="0.0" maxP="3.25" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="BRIECP31" connectableBus="BRIECP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.25" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BRIECP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.6631510257720947" voltageRegulatorOn="false" targetP="0.09947265684604645" targetQ="0.0" bus="BRIECP31" connectableBus="BRIECP31" p="-0.09947265684604645" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.6631510257720947" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BRIECP3_PV" energySource="SOLAR" minP="0.0" maxP="2.6685938835144043" voltageRegulatorOn="false" targetP="0.34691721200942993" targetQ="0.0" bus="BRIECP31" connectableBus="BRIECP31" p="-0.34691721200942993" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.6685938835144043" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="BRIEC3311" loadType="UNDEFINED" p0="4.699992226752581" q0="-7.199976577751957" bus="BRIECP31" connectableBus="BRIECP31" p="4.699992226752581" q="-7.199976577751957">
                <iidm:property name="VECTCodeOITransfoDistrib" value="BRIEC-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BRUZ" country="FR" tso="RTE">
        <iidm:voltageLevel id="BRUZ P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BRUZ P41" v="94.56612450248983" angle="-2.3754655847977686"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BRUZ P4_EOL" energySource="SOLAR" minP="0.0" maxP="4.313642978668213" voltageRegulatorOn="false" targetP="0.6470464468002319" targetQ="0.0" bus="BRUZ P41" connectableBus="BRUZ P41" p="-0.6470464468002319" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.313642978668213" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BRUZ P4_PV" energySource="SOLAR" minP="0.0" maxP="38.04718017578125" voltageRegulatorOn="false" targetP="4.946133613586426" targetQ="0.0" bus="BRUZ P41" connectableBus="BRUZ P41" p="-4.946133613586426" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="38.04718017578125" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_BRUZ P41_1" loadType="UNDEFINED" p0="12.599980731806266" q0="-10.99996569108672" bus="BRUZ P41" connectableBus="BRUZ P41" p="12.599980731806266" q="-10.99996569108672"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BZSEU" country="FR" tso="RTE">
        <iidm:voltageLevel id="BZSEUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BZSEUP31" v="66.05594305498633" angle="-7.161891677113843"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BZSEUP3_EOL" energySource="SOLAR" minP="0.0" maxP="16.561588287353516" voltageRegulatorOn="false" targetP="2.4842381477355957" targetQ="0.0" bus="BZSEUP31" connectableBus="BZSEUP31" p="-2.4842381477355957" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="16.561588287353516" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BZSEUP3_PV" energySource="SOLAR" minP="0.0" maxP="7.323672771453857" voltageRegulatorOn="false" targetP="0.9520774483680725" targetQ="0.0" bus="BZSEUP31" connectableBus="BZSEUP31" p="-0.9520774483680725" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.323672771453857" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="BZSEU3311" loadType="UNDEFINED" p0="4.300000391188631" q0="-7.700000527169506" bus="BZSEUP31" connectableBus="BZSEUP31" p="4.300000391188631" q="-7.700000527169506">
                <iidm:property name="VECTCodeOITransfoDistrib" value="BZSEU-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="C.GIB" country="FR" tso="RTE">
        <iidm:voltageLevel id="C.GIBP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="C.GIBP31" v="64.59832534163252" angle="-3.0768988667398123"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="C.GIBP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5708670020103455" voltageRegulatorOn="false" targetP="0.08563005179166794" targetQ="0.0" bus="C.GIBP31" connectableBus="C.GIBP31" p="-0.08563005179166794" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5708670020103455" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="C.GIBP3_PV" energySource="SOLAR" minP="0.0" maxP="1.3930790424346924" voltageRegulatorOn="false" targetP="0.1811002790927887" targetQ="0.0" bus="C.GIBP31" connectableBus="C.GIBP31" p="-0.1811002790927887" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.3930790424346924" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="C.GIB3311" loadType="UNDEFINED" p0="8.899988748708966" q0="-6.699983443474657" bus="C.GIBP31" connectableBus="C.GIBP31" p="8.899988748708966" q="-6.699983443474657">
                <iidm:property name="VECTCodeOITransfoDistrib" value="C.GIB-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CAFFA" country="FR" tso="RTE">
        <iidm:voltageLevel id="CAFFAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CAFFAP31" v="64.3663888908943" angle="1.2747799331912086"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CALA5" country="FR" tso="RTE">
        <iidm:voltageLevel id="CALA5P6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CALA5P61" v="238.78955975493335" angle="0.06722813684855355"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="CALA56REAC.1" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="CALA5P61" connectableBus="CALA5P61" q="90.10639868107141"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="CALA5P7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CALA5P71" v="400.0" angle="0.7846039379875901"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CALA5-P7 OFS_E" energySource="WIND" minP="0.0" maxP="250.0" voltageRegulatorOn="true" targetP="50.0" targetV="400.0" bus="CALA5P71" connectableBus="CALA5P71" p="-50.0" q="35.86339275000078">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-87.5" maxQ="80.0"/>
                    <iidm:point p="250.0" minQ="-87.5" maxQ="80.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="CALA5Y761" r="0.531000018119812" x="40.040000915527344" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="CALA5P6" bus1="CALA5P61" connectableBus1="CALA5P61" voltageLevelId2="CALA5P7" bus2="CALA5P71" connectableBus2="CALA5P71" p1="-49.98743460494859" q1="36.81088505228524" p2="50.00000000000801" q2="-35.86339275000078">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0006599426269531"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9142100214958191"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="CARHA" country="FR" tso="RTE">
        <iidm:voltageLevel id="CARHAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CARHAP31" v="67.2846336631612" angle="0.30555652720134263"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CARHAP3_EOL" energySource="SOLAR" minP="0.0" maxP="9.106711387634277" voltageRegulatorOn="false" targetP="1.3660067319869995" targetQ="0.0" bus="CARHAP31" connectableBus="CARHAP31" p="-1.3660067319869995" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="9.106711387634277" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CARHAP3_PV" energySource="SOLAR" minP="0.0" maxP="17.003341674804688" voltageRegulatorOn="false" targetP="2.2104344367980957" targetQ="0.0" bus="CARHAP31" connectableBus="CARHAP31" p="-2.2104344367980957" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="17.003341674804688" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_CARHAP31_1" loadType="UNDEFINED" p0="13.999975446817993" q0="-5.999978954430812" bus="CARHAP31" connectableBus="CARHAP31" p="13.999975446817993" q="-5.999978954430812"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CARPO" country="FR" tso="RTE">
        <iidm:voltageLevel id="CARPOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CARPOP31" v="64.17343858594971" angle="-2.2820146386246027"/>
            </iidm:busBreakerTopology>
            <iidm:load id="CARPO3SN" loadType="UNDEFINED" p0="0.6999989735409667" q0="0.13999959478104018" bus="CARPOP31" connectableBus="CARPOP31" p="0.6999989735409667" q="0.13999959478104018"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CASCA" country="FR" tso="RTE">
        <iidm:voltageLevel id="CASCAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CASCAP31" v="65.86571686638571" angle="-0.296250749520686"/>
            </iidm:busBreakerTopology>
            <iidm:load id="CASCA3SN" loadType="UNDEFINED" p0="1.1999980686630973" q0="0.23999920302790823" bus="CASCAP31" connectableBus="CASCAP31" p="1.1999980686630973" q="0.23999920302790823"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CESSO" country="FR" tso="RTE">
        <iidm:voltageLevel id="CESSOP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CESSOP41" v="94.12379040158747" angle="-2.768218119527097"/>
                <iidm:bus id="CESSOP42" v="94.12185448578374" angle="-2.6302064444820195"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CESSOP4_COGE_ES" energySource="OTHER" minP="0.0" maxP="7.0" voltageRegulatorOn="false" targetP="0.699999988079071" targetQ="0.0" bus="CESSOP41" connectableBus="CESSOP41" p="-0.699999988079071" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="7.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CESSOP4_EOL" energySource="SOLAR" minP="0.0" maxP="0.619638979434967" voltageRegulatorOn="false" targetP="0.09294584393501282" targetQ="0.0" bus="CESSOP41" connectableBus="CESSOP41" p="-0.09294584393501282" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.619638979434967" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CESSOP4_PV" energySource="SOLAR" minP="0.0" maxP="2.111246109008789" voltageRegulatorOn="false" targetP="0.2744619846343994" targetQ="0.0" bus="CESSOP41" connectableBus="CESSOP41" p="-0.2744619846343994" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.111246109008789" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="CESSO4GT1" loadType="UNDEFINED" p0="4.099993645882987" q0="0.8199974893491234" bus="CESSOP41" connectableBus="CESSOP41" p="4.099993645882987" q="0.8199974893491234"/>
            <iidm:load id="merged_load_CESSOP41_1" loadType="UNDEFINED" p0="15.999976052447252" q0="-8.499974049102562" bus="CESSOP41" connectableBus="CESSOP41" p="15.999976052447252" q="-8.499974049102562"/>
            <iidm:load id="CESSO4GT2" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="CESSOP42" connectableBus="CESSOP42" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CLEDE" country="FR" tso="RTE">
        <iidm:voltageLevel id="CLEDEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CLEDEP31" v="66.64282399975745" angle="-0.5716973022982458"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CLEDEP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="9.0" voltageRegulatorOn="false" targetP="1.600000023841858" targetQ="0.0" bus="CLEDEP31" connectableBus="CLEDEP31" p="-1.6000000238418581" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="9.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CLEDEP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.160513997077942" voltageRegulatorOn="false" targetP="0.1740770936012268" targetQ="0.0" bus="CLEDEP31" connectableBus="CLEDEP31" p="-0.1740770936012268" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.160513997077942" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CLEDEP3_PV" energySource="SOLAR" minP="0.0" maxP="6.296000003814697" voltageRegulatorOn="false" targetP="0.8184800148010254" targetQ="0.0" bus="CLEDEP31" connectableBus="CLEDEP31" p="-0.8184800148010254" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.296000003814697" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="CLEDE3311" loadType="UNDEFINED" p0="3.6999940719489985" q0="-7.499975774064612" bus="CLEDEP31" connectableBus="CLEDEP31" p="3.6999940719489985" q="-7.499975774064612">
                <iidm:property name="VECTCodeOITransfoDistrib" value="CLEDE-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="COATA" country="FR" tso="RTE">
        <iidm:voltageLevel id="COATAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="COATAP31" v="64.46451903118546" angle="1.5224268312667613"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="COATAP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="20.0" voltageRegulatorOn="false" targetP="3.799999952316284" targetQ="0.0" bus="COATAP31" connectableBus="COATAP31" p="-3.7999999523162837" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="20.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="COATAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="51.81100082397461" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="COATAP31" connectableBus="COATAP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="51.81100082397461" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="COATAP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.9894529581069946" voltageRegulatorOn="false" targetP="0.29841795563697815" targetQ="0.0" bus="COATAP31" connectableBus="COATAP31" p="-0.29841795563697815" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.9894529581069946" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="COATAP3_PV" energySource="SOLAR" minP="0.0" maxP="5.9838738441467285" voltageRegulatorOn="false" targetP="0.7779036164283752" targetQ="0.0" bus="COATAP31" connectableBus="COATAP31" p="-0.7779036164283752" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.9838738441467285" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_COATAP31_1" loadType="UNDEFINED" p0="11.399981204943188" q0="-7.799974993209585" bus="COATAP31" connectableBus="COATAP31" p="11.399981204943188" q="-7.799974993209585"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="COMBO" country="FR" tso="RTE">
        <iidm:voltageLevel id="COMBOP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="COMBOP41"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="COMBOP4_EOL" energySource="SOLAR" minP="0.0" maxP="53.72793960571289" voltageRegulatorOn="false" targetP="8.05919075012207" targetQ="0.0" bus="COMBOP41" connectableBus="COMBOP41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="53.72793960571289" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="COMBOP4_PV" energySource="SOLAR" minP="0.0" maxP="35.28847122192383" voltageRegulatorOn="false" targetP="4.587501049041748" targetQ="0.0" bus="COMBOP41" connectableBus="COMBOP41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="35.28847122192383" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_COMBOP41_1" loadType="UNDEFINED" p0="7.199999809265137" q0="-8.600000381469727" bus="COMBOP41" connectableBus="COMBOP41"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CONCA" country="FR" tso="RTE">
        <iidm:voltageLevel id="CONCAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CONCAP31" v="64.40523829399191" angle="-0.07544465951685857"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CONCAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="2.200000047683716" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="CONCAP31" connectableBus="CONCAP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="2.200000047683716" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CONCAP3_PV" energySource="SOLAR" minP="0.0" maxP="1.1204719543457031" voltageRegulatorOn="false" targetP="0.1456613540649414" targetQ="0.0" bus="CONCAP31" connectableBus="CONCAP31" p="-0.1456613540649414" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.1204719543457031" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_CONCAP31_1" loadType="UNDEFINED" p0="11.39998131056108" q0="-9.199970259578878" bus="CONCAP31" connectableBus="CONCAP31" p="11.39998131056108" q="-9.199970259578878"/>
            <iidm:shunt id="CONCA3COND.11" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="CONCAP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="DERVA-Y411"/>
            </iidm:shunt>
            <iidm:shunt id="CONCA3COND.21" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="CONCAP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="DOUAR-Y312"/>
            </iidm:shunt>
            <iidm:shunt id="CONCA3COND.31" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="CONCAP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="DROUG-Y411"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="CONCAP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CONCAP61" v="243.45815249008513" angle="0.7043586003775701"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CONCAP6_EOL" energySource="SOLAR" minP="0.0" maxP="0.5526260137557983" voltageRegulatorOn="false" targetP="0.08289390057325363" targetQ="0.0" bus="CONCAP61" connectableBus="CONCAP61" p="-0.08289390057325363" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5526260137557983" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CONCAP6_PV" energySource="SOLAR" minP="0.0" maxP="1.2521140575408936" voltageRegulatorOn="false" targetP="0.16277483105659485" targetQ="0.0" bus="CONCAP61" connectableBus="CONCAP61" p="-0.16277483105659485" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.2521140575408936" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="CONCAY634" r="1.8270002603530884" x="61.20000076293945" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="CONCAP6" bus2="CONCAP61" connectableBus2="CONCAP61" p1="-12.530624991032099" q1="38.48349418731796" p2="12.57750164827945" q2="-36.913241833469264">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="2" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="CONCAY634" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="CONCAY637" r="1.5800002813339233" x="66.30001068115234" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="CONCAP6" bus2="CONCAP61" connectableBus2="CONCAP61" p1="-11.782182943145711" q1="35.45870123874133" p2="11.816736371481996" q2="-34.008769428709456">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="2" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="CONCAY637" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="COR.P" country="FR" tso="RTE">
        <iidm:voltageLevel id="COR.PP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="COR.PP61" v="236.59913543781795" angle="-1.2552751864165472"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_COR.PP61_1" loadType="UNDEFINED" p0="207.8082540419953" q0="-93.2142383410542" bus="COR.PP61" connectableBus="COR.PP61" p="207.8082540419953" q="-93.2142383410542"/>
            <iidm:shunt id="InvestCOR.P6REA1" bPerSection="-0.003160493914037943" maximumSectionCount="1" currentSectionCount="1" bus="COR.PP61" connectableBus="COR.PP61" q="176.92176570061312"/>
            <iidm:shunt id="InvestCOR.P6REA2" bPerSection="-0.003160493914037943" maximumSectionCount="1" currentSectionCount="1" bus="COR.PP61" connectableBus="COR.PP61" q="176.92176570061312"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="COR.PP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="COR.PP71" v="404.5028940737202" angle="-0.36022422830754686"/>
            </iidm:busBreakerTopology>
            <iidm:load id="COR.PL72DISTR" loadType="UNDEFINED" p0="0.0" q0="0.0" connectableBus="COR.PP71"/>
            <iidm:load id="merged_load_COR.PP71_1" loadType="UNDEFINED" p0="66.02039460672216" q0="-45.40463230926067" bus="COR.PP71" connectableBus="COR.PP71" p="66.02039460672216" q="-45.40463230926067"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="COR.PY761" r="0.47999998927116394" x="39.099998474121094" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="COR.PP7" bus2="COR.PP71" connectableBus2="COR.PP71" p1="-65.14083668185026" q1="-58.164348379356625" p2="65.16386878309245" q2="60.040504928425506">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9976999759674072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9136199951171875"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="COR.PY763" r="0.4700000286102295" x="39.5" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="COR.PP7" bus2="COR.PP71" connectableBus2="COR.PP71" p1="-64.51816054308888" q1="-43.438514058603126" p2="64.53592302474426" q2="44.93131827706667">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0012500286102295"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9165800213813782"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="COR.PY765" r="1.1799999475479126" x="61.099998474121094" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="COR.PP7" bus2="COR.PP71" connectableBus2="COR.PP71" p1="-41.93710175306445" q1="-35.40624748460664" p2="41.95943961482853" q2="36.56289441712286">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9982900023460388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9574499726295471"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="COR.PY769" r="0.9899998903274536" x="62.19999313354492" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="COR.PP7" bus2="COR.PP71" connectableBus2="COR.PP71" p1="-41.079969876822666" q1="-31.9363696498525" p2="41.09677473785729" q2="32.99219021223532">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9994699954986572"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9574499726295471"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="CORD5" country="FR" tso="RTE">
        <iidm:voltageLevel id="CORD5P7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CORD5P71" v="404.5031853160329" angle="-0.36022766605709816"/>
            </iidm:busBreakerTopology>
            <iidm:load id="CORD57AUXIL3" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="CORD5P71" connectableBus="CORD5P71" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="COSNI" country="FR" tso="RTE">
        <iidm:voltageLevel id="COSNIP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="COSNIP41" v="95.67750853099349" angle="1.2755990686780265"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_COSNIP41_1" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="COSNIP41" connectableBus="COSNIP41" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="COUTA" country="FR" tso="RTE">
        <iidm:voltageLevel id="COUTAP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="COUTAP41"/>
                <iidm:bus id="COUTAP42"/>
                <iidm:bus id="COUTAP43"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="COUTAP4_EOL" energySource="SOLAR" minP="0.0" maxP="13.0850248336792" voltageRegulatorOn="false" targetP="1.9627537727355957" targetQ="0.0" bus="COUTAP41" connectableBus="COUTAP41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="13.0850248336792" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="COUTAP4_PV" energySource="SOLAR" minP="0.0" maxP="7.5337629318237305" voltageRegulatorOn="false" targetP="0.9793891906738281" targetQ="0.0" bus="COUTAP41" connectableBus="COUTAP41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.5337629318237305" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="COUTA4T412" loadType="UNDEFINED" p0="6.300000190734863" q0="-2.9000000953674316" bus="COUTAP41" connectableBus="COUTAP41">
                <iidm:property name="VECTCodeOITransfoDistrib" value="COUTA-Y412"/>
            </iidm:load>
            <iidm:load id="merged_load_COUTAP43_1" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="COUTAP43" connectableBus="COUTAP43"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CREDI" country="FR" tso="RTE">
        <iidm:voltageLevel id="CREDIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CREDIP31" v="67.41867438398994" angle="0.7419427832769947"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CREDIP3_TH_ES" energySource="OTHER" minP="0.0" maxP="1.9609999656677246" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="CREDIP31" connectableBus="CREDIP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.9609999656677246" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CREDIP3_EOL" energySource="SOLAR" minP="0.0" maxP="56.235355377197266" voltageRegulatorOn="false" targetP="8.435303688049316" targetQ="0.0" bus="CREDIP31" connectableBus="CREDIP31" p="-8.435303688049316" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="56.235355377197266" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CREDIP3_PV" energySource="SOLAR" minP="0.0" maxP="54.056846618652344" voltageRegulatorOn="false" targetP="7.027390003204346" targetQ="0.0" bus="CREDIP31" connectableBus="CREDIP31" p="-7.027390003204345" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="54.056846618652344" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CREDIP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" connectableBus="CREDIP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_CREDIP31_1" loadType="UNDEFINED" p0="6.1999859708478215" q0="-6.199972132457339" bus="CREDIP31" connectableBus="CREDIP31" p="6.1999859708478215" q="-6.199972132457339"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CROZO" country="FR" tso="RTE">
        <iidm:voltageLevel id="CROZOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CROZOP31" v="66.55834049473823" angle="-1.6312983488672124"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CROZOP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.9394639730453491" voltageRegulatorOn="false" targetP="0.14091959595680237" targetQ="0.0" bus="CROZOP31" connectableBus="CROZOP31" p="-0.14091959595680237" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9394639730453491" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CROZOP3_PV" energySource="SOLAR" minP="0.0" maxP="6.699528217315674" voltageRegulatorOn="false" targetP="0.8709386587142944" targetQ="0.0" bus="CROZOP31" connectableBus="CROZOP31" p="-0.8709386587142944" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.699528217315674" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_CROZOP31_1" loadType="UNDEFINED" p0="6.199989733305153" q0="-11.599962677899798" bus="CROZOP31" connectableBus="CROZOP31" p="6.199989733305153" q="-11.599962677899798"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CRUEL" country="FR" tso="RTE">
        <iidm:voltageLevel id="CRUELP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CRUELP41" v="94.58881125147158" angle="-4.0733966260243415"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CRUELP4_COGE_ES" energySource="OTHER" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.30000001192092896" targetQ="0.0" bus="CRUELP41" connectableBus="CRUELP41" p="-0.30000001192092896" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CRUELP4_EOL" energySource="SOLAR" minP="0.0" maxP="1.5365689992904663" voltageRegulatorOn="false" targetP="0.23048534989356995" targetQ="0.0" bus="CRUELP41" connectableBus="CRUELP41" p="-0.23048534989356995" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.5365689992904663" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CRUELP4_PV" energySource="SOLAR" minP="0.0" maxP="9.041851997375488" voltageRegulatorOn="false" targetP="1.175440788269043" targetQ="0.0" bus="CRUELP41" connectableBus="CRUELP41" p="-1.175440788269043" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="9.041851997375488" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_CRUELP41_1" loadType="UNDEFINED" p0="6.799990868134173" q0="-8.99997532254178" bus="CRUELP41" connectableBus="CRUELP41" p="6.799990868134173" q="-8.99997532254178"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CTAUB" country="FR" tso="RTE">
        <iidm:voltageLevel id="CTAUBP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CTAUBP41" v="94.65256434824991" angle="0.5831798608209544"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CTAUBP4_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.20000000298023224" targetQ="0.0" bus="CTAUBP41" connectableBus="CTAUBP41" p="-0.20000000298023227" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CTAUBP4_TH_CHG" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="CTAUBP41" connectableBus="CTAUBP41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CTAUBP4_EOL" energySource="SOLAR" minP="0.0" maxP="68.73554229736328" voltageRegulatorOn="false" targetP="10.310331344604492" targetQ="0.0" bus="CTAUBP41" connectableBus="CTAUBP41" p="-10.310331344604492" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="68.73554229736328" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CTAUBP4_PV" energySource="SOLAR" minP="0.0" maxP="44.47989273071289" voltageRegulatorOn="false" targetP="5.78238582611084" targetQ="0.0" bus="CTAUBP41" connectableBus="CTAUBP41" p="-5.78238582611084" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="44.47989273071289" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_CTAUBP41_1" loadType="UNDEFINED" p0="16.981868329988806" q0="-12.91137772007544" bus="CTAUBP41" connectableBus="CTAUBP41" p="16.981868329988806" q="-12.91137772007544"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CTMAL" country="FR" tso="RTE">
        <iidm:voltageLevel id="CTMALP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CTMALP31" v="64.98227321738212" angle="-7.0603065072873035"/>
            </iidm:busBreakerTopology>
            <iidm:load id="CTMAL3SN" loadType="UNDEFINED" p0="0.6000001711401262" q0="0.12000005623710806" bus="CTMALP31" connectableBus="CTMALP31" p="0.6000001711401262" q="0.12000005623710806"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="DERVA" country="FR" tso="RTE">
        <iidm:voltageLevel id="DERVAP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DERVAP41" v="95.22891788406304" angle="1.3431804579247093"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="DERVAP4_EOL" energySource="SOLAR" minP="0.0" maxP="96.54866790771484" voltageRegulatorOn="false" targetP="14.4822998046875" targetQ="0.0" bus="DERVAP41" connectableBus="DERVAP41" p="-14.482299804687502" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="96.54866790771484" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DERVAP4_PV" energySource="SOLAR" minP="0.0" maxP="54.95618438720703" voltageRegulatorOn="false" targetP="7.144303798675537" targetQ="0.0" bus="DERVAP41" connectableBus="DERVAP41" p="-7.144303798675537" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="54.95618438720703" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DERVAP4-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" connectableBus="DERVAP41" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_DERVAP41_1" loadType="UNDEFINED" p0="4.899992890208583" q0="-5.799982895215883" bus="DERVAP41" connectableBus="DERVAP41" p="4.899992890208583" q="-5.799982895215883"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="DINAN" country="FR" tso="RTE">
        <iidm:voltageLevel id="DINANP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DINANP31" v="65.92783685183467" angle="-6.9115706843199085"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="DINANP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="DINANP31" connectableBus="DINANP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DINANP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.8206220269203186" voltageRegulatorOn="false" targetP="0.12309330701828003" targetQ="0.0" bus="DINANP31" connectableBus="DINANP31" p="-0.12309330701828003" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.8206220269203186" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DINANP3_PV" energySource="SOLAR" minP="0.0" maxP="2.411655902862549" voltageRegulatorOn="false" targetP="0.3135152757167816" targetQ="0.0" bus="DINANP31" connectableBus="DINANP31" p="-0.3135152757167816" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.411655902862549" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_DINANP31_1" loadType="UNDEFINED" p0="10.000000392817029" q0="-7.800000803529645" bus="DINANP31" connectableBus="DINANP31" p="10.000000392817029" q="-7.800000803529645"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="DINAR" country="FR" tso="RTE">
        <iidm:voltageLevel id="DINARP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DINARP31" v="64.67259580130931" angle="-6.69475736326709"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="DINARP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.6434720158576965" voltageRegulatorOn="false" targetP="0.0965208038687706" targetQ="0.0" bus="DINARP31" connectableBus="DINARP31" p="-0.0965208038687706" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.6434720158576965" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DINARP3_PV" energySource="SOLAR" minP="0.0" maxP="3.3883581161499023" voltageRegulatorOn="false" targetP="0.4404865503311157" targetQ="0.0" bus="DINARP31" connectableBus="DINARP31" p="-0.4404865503311157" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.3883581161499023" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_DINARP31_1" loadType="UNDEFINED" p0="13.200002924510992" q0="-7.000003304049428" bus="DINARP31" connectableBus="DINARP31" p="13.200002924510992" q="-7.000003304049428"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="DIRIN" country="FR" tso="RTE">
        <iidm:voltageLevel id="DIRINP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DIRINP61" v="239.36321681597465" angle="3.23571398391144"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="DOBER" country="FR" tso="RTE">
        <iidm:voltageLevel id="DOBERP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOBERP31" v="65.06606764571497" angle="-3.7584804924294195"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="DOBER3COND.11" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="DOBERP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="FAYMO-Y411"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="DOBERP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOBERP61" v="232.87240323427991" angle="-3.9755670459023587"/>
                <iidm:bus id="DOBERP62" v="234.4865656981863" angle="-1.8543218010602787"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="DOBER6COND.11" bPerSection="0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" connectableBus="DOBERP61"/>
            <iidm:shunt id="DOBER-MC364" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="DOBERP61" connectableBus="DOBERP61" q="85.6960911467487"/>
            <iidm:shunt id="DOBER-MC262" bPerSection="3.259259683545679E-4" maximumSectionCount="1" currentSectionCount="1" bus="DOBERP61" connectableBus="DOBERP61" q="-17.6748206140479"/>
            <iidm:shunt id="DOBER-MC361" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="DOBERP61" connectableBus="DOBERP61" q="85.6960911467487"/>
            <iidm:shunt id="DOBER-MC362" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="DOBERP61" connectableBus="DOBERP61" q="85.6960911467487"/>
            <iidm:shunt id="DOBER-MC363" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="DOBERP61" connectableBus="DOBERP61" q="85.6960911467487"/>
            <iidm:shunt id="DOBER-MC365" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="DOBERP61" connectableBus="DOBERP61" q="85.6960911467487"/>
            <iidm:shunt id="DOBER-MC366" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="DOBERP61" connectableBus="DOBERP61" q="85.6960911467487"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="DOBERY631" r="1.5800000429153442" x="59.5" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="DOBERP6" bus2="DOBERP61" connectableBus2="DOBERP61" p1="6.331229448511295" q1="95.87821930496158" p2="-6.1073443841954465" q2="-87.44710477017266">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="2" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="DOBERY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="DOBERY632" r="0.14425592124462128" x="4.860799789428711" g="0.0" b="0.0" ratedU1="225.0" ratedU2="63.0" voltageLevelId1="DOBERP6" bus1="DOBERP62" connectableBus1="DOBERP62" voltageLevelId2="DOBERP3" bus2="DOBERP31" connectableBus2="DOBERP31" p1="32.98019354858301" q1="66.33507305141923" p2="-32.817339480876534" q2="-60.847596272749115">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="DOBERY632" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="DOL" country="FR" tso="RTE">
        <iidm:voltageLevel id="DOL  P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOL  P31" v="65.90021181070993" angle="-8.031641107161578"/>
            </iidm:busBreakerTopology>
            <iidm:load id="DOL3  311" loadType="UNDEFINED" p0="6.20000133691394" q0="-10.70000508211873" bus="DOL  P31" connectableBus="DOL  P31" p="6.20000133691394" q="-10.70000508211873">
                <iidm:property name="VECTCodeOITransfoDistrib" value="DOL  -Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="DOL  P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOL  P41"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="DOL  P4_EOL" energySource="SOLAR" minP="0.0" maxP="0.9294589757919312" voltageRegulatorOn="false" targetP="0.1394188404083252" targetQ="0.0" bus="DOL  P41" connectableBus="DOL  P41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9294589757919312" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DOL  P4_PV" energySource="SOLAR" minP="0.0" maxP="5.088376998901367" voltageRegulatorOn="false" targetP="0.6614890098571777" targetQ="0.0" bus="DOL  P41" connectableBus="DOL  P41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.088376998901367" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="DOL4  413" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="DOL  P41" connectableBus="DOL  P41">
                <iidm:property name="VECTCodeOITransfoDistrib" value="DOL  -Y413"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="DOUAI" country="FR" tso="RTE">
        <iidm:voltageLevel id="DOUAIP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOUAIP41" v="94.36099782916294" angle="-3.0137405113696856"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="DOUAIP4_TH_ES" energySource="OTHER" minP="0.0" maxP="0.9190000295639038" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="DOUAIP41" connectableBus="DOUAIP41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="0.9190000295639038" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DOUAIP4_EOL" energySource="SOLAR" minP="0.0" maxP="1.3584400415420532" voltageRegulatorOn="false" targetP="0.20376600325107574" targetQ="0.0" bus="DOUAIP41" connectableBus="DOUAIP41" p="-0.20376600325107572" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.3584400415420532" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DOUAIP4_PV" energySource="SOLAR" minP="0.0" maxP="6.9665021896362305" voltageRegulatorOn="false" targetP="0.9056453108787537" targetQ="0.0" bus="DOUAIP41" connectableBus="DOUAIP41" p="-0.9056453108787537" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.9665021896362305" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_DOUAIP41_1" loadType="UNDEFINED" p0="8.999986251405463" q0="-7.19997781152809" bus="DOUAIP41" connectableBus="DOUAIP41" p="8.999986251405463" q="-7.19997781152809"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="DOUAR" country="FR" tso="RTE">
        <iidm:voltageLevel id="DOUARP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOUARP31" v="67.06025340535373" angle="-1.166221256049531"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="DOUARP3_EOL" energySource="SOLAR" minP="0.0" maxP="15.205042839050293" voltageRegulatorOn="false" targetP="2.2807564735412598" targetQ="0.0" bus="DOUARP31" connectableBus="DOUARP31" p="-2.2807564735412598" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="15.205042839050293" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DOUARP3_PV" energySource="SOLAR" minP="0.0" maxP="9.715063095092773" voltageRegulatorOn="false" targetP="1.2629581689834595" targetQ="0.0" bus="DOUARP31" connectableBus="DOUARP31" p="-1.2629581689834595" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="9.715063095092773" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_DOUARP31_1" loadType="UNDEFINED" p0="8.999985496578176" q0="-9.599969440855173" bus="DOUARP31" connectableBus="DOUARP31" p="8.999985496578176" q="-9.599969440855173"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="DROUG" country="FR" tso="RTE">
        <iidm:voltageLevel id="DROUGP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DROUGP41" v="95.15545051154469" angle="-2.5927414022502866"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="DROUGP4_TH_CHG" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="DROUGP41" connectableBus="DROUGP41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DROUGP4_EOL" energySource="SOLAR" minP="0.0" maxP="28.716001510620117" voltageRegulatorOn="false" targetP="4.307400226593018" targetQ="0.0" bus="DROUGP41" connectableBus="DROUGP41" p="-4.307400226593018" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="28.716001510620117" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DROUGP4_PV" energySource="SOLAR" minP="0.0" maxP="25.606279373168945" voltageRegulatorOn="false" targetP="3.3288164138793945" targetQ="0.0" bus="DROUGP41" connectableBus="DROUGP41" p="-3.3288164138793945" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="25.606279373168945" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="DROUG4411" loadType="UNDEFINED" p0="4.899992670577944" q0="-5.899982215273174" bus="DROUGP41" connectableBus="DROUGP41" p="4.899992670577944" q="-5.899982215273174">
                <iidm:property name="VECTCodeOITransfoDistrib" value="DROUG-Y411"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ERQUY" country="FR" tso="RTE">
        <iidm:voltageLevel id="ERQUYP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ERQUYP31" v="65.40113708788348" angle="-5.256704091176884"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="ERQUYP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5351880192756653" voltageRegulatorOn="false" targetP="0.08027820289134979" targetQ="0.0" bus="ERQUYP31" connectableBus="ERQUYP31" p="-0.08027820289134979" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5351880192756653" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ERQUYP3_PV" energySource="SOLAR" minP="0.0" maxP="1.2680660486221313" voltageRegulatorOn="false" targetP="0.16484858095645905" targetQ="0.0" bus="ERQUYP31" connectableBus="ERQUYP31" p="-0.16484858095645905" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.2680660486221313" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_ERQUYP31_1" loadType="UNDEFINED" p0="8.199996393734704" q0="-7.999993335551148" bus="ERQUYP31" connectableBus="ERQUYP31" p="8.199996393734704" q="-7.999993335551148"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="G.B.IP3_site" name="undefined" country="FR" tso="RTE">
        <iidm:voltageLevel id="G.B.IP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="G.B.IP31" v="64.5" angle="-0.5606595461400904"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G.B.IE01" energySource="WIND" minP="0.0" maxP="25.200000762939453" voltageRegulatorOn="true" targetP="5.039999961853027" targetV="64.5" bus="G.B.IP31" connectableBus="G.B.IP31" p="-5.039999961853027" q="8.399999984862314">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-8.0" maxQ="8.0"/>
                    <iidm:point p="25.200000762939453" minQ="-10.0" maxQ="9.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="G.B.IP3_EOL_RPT30" energySource="SOLAR" minP="0.0" maxP="25.200000762939453" voltageRegulatorOn="true" targetP="3.7800002098083496" targetV="64.5" bus="G.B.IP31" connectableBus="G.B.IP31" p="-3.78000020980835" q="8.774477169826282">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-8.819999694824219" maxQ="8.064000129699707"/>
                    <iidm:point p="25.200000762939453" minQ="-8.819999694824219" maxQ="8.064000129699707"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="G.RIV" country="FR" tso="RTE">
        <iidm:voltageLevel id="G.RIVP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="G.RIVP61" v="238.07618013944935" angle="-1.79823536209929"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G.RIV.TG1" energySource="THERMAL" minP="174.0" maxP="446.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="G.RIVP61" connectableBus="G.RIVP61" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="174.0" minQ="-211.75" maxQ="248.89700317382812"/>
                    <iidm:point p="446.0" minQ="-182.35000610351562" maxQ="198.89700317382812"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_G.RIVP61_1" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="G.RIVP61" connectableBus="G.RIVP61" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GAEL" country="FR" tso="RTE">
        <iidm:voltageLevel id="GAEL P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GAEL P41" v="94.24801692121086" angle="-4.5771516054651284"/>
                <iidm:bus id="GAEL P42" v="94.49224322361759" angle="-4.178477256290164"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GAEL P4_EOL" energySource="SOLAR" minP="0.0" maxP="26.832462310791016" voltageRegulatorOn="false" targetP="4.024869441986084" targetQ="0.0" bus="GAEL P42" connectableBus="GAEL P42" p="-4.024869441986084" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="26.832462310791016" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GAEL P4_PV" energySource="SOLAR" minP="0.0" maxP="28.384841918945312" voltageRegulatorOn="false" targetP="3.6900293827056885" targetQ="0.0" bus="GAEL P42" connectableBus="GAEL P42" p="-3.690029382705688" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="28.384841918945312" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="GAEL4 413" loadType="UNDEFINED" p0="5.799992132467244" q0="-2.4999930532216634" bus="GAEL P41" connectableBus="GAEL P41" p="5.799992132467244" q="-2.4999930532216634"/>
            <iidm:load id="GAEL4 411" loadType="UNDEFINED" p0="5.799992174194486" q0="-2.499993089193382" bus="GAEL P42" connectableBus="GAEL P42" p="5.799992174194486" q="-2.499993089193382">
                <iidm:property name="VECTCodeOITransfoDistrib" value="GAEL -Y411"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GOSNE" country="FR" tso="RTE">
        <iidm:voltageLevel id="GOSNEP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GOSNEP41" v="95.41093725766399" angle="-4.415403245169442"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GOSNEP4_EOL" energySource="SOLAR" minP="0.0" maxP="6.761490821838379" voltageRegulatorOn="false" targetP="1.014223575592041" targetQ="0.0" bus="GOSNEP41" connectableBus="GOSNEP41" p="-1.014223575592041" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.761490821838379" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GOSNEP4_PV" energySource="SOLAR" minP="0.0" maxP="23.60382843017578" voltageRegulatorOn="false" targetP="3.068497657775879" targetQ="0.0" bus="GOSNEP41" connectableBus="GOSNEP41" p="-3.068497657775879" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="23.60382843017578" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_GOSNEP41_1" loadType="UNDEFINED" p0="6.7999908792942" q0="-10.39997113649388" bus="GOSNEP41" connectableBus="GOSNEP41" p="6.7999908792942" q="-10.39997113649388"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GOURA" country="FR" tso="RTE">
        <iidm:voltageLevel id="GOURAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GOURAP31" v="66.1699595690485" angle="-4.742366402949403"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GOURAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="1.812999963760376" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="GOURAP31" connectableBus="GOURAP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.812999963760376" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GOURAP3_EOL" energySource="SOLAR" minP="0.0" maxP="30.54787826538086" voltageRegulatorOn="false" targetP="4.582181930541992" targetQ="0.0" bus="GOURAP31" connectableBus="GOURAP31" p="-4.582181930541992" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="30.54787826538086" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GOURAP3_PV" energySource="SOLAR" minP="0.0" maxP="16.415122985839844" voltageRegulatorOn="false" targetP="2.1339659690856934" targetQ="0.0" bus="GOURAP31" connectableBus="GOURAP31" p="-2.1339659690856934" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="16.415122985839844" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_GOURAP31_1" loadType="UNDEFINED" p0="9.39999376664058" q0="-4.199994579918111" bus="GOURAP31" connectableBus="GOURAP31" p="9.39999376664058" q="-4.199994579918111"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GOURI" country="FR" tso="RTE">
        <iidm:voltageLevel id="GOURIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GOURIP31" v="67.7584931105118" angle="-0.7498866371217063"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GOURIP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.3276900053024292" voltageRegulatorOn="false" targetP="0.04915349930524826" targetQ="0.0" bus="GOURIP31" connectableBus="GOURIP31" p="-0.04915349930524827" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.3276900053024292" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GOURIP3_PV" energySource="SOLAR" minP="0.0" maxP="1.0786980390548706" voltageRegulatorOn="false" targetP="0.14023074507713318" targetQ="0.0" bus="GOURIP31" connectableBus="GOURIP31" p="-0.14023074507713318" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.0786980390548706" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="GOURI3311" loadType="UNDEFINED" p0="3.4999940883441334" q0="-6.999976353392781" bus="GOURIP31" connectableBus="GOURIP31" p="3.4999940883441334" q="-6.999976353392781">
                <iidm:property name="VECTCodeOITransfoDistrib" value="GOURI-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GOUV5" country="FR" tso="RTE">
        <iidm:voltageLevel id="GOUV5P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GOUV5P41"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GOUV5P4_PV" energySource="SOLAR" minP="0.0" maxP="0.2669999897480011" voltageRegulatorOn="false" targetP="0.03470999747514725" targetQ="0.0" bus="GOUV5P41" connectableBus="GOUV5P41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.2669999897480011" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_GOUV5P41_1" loadType="UNDEFINED" p0="-3.3261852264404297" q0="3.222092032432556" bus="GOUV5P41" connectableBus="GOUV5P41"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GUER" country="FR" tso="RTE">
        <iidm:voltageLevel id="GUER P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUER P41" v="96.56945890722079" angle="-4.433318385620367"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GUER P4_TH_ES" energySource="OTHER" minP="0.0" maxP="1.434999942779541" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="GUER P41" connectableBus="GUER P41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.434999942779541" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GUER P4_EOL" energySource="SOLAR" minP="0.0" maxP="1.8148969411849976" voltageRegulatorOn="false" targetP="0.2722345292568207" targetQ="0.0" bus="GUER P41" connectableBus="GUER P41" p="-0.2722345292568207" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.8148969411849976" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GUER P4_PV" energySource="SOLAR" minP="0.0" maxP="8.216644287109375" voltageRegulatorOn="false" targetP="1.0681637525558472" targetQ="0.0" bus="GUER P41" connectableBus="GUER P41" p="-1.0681637525558472" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="8.216644287109375" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_GUER P41_1" loadType="UNDEFINED" p0="10.599985813048416" q0="-7.799978750428744" bus="GUER P41" connectableBus="GUER P41" p="10.599985813048416" q="-7.799978750428744"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GUER5" country="FR" tso="RTE">
        <iidm:voltageLevel id="GUER5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUER5P31" v="67.09915142920151" angle="-1.0975740348045568"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GUER5P3_EOL" energySource="SOLAR" minP="0.0" maxP="42.82879638671875" voltageRegulatorOn="false" targetP="6.424319267272949" targetQ="0.0" bus="GUER5P31" connectableBus="GUER5P31" p="-6.424319267272949" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="42.82879638671875" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GUER5P3_PV" energySource="SOLAR" minP="0.0" maxP="28.880615234375" voltageRegulatorOn="false" targetP="3.7544798851013184" targetQ="0.0" bus="GUER5P31" connectableBus="GUER5P31" p="-3.754479885101318" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="28.880615234375" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_GUER5P31_1" loadType="UNDEFINED" p0="2.999995219255285" q0="-8.199973674545122" bus="GUER5P31" connectableBus="GUER5P31" p="2.999995219255285" q="-8.199973674545122"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GUERA" country="FR" tso="RTE">
        <iidm:voltageLevel id="GUERAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUERAP31" v="64.63948118682022" angle="-5.317886960265341"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GUERAP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5600680112838745" voltageRegulatorOn="false" targetP="0.08401019871234894" targetQ="0.0" bus="GUERAP31" connectableBus="GUERAP31" p="-0.08401019871234894" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5600680112838745" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GUERAP3_PV" energySource="SOLAR" minP="0.0" maxP="3.8237290382385254" voltageRegulatorOn="false" targetP="0.49708476662635803" targetQ="0.0" bus="GUERAP31" connectableBus="GUERAP31" p="-0.49708476662635803" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.8237290382385254" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_GUERAP31_1" loadType="UNDEFINED" p0="7.3999880278903305" q0="-4.999983692609292" bus="GUERAP31" connectableBus="GUERAP31" p="7.3999880278903305" q="-4.999983692609292"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GUERL" country="FR" tso="RTE">
        <iidm:voltageLevel id="GUERLP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUERLP31" v="68.7769232786766" angle="-0.08003715769635264"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GUERL3GUERLH" energySource="HYDRO" minP="0.0" maxP="15.600000381469727" voltageRegulatorOn="true" targetP="2.0" targetV="64.5" bus="GUERLP31" connectableBus="GUERLP31" p="-2.0" q="4.800000190734863">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-4.800000190734863" maxQ="2.4000000953674316"/>
                    <iidm:point p="15.600000381469727" minQ="-4.800000190734863" maxQ="2.4000000953674316"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GUERS" country="FR" tso="RTE">
        <iidm:voltageLevel id="GUERSP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUERSP31" v="64.25301707062171" angle="-3.523102493249302"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_GUERSP31_1" loadType="UNDEFINED" p0="53.2787870126032" q0="6.212276091852199" bus="GUERSP31" connectableBus="GUERSP31" p="53.2787870126032" q="6.212276091852199"/>
            <iidm:load id="merged_load_GUERSP31_2" loadType="UNDEFINED" p0="27.86171780208428" q0="-9.919907332994681" bus="GUERSP31" connectableBus="GUERSP31" p="27.86171780208428" q="-9.919907332994681"/>
            <iidm:shunt id="GUERS3COND.11" bPerSection="0.007306626532226801" maximumSectionCount="1" currentSectionCount="1" connectableBus="GUERSP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="GAEL -Y411"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="GUERSP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUERSP61" v="237.98782461929605" angle="-1.795497727858401"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_GUERSP61_1" loadType="UNDEFINED" p0="8.201152890840707" q0="-5.67874263915405" bus="GUERSP61" connectableBus="GUERSP61" p="8.201152890840707" q="-5.67874263915405"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="GUERSY631" r="2.0199999809265137" x="56.099998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="GUERSP6" bus2="GUERSP61" connectableBus2="GUERSP61" p1="-30.37825405088448" q1="2.043212578530159" p2="30.411283874865497" q2="-1.1258991664343165">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="GUERSY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GUERSY632" r="2.009999990463257" x="55.79999923706055" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="GUERSP6" bus2="GUERSP61" connectableBus2="GUERSP61" p1="-30.541532299443404" q1="2.054634966535019" p2="30.574752925535304" q2="-1.1323907280373111">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="GUERSY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GUERSY633" r="1.9999998807907104" x="56.19999694824219" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="GUERSP6" bus2="GUERSP61" connectableBus2="GUERSP61" p1="-30.32550907017244" q1="2.0268891573897756" p2="30.35809656829939" q2="-1.11118045516849">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="7" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="GUERSY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="GUEZE" country="FR" tso="RTE">
        <iidm:voltageLevel id="GUEZEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUEZEP31" v="66.3235264514792" angle="-3.2812873769411044"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GUEZEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5351880192756653" voltageRegulatorOn="false" targetP="0.08027820289134979" targetQ="0.0" bus="GUEZEP31" connectableBus="GUEZEP31" p="-0.08027820289134979" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5351880192756653" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GUEZEP3_PV" energySource="SOLAR" minP="0.0" maxP="1.3298850059509277" voltageRegulatorOn="false" targetP="0.17288504540920258" targetQ="0.0" bus="GUEZEP31" connectableBus="GUEZEP31" p="-0.17288504540920258" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.3298850059509277" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="GUEZE3311" loadType="UNDEFINED" p0="2.4999961260149735" q0="-6.699979044719383" bus="GUEZEP31" connectableBus="GUEZEP31" p="2.4999961260149735" q="-6.699979044719383">
                <iidm:property name="VECTCodeOITransfoDistrib" value="GUEZE-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GUIDE" country="FR" tso="RTE">
        <iidm:voltageLevel id="GUIDEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUIDEP31" v="64.93547197285058" angle="-2.126912912056573"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GUIDEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.6301720142364502" voltageRegulatorOn="false" targetP="0.09452579915523529" targetQ="0.0" bus="GUIDEP31" connectableBus="GUIDEP31" p="-0.09452579915523529" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.6301720142364502" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GUIDEP3_PV" energySource="SOLAR" minP="0.0" maxP="2.0876410007476807" voltageRegulatorOn="false" targetP="0.2713933289051056" targetQ="0.0" bus="GUIDEP31" connectableBus="GUIDEP31" p="-0.2713933289051056" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.0876410007476807" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_GUIDEP31_1" loadType="UNDEFINED" p0="6.3999897434811" q0="-5.799981427952404" bus="GUIDEP31" connectableBus="GUIDEP31" p="6.3999897434811" q="-5.799981427952404"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GUING" country="FR" tso="RTE">
        <iidm:voltageLevel id="GUINGP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUINGP31" v="67.43839374417097" angle="-2.384318456021016"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GUINGP3_EOL" energySource="SOLAR" minP="0.0" maxP="117.5056381225586" voltageRegulatorOn="false" targetP="17.625844955444336" targetQ="0.0" bus="GUINGP31" connectableBus="GUINGP31" p="-17.625844955444336" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="117.5056381225586" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GUINGP3_PV" energySource="SOLAR" minP="0.0" maxP="50.11964797973633" voltageRegulatorOn="false" targetP="6.515554428100586" targetQ="0.0" bus="GUINGP31" connectableBus="GUINGP31" p="-6.515554428100585" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="50.11964797973633" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GUINGP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" connectableBus="GUINGP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_GUINGP31_1" loadType="UNDEFINED" p0="9.099986536810672" q0="-14.499957876110198" bus="GUINGP31" connectableBus="GUINGP31" p="9.099986536810672" q="-14.499957876110198"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="HERB6" country="FR" tso="RTE">
        <iidm:voltageLevel id="HERB6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="HERB6P31" v="64.4816913997326" angle="-4.3767557486845545"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="HERB6P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.37811800837516785" voltageRegulatorOn="false" targetP="0.05671770125627518" targetQ="0.0" bus="HERB6P31" connectableBus="HERB6P31" p="-0.056717701256275184" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.37811800837516785" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="HERB6P3_PV" energySource="SOLAR" minP="0.0" maxP="2.3579061031341553" voltageRegulatorOn="false" targetP="0.3065277934074402" targetQ="0.0" bus="HERB6P31" connectableBus="HERB6P31" p="-0.3065277934074402" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.3579061031341553" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_HERB6P31_1" loadType="UNDEFINED" p0="11.399980878734603" q0="-1.7999940344899072" bus="HERB6P31" connectableBus="HERB6P31" p="11.399980878734603" q="-1.7999940344899072"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="HERM5" country="FR" tso="RTE">
        <iidm:voltageLevel id="HERM5P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="HERM5P41" v="93.98100226385039" angle="-3.848766386587065"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="HERM5P4_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.20000000298023224" targetQ="0.0" bus="HERM5P41" connectableBus="HERM5P41" p="-0.20000000298023227" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="HERM5P4_EOL" energySource="SOLAR" minP="0.0" maxP="0.8579620122909546" voltageRegulatorOn="false" targetP="0.1286942958831787" targetQ="0.0" bus="HERM5P41" connectableBus="HERM5P41" p="-0.1286942958831787" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.8579620122909546" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="HERM5P4_PV" energySource="SOLAR" minP="0.0" maxP="5.241888999938965" voltageRegulatorOn="false" targetP="0.6814455986022949" targetQ="0.0" bus="HERM5P41" connectableBus="HERM5P41" p="-0.6814455986022949" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.241888999938965" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_HERM5P41_1" loadType="UNDEFINED" p0="11.199984281666495" q0="-8.19997707243704" bus="HERM5P41" connectableBus="HERM5P41" p="11.199984281666495" q="-8.19997707243704"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="I.LON" country="FR" tso="RTE">
        <iidm:voltageLevel id="I.LONP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="I.LONP31" v="66.19184902333205" angle="-2.050923267429914"/>
            </iidm:busBreakerTopology>
            <iidm:load id="I.LON3CLIENT" loadType="UNDEFINED" p0="8.899985092388683" q0="1.7799941609367993" bus="I.LONP31" connectableBus="I.LONP31" p="8.899985092388683" q="1.7799941609367993"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ISSE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ISSE P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ISSE P41" v="94.80536262698209" angle="0.9163456383946212"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="ISSE P4_TH_ES" energySource="OTHER" minP="0.0" maxP="3.2009999752044678" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="ISSE P41" connectableBus="ISSE P41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.2009999752044678" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ISSE P4_EOL" energySource="SOLAR" minP="0.0" maxP="65.53439331054688" voltageRegulatorOn="false" targetP="9.830159187316895" targetQ="0.0" bus="ISSE P41" connectableBus="ISSE P41" p="-9.830159187316895" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="65.53439331054688" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ISSE P4_PV" energySource="SOLAR" minP="0.0" maxP="35.71781921386719" voltageRegulatorOn="false" targetP="4.643316268920898" targetQ="0.0" bus="ISSE P41" connectableBus="ISSE P41" p="-4.643316268920898" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="35.71781921386719" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_ISSE P41_1" loadType="UNDEFINED" p0="4.59999314235333" q0="-4.599986380081898" bus="ISSE P41" connectableBus="ISSE P41" p="4.59999314235333" q="-4.599986380081898"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="JANAI" country="FR" tso="RTE">
        <iidm:voltageLevel id="JANAIP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="JANAIP41" v="94.10016682932128" angle="-3.5544698226743234"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="JANAIT01" energySource="THERMAL" minP="4.579999923706055" maxP="5.800000190734863" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="JANAIP41" connectableBus="JANAIP41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="4.579999923706055" minQ="-4.5" maxQ="4.5"/>
                    <iidm:point p="5.800000190734863" minQ="-3.299999713897705" maxQ="3.299999713897705"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="JANAIT02" energySource="THERMAL" minP="0.0" maxP="5.800000190734863" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="JANAIP41" connectableBus="JANAIP41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-1.7400000095367432" maxQ="1.7400000095367432"/>
                    <iidm:point p="5.800000190734863" minQ="-1.7400000095367432" maxQ="1.7400000095367432"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_JANAIP41_1" loadType="UNDEFINED" p0="0.7999988652610562" q0="0.15999953776005374" bus="JANAIP41" connectableBus="JANAIP41" p="0.7999988652610562" q="0.15999953776005374"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="JOSSE" country="FR" tso="RTE">
        <iidm:voltageLevel id="JOSSEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="JOSSEP31" v="65.90477672405663" angle="2.0043506015196666"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="JOSSEP3_EOL" energySource="SOLAR" minP="0.0" maxP="159.5232391357422" voltageRegulatorOn="false" targetP="23.928485870361328" targetQ="0.0" bus="JOSSEP31" connectableBus="JOSSEP31" p="-23.928485870361328" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="159.5232391357422" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="JOSSEP3_PV" energySource="SOLAR" minP="0.0" maxP="49.69871520996094" voltageRegulatorOn="false" targetP="6.4608330726623535" targetQ="0.0" bus="JOSSEP31" connectableBus="JOSSEP31" p="-6.4608330726623535" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="49.69871520996094" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="JOSSEP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" connectableBus="JOSSEP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_JOSSEP31_1" loadType="UNDEFINED" p0="5.099990629984863" q0="-9.399964789203826" bus="JOSSEP31" connectableBus="JOSSEP31" p="5.099990629984863" q="-9.399964789203826"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KERAN" country="FR" tso="RTE">
        <iidm:voltageLevel id="KERANP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KERANP31" v="65.48197104127962" angle="-0.21135348614828253"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_KERANP31_1" loadType="UNDEFINED" p0="1.5999974396669996" q0="0.3199989591782027" bus="KERANP31" connectableBus="KERANP31" p="1.5999974396669996" q="0.3199989591782027"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KERBI" country="FR" tso="RTE">
        <iidm:voltageLevel id="KERBIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KERBIP31" v="65.84066783825476" angle="0.5939438443847848"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="KERBIP3_EOL" energySource="SOLAR" minP="0.0" maxP="5.056526184082031" voltageRegulatorOn="false" targetP="0.7584789395332336" targetQ="0.0" bus="KERBIP31" connectableBus="KERBIP31" p="-0.7584789395332336" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.056526184082031" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KERBIP3_PV" energySource="SOLAR" minP="0.0" maxP="23.260833740234375" voltageRegulatorOn="false" targetP="3.0239083766937256" targetQ="0.0" bus="KERBIP31" connectableBus="KERBIP31" p="-3.0239083766937256" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="23.260833740234375" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_KERBIP31_1" loadType="UNDEFINED" p0="5.59999051153225" q0="-7.199975655595511" bus="KERBIP31" connectableBus="KERBIP31" p="5.59999051153225" q="-7.199975655595511"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KERBO" country="FR" tso="RTE">
        <iidm:voltageLevel id="KERBOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KERBOP31" v="68.12361052243328" angle="-0.23828095158984952"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="KERBOP3_EOL" energySource="SOLAR" minP="0.0" maxP="2.7979660034179688" voltageRegulatorOn="false" targetP="0.4196949005126953" targetQ="0.0" bus="KERBOP31" connectableBus="KERBOP31" p="-0.4196949005126953" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.7979660034179688" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KERBOP3_PV" energySource="SOLAR" minP="0.0" maxP="15.900045394897461" voltageRegulatorOn="false" targetP="2.0670058727264404" targetQ="0.0" bus="KERBOP31" connectableBus="KERBOP31" p="-2.0670058727264404" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="15.900045394897461" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="KERBO3311" loadType="UNDEFINED" p0="4.39998913226405" q0="-5.099974490194679" bus="KERBOP31" connectableBus="KERBOP31" p="4.39998913226405" q="-5.099974490194679">
                <iidm:property name="VECTCodeOITransfoDistrib" value="KERBO-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KERHE" country="FR" tso="RTE">
        <iidm:voltageLevel id="KERHEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KERHEP31" v="64.86453316633599" angle="-1.9309267359246107"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="KERHEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.37810298800468445" voltageRegulatorOn="false" targetP="0.05671544745564461" targetQ="0.0" bus="KERHEP31" connectableBus="KERHEP31" p="-0.05671544745564461" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.37810298800468445" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KERHEP3_PV" energySource="SOLAR" minP="0.0" maxP="1.769144058227539" voltageRegulatorOn="false" targetP="0.2299887239933014" targetQ="0.0" bus="KERHEP31" connectableBus="KERHEP31" p="-0.2299887239933014" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.769144058227539" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_KERHEP31_1" loadType="UNDEFINED" p0="10.399982781908545" q0="-12.399959469688113" bus="KERHEP31" connectableBus="KERHEP31" p="10.399982781908545" q="-12.399959469688113"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KERHU" country="FR" tso="RTE">
        <iidm:voltageLevel id="KERHUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KERHUP31" v="65.37376343156711" angle="-0.36084658343115344"/>
            </iidm:busBreakerTopology>
            <iidm:load id="KERHU3SN" loadType="UNDEFINED" p0="9.099985670997274" q0="1.8199941682669722" bus="KERHUP31" connectableBus="KERHUP31" p="9.099985670997274" q="1.8199941682669722"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KERL5" country="FR" tso="RTE">
        <iidm:voltageLevel id="KERL5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KERL5P31" v="65.07933235350725" angle="-0.6910575596909162"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="KERL5P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.41446900367736816" voltageRegulatorOn="false" targetP="0.062170349061489105" targetQ="0.0" bus="KERL5P31" connectableBus="KERL5P31" p="-0.062170349061489105" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.41446900367736816" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KERL5P3_PV" energySource="SOLAR" minP="0.0" maxP="1.3484560251235962" voltageRegulatorOn="false" targetP="0.1752992868423462" targetQ="0.0" bus="KERL5P31" connectableBus="KERL5P31" p="-0.1752992868423462" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.3484560251235962" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="KERL53311" loadType="UNDEFINED" p0="4.099993314804632" q0="-8.099974343627729" bus="KERL5P31" connectableBus="KERL5P31" p="4.099993314804632" q="-8.099974343627729">
                <iidm:property name="VECTCodeOITransfoDistrib" value="KERL5-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KERLI" country="FR" tso="RTE">
        <iidm:voltageLevel id="KERLIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KERLIP31" v="65.11018295452308" angle="-1.8625489582482568"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="KERLIP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="KERLIP31" connectableBus="KERLIP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KERLIP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7562069892883301" voltageRegulatorOn="false" targetP="0.11343105137348175" targetQ="0.0" bus="KERLIP31" connectableBus="KERLIP31" p="-0.11343105137348174" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7562069892883301" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KERLIP3_PV" energySource="SOLAR" minP="0.0" maxP="3.5934340953826904" voltageRegulatorOn="false" targetP="0.4671464264392853" targetQ="0.0" bus="KERLIP31" connectableBus="KERLIP31" p="-0.4671464264392852" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.5934340953826904" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_KERLIP31_1" loadType="UNDEFINED" p0="10.799982777086237" q0="-9.99996775252341" bus="KERLIP31" connectableBus="KERLIP31" p="10.799982777086237" q="-9.99996775252341"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KERLO" country="FR" tso="RTE">
        <iidm:voltageLevel id="KERLOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KERLOP31" v="66.31008933293319" angle="-0.008037457976894265"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="KERLOP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.20000000298023224" targetQ="0.0" bus="KERLOP31" connectableBus="KERLOP31" p="-0.20000000298023227" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KERLOP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5526260137557983" voltageRegulatorOn="false" targetP="0.08289390057325363" targetQ="0.0" bus="KERLOP31" connectableBus="KERLOP31" p="-0.08289390057325363" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5526260137557983" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KERLOP3_PV" energySource="SOLAR" minP="0.0" maxP="2.2800381183624268" voltageRegulatorOn="false" targetP="0.29640495777130127" targetQ="0.0" bus="KERLOP31" connectableBus="KERLOP31" p="-0.29640495777130127" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.2800381183624268" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="KERLO3311" loadType="UNDEFINED" p0="2.6999956871726036" q0="-8.599972603416314" bus="KERLOP31" connectableBus="KERLOP31" p="2.6999956871726036" q="-8.599972603416314">
                <iidm:property name="VECTCodeOITransfoDistrib" value="KERLO-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KEROL" country="FR" tso="RTE">
        <iidm:voltageLevel id="KEROLP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KEROLP31" v="64.67453741616482" angle="-1.3959712410307814"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="KEROLP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="KEROLP31" connectableBus="KEROLP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KEROLP3_EOL" energySource="SOLAR" minP="0.0" maxP="3.5037589073181152" voltageRegulatorOn="false" targetP="0.5255638360977173" targetQ="0.0" bus="KEROLP31" connectableBus="KEROLP31" p="-0.5255638360977173" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.5037589073181152" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KEROLP3_PV" energySource="SOLAR" minP="0.0" maxP="14.432257652282715" voltageRegulatorOn="false" targetP="1.8761935234069824" targetQ="0.0" bus="KEROLP31" connectableBus="KEROLP31" p="-1.8761935234069822" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="14.432257652282715" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_KEROLP31_1" loadType="UNDEFINED" p0="13.19997853893107" q0="-8.199973382503313" bus="KEROLP31" connectableBus="KEROLP31" p="13.19997853893107" q="-8.199973382503313"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LAMBA" country="FR" tso="RTE">
        <iidm:voltageLevel id="LAMBAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LAMBAP31" v="65.11201841057263" angle="-3.767594227303463"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LAMBAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="2.6710000038146973" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LAMBAP31" connectableBus="LAMBAP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="2.6710000038146973" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LAMBAP3_EOL" energySource="SOLAR" minP="0.0" maxP="61.46073913574219" voltageRegulatorOn="false" targetP="9.219110488891602" targetQ="0.0" bus="LAMBAP31" connectableBus="LAMBAP31" p="-9.219110488891602" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="61.46073913574219" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LAMBAP3_PV" energySource="SOLAR" minP="0.0" maxP="32.328189849853516" voltageRegulatorOn="false" targetP="4.202664852142334" targetQ="0.0" bus="LAMBAP31" connectableBus="LAMBAP31" p="-4.202664852142334" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="32.328189849853516" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LAMBAP31_1" loadType="UNDEFINED" p0="14.79998929475844" q0="-9.199986262920278" bus="LAMBAP31" connectableBus="LAMBAP31" p="14.79998929475844" q="-9.199986262920278"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LANDE" country="FR" tso="RTE">
        <iidm:voltageLevel id="LANDEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANDEP31" v="64.80495585646001" angle="1.3826362090338353"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANDEP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="6.0" voltageRegulatorOn="false" targetP="0.6000000238418579" targetQ="0.0" bus="LANDEP31" connectableBus="LANDEP31" p="-0.6000000238418579" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="6.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANDEP3_PV" energySource="SOLAR" minP="0.0" maxP="2.23826003074646" voltageRegulatorOn="false" targetP="0.29097381234169006" targetQ="0.0" bus="LANDEP31" connectableBus="LANDEP31" p="-0.29097381234169006" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.23826003074646" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANDEP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" connectableBus="LANDEP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LANDEP31_1" loadType="UNDEFINED" p0="16.399973159321256" q0="-8.799971795503362" bus="LANDEP31" connectableBus="LANDEP31" p="16.399973159321256" q="-8.799971795503362"/>
            <iidm:shunt id="LANDE3COND.11" bPerSection="0.007306626532226801" maximumSectionCount="1" currentSectionCount="1" connectableBus="LANDEP31"/>
            <iidm:shunt id="LANDE3COND.21" bPerSection="0.007306626532226801" maximumSectionCount="1" currentSectionCount="1" connectableBus="LANDEP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="G.LIE-Y411"/>
            </iidm:shunt>
            <iidm:shunt id="LANDE3COND.31" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="LANDEP31"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="LANDEP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANDEP61" v="239.58421622961623" angle="3.223070816692206"/>
                <iidm:bus id="LANDEP62" v="239.40095132256144" angle="3.260891546950778"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANDEP6_EOL" energySource="SOLAR" minP="0.0" maxP="1.215777039527893" voltageRegulatorOn="false" targetP="0.18236654996871948" targetQ="0.0" bus="LANDEP61" connectableBus="LANDEP61" p="-0.18236654996871948" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.215777039527893" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANDEP6_PV" energySource="SOLAR" minP="0.0" maxP="2.7546510696411133" voltageRegulatorOn="false" targetP="0.3581046462059021" targetQ="0.0" bus="LANDEP61" connectableBus="LANDEP61" p="-0.3581046462059021" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.7546510696411133" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="LANDEY633" r="0.8899999260902405" x="60.64000701904297" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="LANDEP6" bus2="LANDEP61" connectableBus2="LANDEP61" p1="-30.962238794609743" q1="36.23735643866426" p2="30.99505945325889" q2="-34.00112594862673">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="LANDEY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="LANDEY634" r="0.8899999260902405" x="60.56000518798828" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="LANDEP6" bus2="LANDEP62" connectableBus2="LANDEP62" p1="-31.6141622431034" q1="37.066539400036916" p2="31.64845038430526" q2="-34.733404364633074">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="LANDEY634" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9218199849128723"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103099703788757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8988000154495239"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8872900009155273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8757799863815308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8642699718475342"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8527600169181824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8412399888038635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8297299742698669"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8182200193405151"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8067100048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.795199990272522"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="LANDI" country="FR" tso="RTE">
        <iidm:voltageLevel id="LANDIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANDIP31" v="65.95958369874207" angle="-0.09072047243864424"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANDIP3_TH_ES" energySource="OTHER" minP="0.0" maxP="2.3919999599456787" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LANDIP31" connectableBus="LANDIP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="2.3919999599456787" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANDIP3_EOL" energySource="SOLAR" minP="0.0" maxP="7.091217041015625" voltageRegulatorOn="false" targetP="1.0636825561523438" targetQ="0.0" bus="LANDIP31" connectableBus="LANDIP31" p="-1.0636825561523438" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.091217041015625" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANDIP3_PV" energySource="SOLAR" minP="0.0" maxP="12.947059631347656" voltageRegulatorOn="false" targetP="1.6831177473068237" targetQ="0.0" bus="LANDIP31" connectableBus="LANDIP31" p="-1.6831177473068237" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.947059631347656" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LANDIP31_1" loadType="UNDEFINED" p0="14.999975737151875" q0="-8.799971722344466" bus="LANDIP31" connectableBus="LANDIP31" p="14.999975737151875" q="-8.799971722344466"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LANFA" country="FR" tso="RTE">
        <iidm:voltageLevel id="LANFAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANFAP31" v="67.89891344478342" angle="-0.3171596863414287"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANFAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="0.8949999809265137" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LANFAP31" connectableBus="LANFAP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="0.8949999809265137" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANFAP3_EOL" energySource="SOLAR" minP="0.0" maxP="33.300254821777344" voltageRegulatorOn="false" targetP="4.995038032531738" targetQ="0.0" bus="LANFAP31" connectableBus="LANFAP31" p="-4.995038032531738" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="33.300254821777344" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANFAP3_PV" energySource="SOLAR" minP="0.0" maxP="25.281288146972656" voltageRegulatorOn="false" targetP="3.286567449569702" targetQ="0.0" bus="LANFAP31" connectableBus="LANFAP31" p="-3.286567449569702" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="25.281288146972656" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LANFAP31_1" loadType="UNDEFINED" p0="6.9999868514026815" q0="-6.399976052237059" bus="LANFAP31" connectableBus="LANFAP31" p="6.9999868514026815" q="-6.399976052237059"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LANG5" country="FR" tso="RTE">
        <iidm:voltageLevel id="LANG5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANG5P31" v="67.31401919105058" angle="-0.36755418438606086"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANG5P3_HY_ES" energySource="HYDRO" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LANG5P31" connectableBus="LANG5P31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANG5P3_EOL" energySource="SOLAR" minP="0.0" maxP="4.366683006286621" voltageRegulatorOn="false" targetP="0.6550024747848511" targetQ="0.0" bus="LANG5P31" connectableBus="LANG5P31" p="-0.6550024747848511" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.366683006286621" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANG5P3_PV" energySource="SOLAR" minP="0.0" maxP="6.692234039306641" voltageRegulatorOn="false" targetP="0.8699904084205627" targetQ="0.0" bus="LANG5P31" connectableBus="LANG5P31" p="-0.8699904084205629" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.692234039306641" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LANG5P31_1" loadType="UNDEFINED" p0="6.199989344192076" q0="-9.599967973521505" bus="LANG5P31" connectableBus="LANG5P31" p="6.199989344192076" q="-9.599967973521505"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LANIN" country="FR" tso="RTE">
        <iidm:voltageLevel id="LANINP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANINP31" v="64.36583109436258" angle="1.2741292733574547"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANINT02" energySource="THERMAL" minP="0.0" maxP="5.800000190734863" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LANINP31" connectableBus="LANINP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-5.0" maxQ="5.0"/>
                    <iidm:point p="5.800000190734863" minQ="-4.0" maxQ="4.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANINT01" energySource="THERMAL" minP="0.0" maxP="5.800000190734863" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LANINP31" connectableBus="LANINP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-5.0" maxQ="5.0"/>
                    <iidm:point p="5.800000190734863" minQ="-4.0" maxQ="4.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANINT03" energySource="THERMAL" minP="0.0" maxP="5.800000190734863" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LANINP31" connectableBus="LANINP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-5.0" maxQ="5.0"/>
                    <iidm:point p="5.800000190734863" minQ="-4.0" maxQ="4.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANINT04" energySource="THERMAL" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LANINP31" connectableBus="LANINP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.30000001192092896" maxQ="0.30000001192092896"/>
                    <iidm:point p="1.0" minQ="-0.30000001192092896" maxQ="0.30000001192092896"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="LANIN3SN" loadType="UNDEFINED" p0="2.5999956956679853" q0="0.5199982973417793" bus="LANINP31" connectableBus="LANINP31" p="2.5999956956679853" q="0.5199982973417793"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LANME" country="FR" tso="RTE">
        <iidm:voltageLevel id="LANMEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANMEP31" v="67.52193871709684" angle="-1.0291224388687843"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANMEP3_EOL" energySource="SOLAR" minP="0.0" maxP="13.754495620727539" voltageRegulatorOn="false" targetP="2.063174247741699" targetQ="0.0" bus="LANMEP31" connectableBus="LANMEP31" p="-2.063174247741699" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="13.754495620727539" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANMEP3_PV" energySource="SOLAR" minP="0.0" maxP="7.307212829589844" voltageRegulatorOn="false" targetP="0.949937641620636" targetQ="0.0" bus="LANMEP31" connectableBus="LANMEP31" p="-0.949937641620636" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.307212829589844" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="LANME3311" loadType="UNDEFINED" p0="3.999993592734705" q0="-10.899964698958536" bus="LANMEP31" connectableBus="LANMEP31" p="3.999993592734705" q="-10.899964698958536">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LANME-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LANN6" country="FR" tso="RTE">
        <iidm:voltageLevel id="LANN6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANN6P31" v="64.45929645540365" angle="1.4174010094874632"/>
                <iidm:bus id="LANN6P32" v="64.77559543132794" angle="2.1417622758165757"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANN6P3_COGE_ES" energySource="OTHER" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.30000001192092896" targetQ="0.0" bus="LANN6P31" connectableBus="LANN6P31" p="-0.30000001192092896" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANN6P3_EOL" energySource="SOLAR" minP="0.0" maxP="42.556854248046875" voltageRegulatorOn="false" targetP="6.383528232574463" targetQ="0.0" bus="LANN6P32" connectableBus="LANN6P32" p="-6.383528232574463" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="42.556854248046875" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANN6P3_PV" energySource="SOLAR" minP="0.0" maxP="26.66493797302246" voltageRegulatorOn="false" targetP="3.4664418697357178" targetQ="0.0" bus="LANN6P32" connectableBus="LANN6P32" p="-3.4664418697357173" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="26.66493797302246" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="LANN63313" loadType="UNDEFINED" p0="5.49999109974152" q0="-6.299979801064481" bus="LANN6P31" connectableBus="LANN6P31" p="5.49999109974152" q="-6.299979801064481">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LANN6-Y313"/>
            </iidm:load>
            <iidm:load id="LANN63311" loadType="UNDEFINED" p0="5.499991185582179" q0="-6.299979997717371" bus="LANN6P32" connectableBus="LANN6P32" p="5.499991185582179" q="-6.299979997717371">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LANN6-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LANNI" country="FR" tso="RTE">
        <iidm:voltageLevel id="LANNIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANNIP31" v="65.45582841954561" angle="-2.1318778085719505"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANNIP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.9455159902572632" voltageRegulatorOn="false" targetP="0.29182741045951843" targetQ="0.0" bus="LANNIP31" connectableBus="LANNIP31" p="-0.29182741045951843" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.9455159902572632" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANNIP3_PV" energySource="SOLAR" minP="0.0" maxP="7.156772136688232" voltageRegulatorOn="false" targetP="0.9303804039955139" targetQ="0.0" bus="LANNIP31" connectableBus="LANNIP31" p="-0.9303804039955139" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.156772136688232" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LANNIP31_1" loadType="UNDEFINED" p0="8.999985626129089" q0="-10.599966523039607" bus="LANNIP31" connectableBus="LANNIP31" p="8.999985626129089" q="-10.599966523039607"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LAUNA" country="FR" tso="RTE">
        <iidm:voltageLevel id="LAUNAP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LAUNAP71"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_LAUNAP71_1" loadType="UNDEFINED" p0="7.62939453125E-6" q0="0.0" bus="LAUNAP71" connectableBus="LAUNAP71"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LESNE" country="FR" tso="RTE">
        <iidm:voltageLevel id="LESNEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LESNEP31" v="65.80772431792795" angle="0.2862349096453702"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LESNEP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.20000000298023224" targetQ="0.0" bus="LESNEP31" connectableBus="LESNEP31" p="-0.20000000298023227" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LESNEP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.5244309902191162" voltageRegulatorOn="false" targetP="0.22866465151309967" targetQ="0.0" bus="LESNEP31" connectableBus="LESNEP31" p="-0.22866465151309967" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.5244309902191162" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LESNEP3_PV" energySource="SOLAR" minP="0.0" maxP="6.521337985992432" voltageRegulatorOn="false" targetP="0.8477739095687866" targetQ="0.0" bus="LESNEP31" connectableBus="LESNEP31" p="-0.8477739095687865" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.521337985992432" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LESNEP31_1" loadType="UNDEFINED" p0="10.599983259216646" q0="-10.599966136985913" bus="LESNEP31" connectableBus="LESNEP31" p="10.599983259216646" q="-10.599966136985913"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LISLO" country="FR" tso="RTE">
        <iidm:voltageLevel id="LISLOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LISLOP31" v="64.9724225274319" angle="-2.4878210596004107"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LISLOP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.46973198652267456" voltageRegulatorOn="false" targetP="0.07045979797840118" targetQ="0.0" bus="LISLOP31" connectableBus="LISLOP31" p="-0.07045979797840118" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.46973198652267456" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LISLOP3_PV" energySource="SOLAR" minP="0.0" maxP="1.8608280420303345" voltageRegulatorOn="false" targetP="0.24190764129161835" targetQ="0.0" bus="LISLOP31" connectableBus="LISLOP31" p="-0.24190764129161835" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.8608280420303345" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LISLOP31_1" loadType="UNDEFINED" p0="10.599983199960297" q0="-7.599975267013202" bus="LISLOP31" connectableBus="LISLOP31" p="10.599983199960297" q="-7.599975267013202"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LOCMA" country="FR" tso="RTE">
        <iidm:voltageLevel id="LOCMAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LOCMAP31" v="68.07292998378621" angle="-0.21697633225905172"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LOCMAP3_EOL" energySource="SOLAR" minP="0.0" maxP="48.326908111572266" voltageRegulatorOn="false" targetP="7.2490363121032715" targetQ="0.0" bus="LOCMAP31" connectableBus="LOCMAP31" p="-7.2490363121032715" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="48.326908111572266" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOCMAP3_PV" energySource="SOLAR" minP="0.0" maxP="42.80317306518555" voltageRegulatorOn="false" targetP="5.564412593841553" targetQ="0.0" bus="LOCMAP31" connectableBus="LOCMAP31" p="-5.564412593841553" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="42.80317306518555" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="LOCMA3311" loadType="UNDEFINED" p0="3.7999909277049966" q0="-8.59995953326942" bus="LOCMAP31" connectableBus="LOCMAP31" p="3.7999909277049966" q="-8.59995953326942">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOCMA-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LOCQU" country="FR" tso="RTE">
        <iidm:voltageLevel id="LOCQUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LOCQUP31" v="65.14279576698405" angle="-1.7493790777915021"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LOCQUP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.1091029644012451" voltageRegulatorOn="false" targetP="0.16636544466018677" targetQ="0.0" bus="LOCQUP31" connectableBus="LOCQUP31" p="-0.16636544466018677" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.1091029644012451" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOCQUP3_PV" energySource="SOLAR" minP="0.0" maxP="6.793288230895996" voltageRegulatorOn="false" targetP="0.8831274509429932" targetQ="0.0" bus="LOCQUP31" connectableBus="LOCQUP31" p="-0.8831274509429933" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.793288230895996" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="LOCQU3311" loadType="UNDEFINED" p0="3.5999943527846243" q0="-7.499976867313389" bus="LOCQUP31" connectableBus="LOCQUP31" p="3.5999943527846243" q="-7.499976867313389">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOCQU-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LOHANP3_site" name="undefined" country="FR" tso="RTE">
        <iidm:voltageLevel id="LOHANP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LOHANP31" v="65.5121416260818" angle="2.239659110626307"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LOHANP3_EOL_RPT30" energySource="SOLAR" minP="0.0" maxP="64.5999984741211" voltageRegulatorOn="true" targetP="9.6899995803833" targetV="64.5" bus="LOHANP31" connectableBus="LOHANP31" p="-9.6899995803833" q="22.610000610351562">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-22.610000610351562" maxQ="20.672000885009766"/>
                    <iidm:point p="64.5999984741211" minQ="-22.610000610351562" maxQ="20.672000885009766"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOHANP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" connectableBus="LOHANP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LORIE" country="FR" tso="RTE">
        <iidm:voltageLevel id="LORIEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LORIEP31" v="64.65629209796664" angle="-1.3481818489668664"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LORIEP3_PV" energySource="SOLAR" minP="0.0" maxP="4.280508041381836" voltageRegulatorOn="false" targetP="0.5564660429954529" targetQ="0.0" bus="LORIEP31" connectableBus="LORIEP31" p="-0.5564660429954529" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.280508041381836" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LORIEP31_1" loadType="UNDEFINED" p0="14.19997693255114" q0="-6.099980250003373" bus="LORIEP31" connectableBus="LORIEP31" p="14.19997693255114" q="-6.099980250003373"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LOSCO" country="FR" tso="RTE">
        <iidm:voltageLevel id="LOSCOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LOSCOP31" v="64.08459587552989" angle="2.0017820362422483"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LOSCOP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="23.0" voltageRegulatorOn="false" targetP="2.5999999046325684" targetQ="0.0" bus="LOSCOP31" connectableBus="LOSCOP31" p="-2.5999999046325684" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="23.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOSCOP3_TH_ES" energySource="OTHER" minP="0.0" maxP="35.097999572753906" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LOSCOP31" connectableBus="LOSCOP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="35.097999572753906" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOSCOP3_PV" energySource="SOLAR" minP="0.0" maxP="1.7882200479507446" voltageRegulatorOn="false" targetP="0.2324686050415039" targetQ="0.0" bus="LOSCOP31" connectableBus="LOSCOP31" p="-0.2324686050415039" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.7882200479507446" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LOSCOP31_1" loadType="UNDEFINED" p0="15.399974741240802" q0="-9.69996870878009" bus="LOSCOP31" connectableBus="LOSCOP31" p="15.399974741240802" q="-9.69996870878009"/>
            <iidm:shunt id="LOSCO3COND.11" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="LOSCOP31"/>
            <iidm:shunt id="LOSCO3COND.21" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="LOSCOP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="HERBI-Y411"/>
            </iidm:shunt>
            <iidm:shunt id="LOSCO3COND.31" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="LOSCOP31"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="LOSCOP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LOSCOP61" v="241.1253437944954" angle="2.879129335958759"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LOSCO-P6 OFS_H" energySource="OTHER" minP="0.0" maxP="0.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LOSCOP61" connectableBus="LOSCOP61" p="-0.0" q="-0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="LOSCOP6_EOL" energySource="SOLAR" minP="0.0" maxP="0.8013070225715637" voltageRegulatorOn="false" targetP="0.12019605189561844" targetQ="0.0" bus="LOSCOP61" connectableBus="LOSCOP61" p="-0.12019605189561844" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.8013070225715637" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOSCOP6_PV" energySource="SOLAR" minP="0.0" maxP="1.8155649900436401" voltageRegulatorOn="false" targetP="0.2360234558582306" targetQ="0.0" bus="LOSCOP61" connectableBus="LOSCOP61" p="-0.2360234558582306" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.8155649900436401" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="LOSCOY635" r="2.000000238418579" x="56.56999588012695" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="LOSCOP6" bus2="LOSCOP61" connectableBus2="LOSCOP61" p1="-15.297642201997034" q1="21.132032581108927" p2="15.320164923542626" q2="-20.494977524529485">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="LOSCOY635" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="LOSCOY636" r="1.600000262260437" x="58.800010681152344" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="LOSCOP6" bus2="LOSCOP61" connectableBus2="LOSCOP61" p1="-14.886172365936032" q1="20.215329451825532" p2="14.90285825734912" q2="-19.6021229315163">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="LOSCOY636" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="LOSCOY637" r="1.6599997282028198" x="58.29999923706055" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="LOSCOP6" bus2="LOSCOP61" connectableBus2="LOSCOP61" p1="-14.957480866618027" q1="22.594215234569678" p2="14.977565087059242" q2="-21.88884762727053">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="LOSCOY637" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1132800579071045"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1009600162506104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0886399745941162"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0763299465179443"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0640100240707397"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0516899824142456"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0393699407577515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0270500183105469"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0147299766540527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024100542068481"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901000261306763"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9656000137329102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9534100294113159"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412299990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9290500283241272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9168699979782104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9046900272369385"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8925099968910217"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8803300261497498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8681399822235107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8559600114822388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.843779981136322"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="LOSCOY638" r="1.5600003004074097" x="59.79999923706055" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="LOSCOP6" bus2="LOSCOP61" connectableBus2="LOSCOP61" p1="-14.659996755134399" q1="19.86142679758983" p2="14.675726891627535" q2="-19.258438355834663">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="LOSCOY638" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="LOUDE" country="FR" tso="RTE">
        <iidm:voltageLevel id="LOUDEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LOUDEP31" v="69.71991238012544" angle="0.03604282367199084"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LOUDEP3_TH_ES" energySource="OTHER" minP="0.0" maxP="0.8889999985694885" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LOUDEP31" connectableBus="LOUDEP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="0.8889999985694885" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOUDEP3_EOL" energySource="SOLAR" minP="0.0" maxP="86.40779113769531" voltageRegulatorOn="false" targetP="12.96116828918457" targetQ="0.0" bus="LOUDEP31" connectableBus="LOUDEP31" p="-12.961168289184572" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="86.40779113769531" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOUDEP3_PV" energySource="SOLAR" minP="0.0" maxP="39.330570220947266" voltageRegulatorOn="false" targetP="5.112974166870117" targetQ="0.0" bus="LOUDEP31" connectableBus="LOUDEP31" p="-5.112974166870117" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="39.330570220947266" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOUDEP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" connectableBus="LOUDEP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LOUDEP31_1" loadType="UNDEFINED" p0="17.199951077405327" q0="-4.79997245931025" bus="LOUDEP31" connectableBus="LOUDEP31" p="17.199951077405327" q="-4.79997245931025"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LOUIS" country="FR" tso="RTE">
        <iidm:voltageLevel id="LOUISP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LOUISP41" v="94.30962811862322" angle="0.6737586407770195"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOUISL41SEGRE" loadType="UNDEFINED" p0="5.184140124326008" q0="-7.4445269389695365" bus="LOUISP41" connectableBus="LOUISP41" p="5.184140124326008" q="-7.4445269389695365"/>
            <iidm:shunt id="LOUIS4COND.11" bPerSection="0.0035802465863525867" maximumSectionCount="1" currentSectionCount="1" connectableBus="LOUISP41"/>
            <iidm:shunt id="LOUIS4COND.21" bPerSection="0.0037037034053355455" maximumSectionCount="1" currentSectionCount="1" connectableBus="LOUISP41"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="LOUISP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LOUISP71" v="406.35000667346486" angle="-0.31454200038318214"/>
                <iidm:bus id="LOUISP72" v="406.3395816799666" angle="-0.3151188362869706"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="LOUISY742" r="2.5400006771087646" x="143.8000030517578" g="0.0" b="0.0" ratedU1="90.0" ratedU2="380.0" voltageLevelId1="LOUISP4" bus1="LOUISP41" connectableBus1="LOUISP41" voltageLevelId2="LOUISP7" bus2="LOUISP71" connectableBus2="LOUISP71" p1="20.82752365055519" q1="29.54021586217996" p2="-20.808405398161504" q2="-28.457852074907734">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="3" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="LOUISY742" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.075260043144226"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0655900239944458"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0559200048446655"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0462499856948853"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.036579966545105"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0269099473953247"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.017240047454834"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0075700283050537"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9978899955749512"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9882199764251709"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9785500168800354"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9688799977302551"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9592099785804749"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9495400190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9398699998855591"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9301999807357788"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9205300211906433"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.910860002040863"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9011800289154053"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.891510009765625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8818399906158447"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8721699714660645"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.862500011920929"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8528299927711487"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8431599736213684"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="LOUISY744" r="2.629999876022339" x="145.5" g="0.0" b="0.0" ratedU1="90.0" ratedU2="380.0" voltageLevelId1="LOUISP4" bus1="LOUISP41" connectableBus1="LOUISP41" voltageLevelId2="LOUISP7" bus2="LOUISP72" connectableBus2="LOUISP72" p1="20.607790920921204" q1="29.21620970615923" p2="-20.58842168625018" q2="-28.144641729925652">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="3" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="LOUISY744" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.075260043144226"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0655900239944458"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0559200048446655"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0462499856948853"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.036579966545105"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0269099473953247"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.017240047454834"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0075700283050537"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9978899955749512"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9882199764251709"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9785500168800354"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9688799977302551"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9592099785804749"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9495400190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9398699998855591"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9301999807357788"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9205300211906433"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.910860002040863"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9011800289154053"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.891510009765625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8818399906158447"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8721699714660645"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.862500011920929"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8528299927711487"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8431599736213684"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="M.BL5" country="FR" tso="RTE">
        <iidm:voltageLevel id="M.BL5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="M.BL5P31" v="64.34364331005777" angle="1.288421780241442"/>
            </iidm:busBreakerTopology>
            <iidm:load id="M.BL53SN" loadType="UNDEFINED" p0="2.5999956951423218" q0="0.519998297131514" bus="M.BL5P31" connectableBus="M.BL5P31" p="2.5999956951423218" q="0.519998297131514"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MALE5" country="FR" tso="RTE">
        <iidm:voltageLevel id="MALE5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MALE5P31" v="66.01319795543033" angle="-0.02289571210977691"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MALE5P3_TH_ES" energySource="OTHER" minP="0.0" maxP="1.2050000429153442" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="MALE5P31" connectableBus="MALE5P31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.2050000429153442" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MALE5P3_EOL" energySource="SOLAR" minP="0.0" maxP="38.3640251159668" voltageRegulatorOn="false" targetP="5.754603862762451" targetQ="0.0" bus="MALE5P31" connectableBus="MALE5P31" p="-5.754603862762451" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="38.3640251159668" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MALE5P3_PV" energySource="SOLAR" minP="0.0" maxP="40.67880630493164" voltageRegulatorOn="false" targetP="5.288244724273682" targetQ="0.0" bus="MALE5P31" connectableBus="MALE5P31" p="-5.288244724273682" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="40.67880630493164" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MALE5P3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" connectableBus="MALE5P31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MALE5P31_1" loadType="UNDEFINED" p0="8.799986403151552" q0="-8.19997411424041" bus="MALE5P31" connectableBus="MALE5P31" p="8.799986403151552" q="-8.19997411424041"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MANEG" country="FR" tso="RTE">
        <iidm:voltageLevel id="MANEGP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MANEGP31" v="64.55821018487865" angle="-1.128287289166448"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MANEGP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5872939825057983" voltageRegulatorOn="false" targetP="0.08809410035610199" targetQ="0.0" bus="MANEGP31" connectableBus="MANEGP31" p="-0.08809410035610199" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5872939825057983" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MANEGP3_PV" energySource="SOLAR" minP="0.0" maxP="2.915224075317383" voltageRegulatorOn="false" targetP="0.3789791166782379" targetQ="0.0" bus="MANEGP31" connectableBus="MANEGP31" p="-0.3789791166782379" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.915224075317383" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="MANEG3SBFM" loadType="UNDEFINED" p0="2.7999954439617256" q0="0.5599981990434582" bus="MANEGP31" connectableBus="MANEGP31" p="2.7999954439617256" q="0.5599981990434582"/>
            <iidm:load id="merged_load_MANEGP31_1" loadType="UNDEFINED" p0="13.79997797098671" q0="-11.399962907666845" bus="MANEGP31" connectableBus="MANEGP31" p="13.79997797098671" q="-11.399962907666845"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MAROU" country="FR" tso="RTE">
        <iidm:voltageLevel id="MAROUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MAROUP31" v="65.10307299529322" angle="-3.785943054993028"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_MAROUP31_1" loadType="UNDEFINED" p0="3.399997591904889" q0="0.6799990057678359" bus="MAROUP31" connectableBus="MAROUP31" p="3.399997591904889" q="0.6799990057678359"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MARZA" country="FR" tso="RTE">
        <iidm:voltageLevel id="MARZAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MARZAP31" v="64.89117528325838" angle="-4.428161006489644"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MARZAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="0.9599999785423279" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="MARZAP31" connectableBus="MARZAP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="0.9599999785423279" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MARZAP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.588034987449646" voltageRegulatorOn="false" targetP="0.23820525407791138" targetQ="0.0" bus="MARZAP31" connectableBus="MARZAP31" p="-0.23820525407791138" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.588034987449646" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MARZAP3_PV" energySource="SOLAR" minP="0.0" maxP="9.461621284484863" voltageRegulatorOn="false" targetP="1.230010747909546" targetQ="0.0" bus="MARZAP31" connectableBus="MARZAP31" p="-1.230010747909546" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="9.461621284484863" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MARZAP31_1" loadType="UNDEFINED" p0="6.799989029300882" q0="-7.799974585109033" bus="MARZAP31" connectableBus="MARZAP31" p="6.799989029300882" q="-7.799974585109033"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MAUDU" country="FR" tso="RTE">
        <iidm:voltageLevel id="MAUDUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MAUDUP31" v="64.93469793754113" angle="-2.4017324632934693"/>
            </iidm:busBreakerTopology>
            <iidm:load id="MAUDU3SN" loadType="UNDEFINED" p0="4.89999215655497" q0="0.9799968435505119" bus="MAUDUP31" connectableBus="MAUDUP31" p="4.89999215655497" q="0.9799968435505119"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MELGV" country="FR" tso="RTE">
        <iidm:voltageLevel id="MELGVP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MELGVP31" v="64.6590751786245" angle="-0.2643413672657899"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MELGVP3_EOL" energySource="SOLAR" minP="0.0" maxP="8.285942077636719" voltageRegulatorOn="false" targetP="1.2428913116455078" targetQ="0.0" bus="MELGVP31" connectableBus="MELGVP31" p="-1.2428913116455078" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="8.285942077636719" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MELGVP3_PV" energySource="SOLAR" minP="0.0" maxP="7.2612810134887695" voltageRegulatorOn="false" targetP="0.9439665079116821" targetQ="0.0" bus="MELGVP31" connectableBus="MELGVP31" p="-0.943966507911682" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.2612810134887695" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MELGVP31_1" loadType="UNDEFINED" p0="6.799989271376655" q0="-9.99996788426187" bus="MELGVP31" connectableBus="MELGVP31" p="6.799989271376655" q="-9.99996788426187"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MERDR" country="FR" tso="RTE">
        <iidm:voltageLevel id="MERDRP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MERDRP31" v="67.95082141018904" angle="3.005024412163831"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MERDRP3_EOL" energySource="SOLAR" minP="0.0" maxP="60.69550704956055" voltageRegulatorOn="false" targetP="9.104326248168945" targetQ="0.0" bus="MERDRP31" connectableBus="MERDRP31" p="-9.104326248168945" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="60.69550704956055" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MERDRP3_PV" energySource="SOLAR" minP="0.0" maxP="31.623146057128906" voltageRegulatorOn="false" targetP="4.111009120941162" targetQ="0.0" bus="MERDRP31" connectableBus="MERDRP31" p="-4.111009120941162" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="31.623146057128906" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MERDRP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" connectableBus="MERDRP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MERDRP31_1" loadType="UNDEFINED" p0="4.199992157166469" q0="-7.599972211343149" bus="MERDRP31" connectableBus="MERDRP31" p="4.199992157166469" q="-7.599972211343149"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MESSA" country="FR" tso="RTE">
        <iidm:voltageLevel id="MESSAP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MESSAP41" v="95.32374484062757" angle="0.4216125197914171"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MESSAP4_EOL" energySource="SOLAR" minP="0.0" maxP="36.36859130859375" voltageRegulatorOn="false" targetP="5.455288887023926" targetQ="0.0" bus="MESSAP41" connectableBus="MESSAP41" p="-5.455288887023926" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="36.36859130859375" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MESSAP4_PV" energySource="SOLAR" minP="0.0" maxP="41.47704315185547" voltageRegulatorOn="false" targetP="5.39201545715332" targetQ="0.0" bus="MESSAP41" connectableBus="MESSAP41" p="-5.39201545715332" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="41.47704315185547" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MESSAP41_1" loadType="UNDEFINED" p0="11.199984593002604" q0="-8.799976279476555" bus="MESSAP41" connectableBus="MESSAP41" p="11.199984593002604" q="-8.799976279476555"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MINIH" country="FR" tso="RTE">
        <iidm:voltageLevel id="MINIHP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MINIHP31" v="66.1004868635205" angle="-3.0111713810920535"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MINIHP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="14.0" voltageRegulatorOn="false" targetP="1.399999976158142" targetQ="0.0" bus="MINIHP31" connectableBus="MINIHP31" p="-1.399999976158142" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="14.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MINIHP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7135840058326721" voltageRegulatorOn="false" targetP="0.10703760385513306" targetQ="0.0" bus="MINIHP31" connectableBus="MINIHP31" p="-0.10703760385513306" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7135840058326721" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MINIHP3_PV" energySource="SOLAR" minP="0.0" maxP="2.2241299152374268" voltageRegulatorOn="false" targetP="0.2891368865966797" targetQ="0.0" bus="MINIHP31" connectableBus="MINIHP31" p="-0.2891368865966797" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.2241299152374268" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MINIHP31_1" loadType="UNDEFINED" p0="6.99998899356732" q0="-9.799969372742968" bus="MINIHP31" connectableBus="MINIHP31" p="6.99998899356732" q="-9.799969372742968"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MORIH" country="FR" tso="RTE">
        <iidm:voltageLevel id="MORIHP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MORIHP41" v="94.07385678617197" angle="-1.9686205540827155"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MORIHP4_EOL" energySource="SOLAR" minP="0.0" maxP="15.52242374420166" voltageRegulatorOn="false" targetP="2.3283636569976807" targetQ="0.0" bus="MORIHP41" connectableBus="MORIHP41" p="-2.3283636569976807" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="15.52242374420166" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MORIHP4_PV" energySource="SOLAR" minP="0.0" maxP="20.203914642333984" voltageRegulatorOn="false" targetP="2.626508951187134" targetQ="0.0" bus="MORIHP41" connectableBus="MORIHP41" p="-2.626508951187134" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="20.203914642333984" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MORIHP41_1" loadType="UNDEFINED" p0="5.599991169027414" q0="-9.199971106580907" bus="MORIHP41" connectableBus="MORIHP41" p="5.599991169027414" q="-9.199971106580907"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="MORIHP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MORIHP61" v="239.72902373676067" angle="-1.8668660778231463"/>
            </iidm:busBreakerTopology>
            <iidm:load id="MORIHL62ZKERL" loadType="UNDEFINED" p0="-10.63962701841898" q0="12.52084627796641" bus="MORIHP61" connectableBus="MORIHP61" p="-10.63962701841898" q="12.52084627796641"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="MORIHY642" r="0.8399999141693115" x="45.29999542236328" g="0.0" b="0.0" ratedU1="90.0" ratedU2="225.0" voltageLevelId1="MORIHP4" bus1="MORIHP41" connectableBus1="MORIHP41" voltageLevelId2="MORIHP6" bus2="MORIHP61" connectableBus2="MORIHP61" p1="-1.7754106180099503" q1="28.41948996068177" p2="1.7867594240230422" q2="-27.807465064288028">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="3" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="MORIHY642" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.076799988746643"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0650800466537476"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0533599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.041640043258667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.029919981956482"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0182000398635864"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0064899921417236"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9947699904441833"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9830499887466431"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9713299870491028"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9596099853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9478899836540222"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9361699819564819"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9244899749755859"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9128100275993347"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9011300206184387"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8894500136375427"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8777700066566467"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8660899996757507"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8543999791145325"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8427199721336365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8310400247573853"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8193600177764893"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8076800107955933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7960000038146973"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="MORLA" country="FR" tso="RTE">
        <iidm:voltageLevel id="MORLAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MORLAP31" v="66.57225892957877" angle="-0.46458994520428065"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MORLAP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="12.0" voltageRegulatorOn="false" targetP="1.2000000476837158" targetQ="0.0" bus="MORLAP31" connectableBus="MORLAP31" p="-1.2000000476837158" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="12.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MORLAP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.0223579406738281" voltageRegulatorOn="false" targetP="0.15335369110107422" targetQ="0.0" bus="MORLAP31" connectableBus="MORLAP31" p="-0.15335369110107422" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.0223579406738281" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MORLAP3_PV" energySource="SOLAR" minP="0.0" maxP="4.922440052032471" voltageRegulatorOn="false" targetP="0.6399171948432922" targetQ="0.0" bus="MORLAP31" connectableBus="MORLAP31" p="-0.6399171948432922" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.922440052032471" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MORLAP31_1" loadType="UNDEFINED" p0="12.199980124118554" q0="-13.199957211926744" bus="MORLAP31" connectableBus="MORLAP31" p="12.199980124118554" q="-13.199957211926744"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MTFO5" country="FR" tso="RTE">
        <iidm:voltageLevel id="MTFO5P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MTFO5P41" v="94.19745754156497" angle="-4.224295391167032"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MTFO5P4_COGE_ES" energySource="OTHER" minP="0.0" maxP="6.0" voltageRegulatorOn="false" targetP="0.699999988079071" targetQ="0.0" bus="MTFO5P41" connectableBus="MTFO5P41" p="-0.699999988079071" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="6.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MTFO5P4_TH_ES" energySource="OTHER" minP="0.0" maxP="9.593999862670898" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="MTFO5P41" connectableBus="MTFO5P41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="9.593999862670898" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MTFO5P4_EOL" energySource="SOLAR" minP="0.0" maxP="5.368721961975098" voltageRegulatorOn="false" targetP="0.8053082823753357" targetQ="0.0" bus="MTFO5P41" connectableBus="MTFO5P41" p="-0.8053082823753357" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.368721961975098" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MTFO5P4_PV" energySource="SOLAR" minP="0.0" maxP="14.500354766845703" voltageRegulatorOn="false" targetP="1.885046124458313" targetQ="0.0" bus="MTFO5P41" connectableBus="MTFO5P41" p="-1.885046124458313" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="14.500354766845703" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MTFO5P41_1" loadType="UNDEFINED" p0="16.19997829647178" q0="-7.3999795704584495" bus="MTFO5P41" connectableBus="MTFO5P41" p="16.19997829647178" q="-7.3999795704584495"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MUR" country="FR" tso="RTE">
        <iidm:voltageLevel id="MUR  P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MUR  P31" v="68.81480307487597" angle="-0.10920582281445738"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MUR  P3_HY_ES" energySource="HYDRO" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="MUR  P31" connectableBus="MUR  P31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MUR  P3_EOL" energySource="SOLAR" minP="0.0" maxP="18.554319381713867" voltageRegulatorOn="false" targetP="2.7831478118896484" targetQ="0.0" bus="MUR  P31" connectableBus="MUR  P31" p="-2.7831478118896484" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="18.554319381713867" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MUR  P3_PV" energySource="SOLAR" minP="0.0" maxP="18.533761978149414" voltageRegulatorOn="false" targetP="2.409389019012451" targetQ="0.0" bus="MUR  P31" connectableBus="MUR  P31" p="-2.409389019012451" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="18.533761978149414" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MUR  P3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" connectableBus="MUR  P31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MUR  P31_1" loadType="UNDEFINED" p0="3.799988849400505" q0="-6.799960454034469" bus="MUR  P31" connectableBus="MUR  P31" p="3.799988849400505" q="-6.799960454034469"/>
            <iidm:shunt id="MUR  3COND.11" bPerSection="0.004031242337077856" maximumSectionCount="1" currentSectionCount="1" connectableBus="MUR  P31"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="MUR  P6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MUR  P61" v="232.25295015761102" angle="-0.10924304082787376"/>
                <iidm:bus id="MUR  P62"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="MUR  6REAC.1" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="MUR  P62" connectableBus="MUR  P62"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="TDMURP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TDMURP61" v="232.2549656827807" angle="-0.10935092623670933"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="MUR  Y631" r="0.6469998955726624" x="60.5" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="MUR  P6" bus2="MUR  P61" connectableBus2="MUR  P61" p1="3.5526137066604544E-4" q1="-0.020935044904441872" p2="-3.5525611201019325E-4" q2="0.020935536633870076">
            <iidm:ratioTapChanger regulating="false" lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true">
                <iidm:terminalRef id="MUR  Y631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.073240041732788"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.061579942703247"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0499199628829956"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0382599830627441"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0266000032424927"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0149500370025635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.003290057182312"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9916300177574158"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9799699783325195"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9683099985122681"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9566500186920166"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9449899792671204"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9216600060462952"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099799990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8983100056648254"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8866400122642517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8749600052833557"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.863290011882782"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.851610004901886"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8399400115013123"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8282600045204163"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8165900111198425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8049100041389465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7932400107383728"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="MUR  Y632" r="0.6499999761581421" x="60.500003814697266" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="MUR  P6" bus2="MUR  P61" connectableBus2="MUR  P61" p1="-3.549615996125944E-4" q1="-0.08693980066937346" p2="3.5505269997141803E-4" q2="0.0869482800113935">
            <iidm:ratioTapChanger regulating="false" lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true">
                <iidm:terminalRef id="MUR  Y632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="MUR  L61TDMUR" r="0.9330000281333923" x="4.300002098083496" g="0.0" b="0.0" ratedU1="225.0" ratedU2="225.0" voltageLevelId1="TDMURP6" bus1="TDMURP61" connectableBus1="TDMURP61" voltageLevelId2="MUR  P6" bus2="MUR  P61" connectableBus2="MUR  P61" p1="-2.713778627677384E-10" q1="0.10788475287794963" p2="2.0341171216193206E-7" q2="-0.10788381664783063">
            <iidm:phaseTapChanger regulating="false" lowTapPosition="0" tapPosition="17" regulationMode="CURRENT_LIMITER" regulationValue="1273.0">
                <iidm:terminalRef id="MUR  L61TDMUR" side="ONE"/>
                <iidm:step r="76.13404083251953" x="76.13404083251953" g="0.0" b="0.0" rho="1.0" alpha="23.761999130249023"/>
                <iidm:step r="69.08868408203125" x="69.08867645263672" g="0.0" b="0.0" rho="1.0" alpha="22.368999481201172"/>
                <iidm:step r="62.497859954833984" x="62.49785614013672" g="0.0" b="0.0" rho="1.0" alpha="21.006999969482422"/>
                <iidm:step r="56.816123962402344" x="56.816131591796875" g="0.0" b="0.0" rho="1.0" alpha="19.597999572753906"/>
                <iidm:step r="51.58891677856445" x="51.588924407958984" g="0.0" b="0.0" rho="1.0" alpha="18.216999053955078"/>
                <iidm:step r="47.04351806640625" x="47.04351043701172" g="0.0" b="0.0" rho="1.0" alpha="16.85300064086914"/>
                <iidm:step r="39.9981575012207" x="39.9981575012207" g="0.0" b="0.0" rho="1.0" alpha="15.45199966430664"/>
                <iidm:step r="33.63461685180664" x="33.634613037109375" g="0.0" b="0.0" rho="1.0" alpha="14.053000450134277"/>
                <iidm:step r="27.725595474243164" x="27.725595474243164" g="0.0" b="0.0" rho="1.0" alpha="12.586000442504883"/>
                <iidm:step r="22.725666046142578" x="22.725671768188477" g="0.0" b="0.0" rho="1.0" alpha="11.281000137329102"/>
                <iidm:step r="18.180252075195312" x="18.180252075195312" g="0.0" b="0.0" rho="1.0" alpha="9.878999710083008"/>
                <iidm:step r="14.543947219848633" x="14.543947219848633" g="0.0" b="0.0" rho="1.0" alpha="8.463000297546387"/>
                <iidm:step r="10.225825309753418" x="10.225823402404785" g="0.0" b="0.0" rho="1.0" alpha="7.063000202178955"/>
                <iidm:step r="7.044055461883545" x="7.0440568923950195" g="0.0" b="0.0" rho="1.0" alpha="5.6519999504089355"/>
                <iidm:step r="4.316819667816162" x="4.3168158531188965" g="0.0" b="0.0" rho="1.0" alpha="4.25"/>
                <iidm:step r="2.2713775634765625" x="2.271373987197876" g="0.0" b="0.0" rho="1.0" alpha="2.815999984741211"/>
                <iidm:step r="0.9077665209770203" x="0.9077643752098083" g="0.0" b="0.0" rho="1.0" alpha="1.3890000581741333"/>
                <iidm:step r="0.9077665209770203" x="0.9077643752098083" g="0.0" b="0.0" rho="1.0" alpha="0.0"/>
                <iidm:step r="0.9077665209770203" x="0.9077643752098083" g="0.0" b="0.0" rho="1.0" alpha="-1.4079999923706055"/>
                <iidm:step r="2.044106960296631" x="2.044100046157837" g="0.0" b="0.0" rho="1.0" alpha="-2.828000068664551"/>
                <iidm:step r="4.316819667816162" x="4.3168158531188965" g="0.0" b="0.0" rho="1.0" alpha="-4.21999979019165"/>
                <iidm:step r="6.816771507263184" x="6.816771507263184" g="0.0" b="0.0" rho="1.0" alpha="-5.636000156402588"/>
                <iidm:step r="10.225825309753418" x="10.225823402404785" g="0.0" b="0.0" rho="1.0" alpha="-7.044000148773193"/>
                <iidm:step r="14.316683769226074" x="14.316685676574707" g="0.0" b="0.0" rho="1.0" alpha="-8.456999778747559"/>
                <iidm:step r="17.953001022338867" x="17.952999114990234" g="0.0" b="0.0" rho="1.0" alpha="-9.878999710083008"/>
                <iidm:step r="22.271137237548828" x="22.271133422851562" g="0.0" b="0.0" rho="1.0" alpha="-11.281999588012695"/>
                <iidm:step r="27.271053314208984" x="27.271059036254883" g="0.0" b="0.0" rho="1.0" alpha="-12.690999984741211"/>
                <iidm:step r="33.1800651550293" x="33.1800651550293" g="0.0" b="0.0" rho="1.0" alpha="-14.119000434875488"/>
                <iidm:step r="39.543617248535156" x="39.54362106323242" g="0.0" b="0.0" rho="1.0" alpha="-15.48799991607666"/>
                <iidm:step r="46.816253662109375" x="46.816246032714844" g="0.0" b="0.0" rho="1.0" alpha="-16.785999298095703"/>
                <iidm:step r="51.361637115478516" x="51.36164474487305" g="0.0" b="0.0" rho="1.0" alpha="-18.226999282836914"/>
                <iidm:step r="56.36157989501953" x="56.36157989501953" g="0.0" b="0.0" rho="1.0" alpha="-19.530000686645508"/>
                <iidm:step r="62.270591735839844" x="62.27058792114258" g="0.0" b="0.0" rho="1.0" alpha="-20.975000381469727"/>
                <iidm:step r="68.6341552734375" x="68.6341552734375" g="0.0" b="0.0" rho="1.0" alpha="-22.30699920654297"/>
                <iidm:step r="75.90678405761719" x="75.90676879882812" g="0.0" b="0.0" rho="1.0" alpha="-23.66699981689453"/>
            </iidm:phaseTapChanger>
            <iidm:currentLimits1 permanentLimit="1273.0"/>
            <iidm:currentLimits2 permanentLimit="1273.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1909.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2291.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="N.ERD" country="FR" tso="RTE">
        <iidm:voltageLevel id="N.ERDP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="N.ERDP41" v="95.67708324456183" angle="1.2756893099304076"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="N.ERDP4_EOL" energySource="SOLAR" minP="0.0" maxP="59.327117919921875" voltageRegulatorOn="false" targetP="8.899067878723145" targetQ="0.0" bus="N.ERDP41" connectableBus="N.ERDP41" p="-8.899067878723145" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="59.327117919921875" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="N.ERDP4_PV" energySource="SOLAR" minP="0.0" maxP="42.21287155151367" voltageRegulatorOn="false" targetP="5.487673282623291" targetQ="0.0" bus="N.ERDP41" connectableBus="N.ERDP41" p="-5.487673282623291" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="42.21287155151367" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_N.ERDP41_1" loadType="UNDEFINED" p0="5.999991436037089" q0="-7.199979255766103" bus="N.ERDP41" connectableBus="N.ERDP41" p="5.999991436037089" q="-7.199979255766103"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="NENEZ" country="FR" tso="RTE">
        <iidm:voltageLevel id="NENEZP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="NENEZP31" v="67.27384923368808" angle="-2.607170079280083"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="NENEZP3_EOL" energySource="SOLAR" minP="0.0" maxP="3.85617995262146" voltageRegulatorOn="false" targetP="0.5784270167350769" targetQ="0.0" bus="NENEZP31" connectableBus="NENEZP31" p="-0.5784270167350769" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.85617995262146" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="NENEZP3_PV" energySource="SOLAR" minP="0.0" maxP="10.447135925292969" voltageRegulatorOn="false" targetP="1.3581277132034302" targetQ="0.0" bus="NENEZP31" connectableBus="NENEZP31" p="-1.3581277132034302" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.447135925292969" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="NENEZ3311" loadType="UNDEFINED" p0="2.7999957053488407" q0="-9.399971103196112" bus="NENEZP31" connectableBus="NENEZP31" p="2.7999957053488407" q="-9.399971103196112">
                <iidm:property name="VECTCodeOITransfoDistrib" value="NENEZ-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="NOYA5" country="FR" tso="RTE">
        <iidm:voltageLevel id="NOYA5P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="NOYA5P41" v="94.17959186248568" angle="-3.412114675228234"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="NOYA5P4_COGE_ES" energySource="OTHER" minP="0.0" maxP="13.0" voltageRegulatorOn="false" targetP="1.899999976158142" targetQ="0.0" bus="NOYA5P41" connectableBus="NOYA5P41" p="-1.8999999761581419" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="13.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="NOYA5P4_TH_ES" energySource="OTHER" minP="0.0" maxP="26.5939998626709" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="NOYA5P41" connectableBus="NOYA5P41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="26.5939998626709" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="NOYA5P4_PV" energySource="SOLAR" minP="0.0" maxP="10.017671585083008" voltageRegulatorOn="false" targetP="1.3022973537445068" targetQ="0.0" bus="NOYA5P41" connectableBus="NOYA5P41" p="-1.3022973537445068" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.017671585083008" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_NOYA5P41_1" loadType="UNDEFINED" p0="14.799978513455061" q0="-5.599983500214792" bus="NOYA5P41" connectableBus="NOYA5P41" p="14.799978513455061" q="-5.599983500214792"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ODET" country="FR" tso="RTE">
        <iidm:voltageLevel id="ODET P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ODET P31" v="65.46570112661632" angle="-0.2207575225108173"/>
            </iidm:busBreakerTopology>
            <iidm:load id="ODET3 SN" loadType="UNDEFINED" p0="2.3999962185517383" q0="0.4799984385459807" bus="ODET P31" connectableBus="ODET P31" p="2.3999962185517383" q="0.4799984385459807"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="P.ABB" country="FR" tso="RTE">
        <iidm:voltageLevel id="P.ABBP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="P.ABBP31" v="66.9783832513479" angle="-1.6293603492021627"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="P.ABBP3_EOL" energySource="SOLAR" minP="0.0" maxP="2.265765905380249" voltageRegulatorOn="false" targetP="0.3398648798465729" targetQ="0.0" bus="P.ABBP31" connectableBus="P.ABBP31" p="-0.3398648798465729" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.265765905380249" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="P.ABBP3_PV" energySource="SOLAR" minP="0.0" maxP="10.050588607788086" voltageRegulatorOn="false" targetP="1.3065764904022217" targetQ="0.0" bus="P.ABBP31" connectableBus="P.ABBP31" p="-1.3065764904022217" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.050588607788086" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_P.ABBP31_1" loadType="UNDEFINED" p0="13.599978401301897" q0="-14.799952351577565" bus="P.ABBP31" connectableBus="P.ABBP31" p="13.599978401301897" q="-14.799952351577565"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="P.CHR" country="FR" tso="RTE">
        <iidm:voltageLevel id="P.CHRP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="P.CHRP31" v="65.85532093913501" angle="0.1918856172240794"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="P.CHR3COND.11" bPerSection="0.007306626532226801" maximumSectionCount="1" currentSectionCount="1" connectableBus="P.CHRP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LAMBA-Y311"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="P.CHRP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="P.CHRP61" v="243.71415938010867" angle="1.4071737665696595"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="P.CHRY632" r="0.9200001358985901" x="58.600006103515625" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="P.CHRP3" bus1="P.CHRP31" connectableBus1="P.CHRP31" voltageLevelId2="P.CHRP6" bus2="P.CHRP61" connectableBus2="P.CHRP61" p1="-21.6640801522029" q1="37.212157698799665" p2="21.690892596150128" q2="-35.5043216695987">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="P.CHRY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0607329607009888"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0490670204162598"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0374000072479248"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0257329940795898"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0140670537948608"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024000406265259"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9907330274581909"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9790670275688171"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9674000144004822"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9557330012321472"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9440670013427734"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9323999881744385"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9207329750061035"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090669751167297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8974000215530396"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8857330083847046"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8740670084953308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8623999953269958"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8507329821586609"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8390669822692871"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8274000287055969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.815733015537262"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8040670156478882"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="P.HA5" country="FR" tso="RTE">
        <iidm:voltageLevel id="P.HA5P6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="P.HA5P61" v="237.0342108666347" angle="-1.3861007301850337"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="P.HA56REAC.1" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="P.HA5P61" connectableBus="P.HA5P61" q="88.78651838517634"/>
            <iidm:staticVarCompensator id="CSPPH.TC1" bMin="-0.00148148147854954" bMax="0.00148148147854954" voltageSetPoint="235.0" reactivePowerSetPoint="0.0" regulationMode="VOLTAGE" bus="P.HA5P61" connectableBus="P.HA5P61" p="0.0" q="55.48473395085718"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="P.HA5P7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="P.HA5P71" v="399.8779270771888" angle="-1.386141907791614"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="P.HA5Y762" r="0.387999951839447" x="38.790000915527344" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="P.HA5P7" bus2="P.HA5P71" connectableBus2="P.HA5P71" p1="0.027140056943235166" q1="2.4169489886145334" p2="-0.02712589712574245" q2="-2.4155333716002727">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9994699954986572"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9153900146484375"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="P.HA5Y763" r="0.49000000953674316" x="39.400001525878906" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="P.HA5P7" bus2="P.HA5P71" connectableBus2="P.HA5P71" p1="-0.027108014879454103" q1="-2.414095492991468" p2="0.02712589712574245" q2="2.4155333716002727">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9982900023460388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9142100214958191"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="P.ROL" country="FR" tso="RTE">
        <iidm:voltageLevel id="P.ROLP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="P.ROLP31" v="64.86930984965954" angle="-3.42101140122762"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="P.ROU" country="FR" tso="RTE">
        <iidm:voltageLevel id="P.ROUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="P.ROUP31" v="64.42698578103015" angle="-0.8756988325607771"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="P.ROU3COND.11" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="P.ROUP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LANN6-Y311"/>
            </iidm:shunt>
            <iidm:shunt id="P.ROU3COND.21" bPerSection="0.00781053164973855" maximumSectionCount="1" currentSectionCount="1" connectableBus="P.ROUP31"/>
            <iidm:shunt id="P.ROU3COND.31" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="P.ROUP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LASSA-Y411"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="P.ROUP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="P.ROUP61" v="239.2676568976052" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:staticVarCompensator id="CSPPR6GR.PR" bMin="-0.00296296295709908" bMax="0.00296296295709908" voltageSetPoint="235.0" reactivePowerSetPoint="0.0" regulationMode="VOLTAGE" bus="P.ROUP61" connectableBus="P.ROUP61" p="0.0" q="113.0844672078437"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="P.ROUY632" r="0.9900000095367432" x="59.29995346069336" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="-14.690183018612984" q1="31.518863903196753" p2="14.709844427855568" q2="-30.34116628519114">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="P.ROUY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="P.ROUY633" r="0.9600000381469727" x="58.30000305175781" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="-14.949517406731786" q1="32.05618045828505" p2="14.96924279364113" q2="-30.858274133997803">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="P.ROUY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="P.ROUY634" r="0.9700000286102295" x="59.0" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="-14.772976655132556" q1="31.6754859159849" p2="14.792437403122094" q2="-30.491790970091216">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="P.ROUY634" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="P.ROUY635" r="0.9310001134872437" x="59.000003814697266" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="-14.792888076770186" q1="32.49971206274355" p2="14.812353656231805" q2="-31.266125465004997">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="P.ROUY635" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.073240041732788"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.061579942703247"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0499199628829956"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0382599830627441"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0266000032424927"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0149500370025635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.003290057182312"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9916300177574158"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9799699783325195"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9683099985122681"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9566500186920166"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9449899792671204"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9216600060462952"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099799990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8983100056648254"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8866400122642517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8749600052833557"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.863290011882782"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.851610004901886"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8399400115013123"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8282600045204163"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8165900111198425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8049100041389465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7932400107383728"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="PAIMP" country="FR" tso="RTE">
        <iidm:voltageLevel id="PAIMPP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PAIMPP31" v="66.4048860299098" angle="-3.500538461579102"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PAIMPP3_HY_ES" energySource="HYDRO" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="PAIMPP31" connectableBus="PAIMPP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PAIMPP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="16.0" voltageRegulatorOn="false" targetP="2.200000047683716" targetQ="0.0" bus="PAIMPP31" connectableBus="PAIMPP31" p="-2.200000047683716" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="16.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PAIMPP3_EOL" energySource="SOLAR" minP="0.0" maxP="4.174467086791992" voltageRegulatorOn="false" targetP="0.6261700391769409" targetQ="0.0" bus="PAIMPP31" connectableBus="PAIMPP31" p="-0.6261700391769409" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.174467086791992" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PAIMPP3_PV" energySource="SOLAR" minP="0.0" maxP="8.822463035583496" voltageRegulatorOn="false" targetP="1.1469202041625977" targetQ="0.0" bus="PAIMPP31" connectableBus="PAIMPP31" p="-1.1469202041625977" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="8.822463035583496" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PAIMPP31_1" loadType="UNDEFINED" p0="7.799988254612794" q0="-10.399967788893617" bus="PAIMPP31" connectableBus="PAIMPP31" p="7.799988254612794" q="-10.399967788893617"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PAS" country="FR" tso="RTE">
        <iidm:voltageLevel id="PAS  P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PAS  P41" v="94.82160683562975" angle="-1.8402429110531806"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PAS  P4_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.20000000298023224" targetQ="0.0" bus="PAS  P41" connectableBus="PAS  P41" p="-0.20000000298023227" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PAS  P4_EOL" energySource="SOLAR" minP="0.0" maxP="85.30757141113281" voltageRegulatorOn="false" targetP="12.796135902404785" targetQ="0.0" bus="PAS  P41" connectableBus="PAS  P41" p="-12.796135902404785" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="85.30757141113281" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PAS  P4_PV" energySource="SOLAR" minP="0.0" maxP="47.32457733154297" voltageRegulatorOn="false" targetP="6.152194976806641" targetQ="0.0" bus="PAS  P41" connectableBus="PAS  P41" p="-6.152194976806641" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="47.32457733154297" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PAS  P41_1" loadType="UNDEFINED" p0="13.199979380267044" q0="-7.599976380346572" bus="PAS  P41" connectableBus="PAS  P41" p="13.199979380267044" q="-7.599976380346572"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PENCR" country="FR" tso="RTE">
        <iidm:voltageLevel id="PENCRP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PENCRP31" v="64.80156827880155" angle="1.377607953984026"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_PENCRP31_1" loadType="UNDEFINED" p0="0.8999985240733749" q0="0.17999942631899002" bus="PENCRP31" connectableBus="PENCRP31" p="0.8999985240733749" q="0.17999942631899002"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PENHA" country="FR" tso="RTE">
        <iidm:voltageLevel id="PENHAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PENHAP31" v="65.89707274665072" angle="-0.6047033064958452"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PENHAP3_EOL" energySource="SOLAR" minP="0.0" maxP="2.406748056411743" voltageRegulatorOn="false" targetP="0.36101222038269043" targetQ="0.0" bus="PENHAP31" connectableBus="PENHAP31" p="-0.36101222038269043" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.406748056411743" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PENHAP3_PV" energySource="SOLAR" minP="0.0" maxP="12.577342987060547" voltageRegulatorOn="false" targetP="1.635054588317871" targetQ="0.0" bus="PENHAP31" connectableBus="PENHAP31" p="-1.635054588317871" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.577342987060547" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PENHAP31_1" loadType="UNDEFINED" p0="8.599986487735467" q0="-11.599962900722785" bus="PENHAP31" connectableBus="PENHAP31" p="8.599986487735467" q="-11.599962900722785"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PERR6" country="FR" tso="RTE">
        <iidm:voltageLevel id="PERR6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PERR6P31" v="65.40668211622642" angle="-2.498906709721938"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PERR6P3_COGE_ES" energySource="OTHER" minP="0.0" maxP="6.0" voltageRegulatorOn="false" targetP="0.6000000238418579" targetQ="0.0" bus="PERR6P31" connectableBus="PERR6P31" p="-0.6000000238418579" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="6.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PERR6P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.6065469980239868" voltageRegulatorOn="false" targetP="0.09098204970359802" targetQ="0.0" bus="PERR6P31" connectableBus="PERR6P31" p="-0.09098204970359802" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.6065469980239868" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PERR6P3_PV" energySource="SOLAR" minP="0.0" maxP="1.6234159469604492" voltageRegulatorOn="false" targetP="0.2110440731048584" targetQ="0.0" bus="PERR6P31" connectableBus="PERR6P31" p="-0.2110440731048584" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.6234159469604492" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PERR6P31_1" loadType="UNDEFINED" p0="14.399976583418587" q0="-11.799962438769908" bus="PERR6P31" connectableBus="PERR6P31" p="14.399976583418587" q="-11.799962438769908"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLAN6" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLAN6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLAN6P31" v="65.41663088933278" angle="-6.8839621521519225"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLAN6P3_EOL" energySource="SOLAR" minP="0.0" maxP="1.783959984779358" voltageRegulatorOn="false" targetP="0.26759400963783264" targetQ="0.0" bus="PLAN6P31" connectableBus="PLAN6P31" p="-0.26759400963783264" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.783959984779358" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLAN6P3_PV" energySource="SOLAR" minP="0.0" maxP="6.528992176055908" voltageRegulatorOn="false" targetP="0.8487690091133118" targetQ="0.0" bus="PLAN6P31" connectableBus="PLAN6P31" p="-0.8487690091133118" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.528992176055908" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PLAN6P31_1" loadType="UNDEFINED" p0="13.400000247547895" q0="-9.000000844949327" bus="PLAN6P31" connectableBus="PLAN6P31" p="13.400000247547895" q="-9.000000844949327"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLELA" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLELAP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLELAP41" v="96.93893755794487" angle="-4.144694601132685"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLELAP4_EOL" energySource="SOLAR" minP="0.0" maxP="53.326900482177734" voltageRegulatorOn="false" targetP="7.999034881591797" targetQ="0.0" bus="PLELAP41" connectableBus="PLELAP41" p="-7.999034881591798" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="53.326900482177734" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLELAP4_PV" energySource="SOLAR" minP="0.0" maxP="33.864723205566406" voltageRegulatorOn="false" targetP="4.402413845062256" targetQ="0.0" bus="PLELAP41" connectableBus="PLELAP41" p="-4.402413845062256" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="33.864723205566406" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PLELAP41_1" loadType="UNDEFINED" p0="3.7999947508356757" q0="-7.999978099040728" bus="PLELAP41" connectableBus="PLELAP41" p="3.7999947508356757" q="-7.999978099040728"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLEMY" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLEMYP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLEMYP31" v="66.30485331114575" angle="-4.342327687674183"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLEMYP3_EOL" energySource="SOLAR" minP="0.0" maxP="21.317720413208008" voltageRegulatorOn="false" targetP="3.197658061981201" targetQ="0.0" bus="PLEMYP31" connectableBus="PLEMYP31" p="-3.197658061981201" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="21.317720413208008" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLEMYP3_PV" energySource="SOLAR" minP="0.0" maxP="8.808873176574707" voltageRegulatorOn="false" targetP="1.145153522491455" targetQ="0.0" bus="PLEMYP31" connectableBus="PLEMYP31" p="-1.145153522491455" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="8.808873176574707" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="PLEMY3311" loadType="UNDEFINED" p0="5.399996549981735" q0="-7.099990581583835" bus="PLEMYP31" connectableBus="PLEMYP31" p="5.399996549981735" q="-7.099990581583835">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PLEMY-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLOE5" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLOE5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLOE5P31" v="64.23166884852624" angle="-2.1646207223598575"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLOE5P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.6301720142364502" voltageRegulatorOn="false" targetP="0.09452579915523529" targetQ="0.0" bus="PLOE5P31" connectableBus="PLOE5P31" p="-0.09452579915523529" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.6301720142364502" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOE5P3_PV" energySource="SOLAR" minP="0.0" maxP="3.6002559661865234" voltageRegulatorOn="false" targetP="0.4680332839488983" targetQ="0.0" bus="PLOE5P31" connectableBus="PLOE5P31" p="-0.4680332839488983" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.6002559661865234" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PLOE5P31_1" loadType="UNDEFINED" p0="9.199985886780496" q0="-5.399983751589916" bus="PLOE5P31" connectableBus="PLOE5P31" p="9.199985886780496" q="-5.399983751589916"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLOER" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLOERP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLOERP31" v="64.49901265584647" angle="0.4863351589354816"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLOERP3_EOL" energySource="SOLAR" minP="0.0" maxP="28.47701644897461" voltageRegulatorOn="false" targetP="4.271552562713623" targetQ="0.0" bus="PLOERP31" connectableBus="PLOERP31" p="-4.271552562713623" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="28.47701644897461" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOERP3_PV" energySource="SOLAR" minP="0.0" maxP="22.117813110351562" voltageRegulatorOn="false" targetP="2.8753156661987305" targetQ="0.0" bus="PLOERP31" connectableBus="PLOERP31" p="-2.8753156661987305" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="22.117813110351562" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PLOERP31_1" loadType="UNDEFINED" p0="13.699977010208162" q0="-9.69996776290856" bus="PLOERP31" connectableBus="PLOERP31" p="13.699977010208162" q="-9.69996776290856"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLOUA" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLOUAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLOUAP31" v="65.91510513278735" angle="-1.0815174582243476"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLOUAP3_EOL" energySource="SOLAR" minP="0.0" maxP="2.319035053253174" voltageRegulatorOn="false" targetP="0.34785526990890503" targetQ="0.0" bus="PLOUAP31" connectableBus="PLOUAP31" p="-0.34785526990890503" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.319035053253174" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOUAP3_PV" energySource="SOLAR" minP="0.0" maxP="7.0300798416137695" voltageRegulatorOn="false" targetP="0.9139103889465332" targetQ="0.0" bus="PLOUAP31" connectableBus="PLOUAP31" p="-0.9139103889465332" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.0300798416137695" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="PLOUA3311" loadType="UNDEFINED" p0="2.2999957652496854" q0="-9.099967249052352" bus="PLOUAP31" connectableBus="PLOUAP31" p="2.2999957652496854" q="-9.099967249052352">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PLOUA-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLOUF" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLOUFP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLOUFP31" v="64.48254292281372" angle="-2.567228802883967"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLOUG" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLOUGP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLOUGP31" v="65.49405710792524" angle="0.7744504528209682"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLOUGP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="17.0" voltageRegulatorOn="false" targetP="2.0" targetQ="0.0" bus="PLOUGP31" connectableBus="PLOUGP31" p="-2.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="17.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOUGP3_EOL" energySource="SOLAR" minP="0.0" maxP="2.6871109008789062" voltageRegulatorOn="false" targetP="0.40306663513183594" targetQ="0.0" bus="PLOUGP31" connectableBus="PLOUGP31" p="-0.40306663513183594" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.6871109008789062" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOUGP3_PV" energySource="SOLAR" minP="0.0" maxP="3.4566359519958496" voltageRegulatorOn="false" targetP="0.4493626654148102" targetQ="0.0" bus="PLOUGP31" connectableBus="PLOUGP31" p="-0.4493626654148102" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.4566359519958496" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PLOUGP31_1" loadType="UNDEFINED" p0="5.79999083085903" q0="-10.799965333289453" bus="PLOUGP31" connectableBus="PLOUGP31" p="5.79999083085903" q="-10.799965333289453"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLOUR" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLOURP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLOURP31" v="65.30831145126902" angle="-3.48090632215615"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLOURP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.30000001192092896" targetQ="0.0" bus="PLOURP31" connectableBus="PLOURP31" p="-0.30000001192092896" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOURP3_TH_ES" energySource="OTHER" minP="0.0" maxP="4.215000152587891" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="PLOURP31" connectableBus="PLOURP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="4.215000152587891" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOURP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.3558100461959839" voltageRegulatorOn="false" targetP="0.20337150990962982" targetQ="0.0" bus="PLOURP31" connectableBus="PLOURP31" p="-0.20337150990962982" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.3558100461959839" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOURP3_PV" energySource="SOLAR" minP="0.0" maxP="3.8855090141296387" voltageRegulatorOn="false" targetP="0.5051161646842957" targetQ="0.0" bus="PLOURP31" connectableBus="PLOURP31" p="-0.5051161646842957" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.8855090141296387" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PLOURP31_1" loadType="UNDEFINED" p0="15.199977622337885" q0="-9.599972355892849" bus="PLOURP31" connectableBus="PLOURP31" p="15.199977622337885" q="-9.599972355892849"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLOUV" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLOUVP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLOUVP31" v="65.874668919833" angle="-2.45730622891463"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLOUVP3_EOL" energySource="SOLAR" minP="0.0" maxP="24.78727149963379" voltageRegulatorOn="false" targetP="3.718090772628784" targetQ="0.0" bus="PLOUVP31" connectableBus="PLOUVP31" p="-3.718090772628784" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="24.78727149963379" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOUVP3_PV" energySource="SOLAR" minP="0.0" maxP="12.248835563659668" voltageRegulatorOn="false" targetP="1.592348575592041" targetQ="0.0" bus="PLOUVP31" connectableBus="PLOUVP31" p="-1.592348575592041" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.248835563659668" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="PLOUV3311" loadType="UNDEFINED" p0="4.4999934627201785" q0="-10.099971036363554" bus="PLOUVP31" connectableBus="PLOUVP31" p="4.4999934627201785" q="-10.099971036363554">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PLOUV-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLUSQ" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLUSQP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLUSQP31" v="68.73890398761898" angle="0.5883682548826789"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLUSQP3_EOL" energySource="SOLAR" minP="0.0" maxP="48.158607482910156" voltageRegulatorOn="false" targetP="7.223791122436523" targetQ="0.0" bus="PLUSQP31" connectableBus="PLUSQP31" p="-7.223791122436523" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="48.158607482910156" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLUSQP3_PV" energySource="SOLAR" minP="0.0" maxP="21.331823348999023" voltageRegulatorOn="false" targetP="2.773137092590332" targetQ="0.0" bus="PLUSQP31" connectableBus="PLUSQP31" p="-2.773137092590332" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="21.331823348999023" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="PLUSQ3311" loadType="UNDEFINED" p0="2.1999962320067787" q0="-11.89995833987545" bus="PLUSQP31" connectableBus="PLUSQP31" p="2.1999962320067787" q="-11.89995833987545">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PLUSQ-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLUVIP6_site" name="undefined" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLUVIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLUVIP31" v="63.90827515564496" angle="-1.111419057955699"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="PLUVIP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLUVIP61" v="239.67515277539275" angle="-0.31449645790898384"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="PLUVIY631" r="1.7000001668930054" x="60.099998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="PLUVIP3" bus1="PLUVIP31" connectableBus1="PLUVIP31" voltageLevelId2="PLUVIP6" bus2="PLUVIP61" connectableBus2="PLUVIP61" p1="-12.916588696951429" q1="25.205237110609247" p2="12.939172314270111" q2="-24.406839914640265">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="4" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="PLUVIY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1133500337600708"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.101099967956543"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0888500213623047"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0765999555587769"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0643500089645386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0520999431610107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0398499965667725"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0276000499725342"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0153499841690063"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.003100037574768"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9908499717712402"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.978600025177002"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9663500189781189"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9541000127792358"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9418500065803528"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9296000003814697"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9173499941825867"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9050999879837036"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8928499817848206"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8805999755859375"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8683500289916992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8561000227928162"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8438500165939331"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="PLUZU" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLUZUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLUZUP31" v="66.92182411049717" angle="-2.6241542473523145"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLUZUP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.5" targetQ="0.0" bus="PLUZUP31" connectableBus="PLUZUP31" p="-0.5" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLUZUP3_TH_ES" energySource="OTHER" minP="0.0" maxP="6.185999870300293" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="PLUZUP31" connectableBus="PLUZUP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="6.185999870300293" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLUZUP3_EOL" energySource="SOLAR" minP="0.0" maxP="8.508740425109863" voltageRegulatorOn="false" targetP="1.2763110399246216" targetQ="0.0" bus="PLUZUP31" connectableBus="PLUZUP31" p="-1.2763110399246216" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="8.508740425109863" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLUZUP3_PV" energySource="SOLAR" minP="0.0" maxP="4.666297912597656" voltageRegulatorOn="false" targetP="0.6066187024116516" targetQ="0.0" bus="PLUZUP31" connectableBus="PLUZUP31" p="-0.6066187024116516" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.666297912597656" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="PLUZU3311" loadType="UNDEFINED" p0="3.199995111606014" q0="-5.999981489720792" bus="PLUZUP31" connectableBus="PLUZUP31" p="3.199995111606014" q="-5.999981489720792">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PLUZU-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PONAN" country="FR" tso="RTE">
        <iidm:voltageLevel id="PONANP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PONANP61" v="239.78792097955397" angle="3.3077833958246345"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PONAN.TG1" energySource="OTHER" minP="215.0" maxP="446.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="PONANP61" connectableBus="PONANP61" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="215.0" minQ="-202.39999389648438" maxQ="336.739990234375"/>
                    <iidm:point p="446.0" minQ="-193.58001708984375" maxQ="242.91998291015625"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PORT7" country="FR" tso="RTE">
        <iidm:voltageLevel id="PORT7P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PORT7P31" v="64.81566153153324" angle="-3.2559085316898426"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PORT7P3_EOL" energySource="SOLAR" minP="0.0" maxP="15.871208190917969" voltageRegulatorOn="false" targetP="2.380681276321411" targetQ="0.0" bus="PORT7P31" connectableBus="PORT7P31" p="-2.380681276321411" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="15.871208190917969" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PORT7P3_PV" energySource="SOLAR" minP="0.0" maxP="18.118120193481445" voltageRegulatorOn="false" targetP="2.355355739593506" targetQ="0.0" bus="PORT7P31" connectableBus="PORT7P31" p="-2.355355739593506" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="18.118120193481445" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PORT7P31_1" loadType="UNDEFINED" p0="14.799976075856886" q0="-5.999980447409171" bus="PORT7P31" connectableBus="PORT7P31" p="14.799976075856886" q="-5.999980447409171"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="POULD" country="FR" tso="RTE">
        <iidm:voltageLevel id="POULDP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="POULDP31" v="67.13676079150187" angle="-0.9664150825585048"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="POULDP3_EOL" energySource="SOLAR" minP="0.0" maxP="29.94219970703125" voltageRegulatorOn="false" targetP="4.491330146789551" targetQ="0.0" bus="POULDP31" connectableBus="POULDP31" p="-4.491330146789551" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="29.94219970703125" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="POULDP3_PV" energySource="SOLAR" minP="0.0" maxP="15.857961654663086" voltageRegulatorOn="false" targetP="2.061535120010376" targetQ="0.0" bus="POULDP31" connectableBus="POULDP31" p="-2.061535120010376" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="15.857961654663086" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="POULD3311" loadType="UNDEFINED" p0="3.1999949064575537" q0="-8.599972747395956" bus="POULDP31" connectableBus="POULDP31" p="3.1999949064575537" q="-8.599972747395956">
                <iidm:property name="VECTCodeOITransfoDistrib" value="POULD-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PRAT" country="FR" tso="RTE">
        <iidm:voltageLevel id="PRAT P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PRAT P31" v="64.1063962458313" angle="-1.809132816369727"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_PRAT P31_1" loadType="UNDEFINED" p0="3.099995339492863" q0="0.619998131029853" bus="PRAT P31" connectableBus="PRAT P31" p="3.099995339492863" q="0.619998131029853"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PRINQ" country="FR" tso="RTE">
        <iidm:voltageLevel id="PRINQP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PRINQP61" v="236.4140820955312" angle="-1.023668226819373"/>
            </iidm:busBreakerTopology>
            <iidm:load id="PRINQY611" loadType="UNDEFINED" p0="0.0" q0="0.0" connectableBus="PRINQP61"/>
            <iidm:load id="PRINQY612" loadType="UNDEFINED" p0="0.0" q0="0.0" connectableBus="PRINQP61"/>
            <iidm:load id="PRINQY613" loadType="UNDEFINED" p0="0.0" q0="0.0" connectableBus="PRINQP61"/>
            <iidm:load id="PRINQY614" loadType="UNDEFINED" p0="0.0" q0="0.0" connectableBus="PRINQP61"/>
            <iidm:shunt id="PRINQ6COND.11" bPerSection="3.259259683545679E-4" maximumSectionCount="1" currentSectionCount="1" bus="PRINQP61" connectableBus="PRINQP61" q="-18.21652978899948">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LANFA-Y311"/>
            </iidm:shunt>
            <iidm:shunt id="PRINQ6COND.21" bPerSection="3.259259683545679E-4" maximumSectionCount="1" currentSectionCount="1" bus="PRINQP61" connectableBus="PRINQP61" q="-18.21652978899948">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LANNI-Y311"/>
            </iidm:shunt>
            <iidm:shunt id="PRINQ6REAC.1" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="PRINQP61" connectableBus="PRINQP61" q="88.32255960407404"/>
            <iidm:shunt id="PRINQ6REAC.2" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="PRINQP61" connectableBus="PRINQP61" q="88.32255960407404"/>
            <iidm:shunt id="InvestPRINQ6REA1" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="PRINQP61" connectableBus="PRINQP61" q="88.32255960407404"/>
            <iidm:shunt id="InvestPRINQ6REA2" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="PRINQP61" connectableBus="PRINQP61" q="88.32255960407404"/>
            <iidm:shunt id="InvestPRINQ6REA3" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="PRINQP61" connectableBus="PRINQP61" q="88.32255960407404"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PTCHA" country="FR" tso="RTE">
        <iidm:voltageLevel id="PTCHAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PTCHAP31" v="64.2996975839193" angle="-2.5862017872329455"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PTCHAP3_EOL" energySource="SOLAR" minP="0.0" maxP="12.01099967956543" voltageRegulatorOn="false" targetP="1.8016499280929565" targetQ="0.0" bus="PTCHAP31" connectableBus="PTCHAP31" p="-1.8016499280929565" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.01099967956543" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PTCHAP3_PV" energySource="SOLAR" minP="0.0" maxP="6.575183868408203" voltageRegulatorOn="false" targetP="0.8547738790512085" targetQ="0.0" bus="PTCHAP31" connectableBus="PTCHAP31" p="-0.8547738790512085" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.575183868408203" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PTCHAP31_1" loadType="UNDEFINED" p0="27.154165847567178" q0="-9.540647411391557" bus="PTCHAP31" connectableBus="PTCHAP31" p="27.154165847567178" q="-9.540647411391557"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="PTCHAP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PTCHAP61" v="237.39538642477885" angle="-1.250863830735312"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PTCHAP6_EOL" energySource="SOLAR" minP="0.0" maxP="3.9619650840759277" voltageRegulatorOn="false" targetP="0.5942947864532471" targetQ="0.0" bus="PTCHAP61" connectableBus="PTCHAP61" p="-0.5942947864532471" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.9619650840759277" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PTCHAP6_PV" energySource="SOLAR" minP="0.0" maxP="10.231401443481445" voltageRegulatorOn="false" targetP="1.3300821781158447" targetQ="0.0" bus="PTCHAP61" connectableBus="PTCHAP61" p="-1.3300821781158447" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.231401443481445" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="PTCHAY631" r="1.8000000715255737" x="56.40000534057617" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="-23.094859502733588" q1="18.64081371328539" p2="23.12204256795413" q2="-17.789077622900063">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="PTCHAY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1132800579071045"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1009600162506104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0886399745941162"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0763299465179443"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0640100240707397"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0516899824142456"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0393699407577515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0270500183105469"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0147299766540527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024100542068481"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901000261306763"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9656000137329102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9534100294113159"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412299990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9290500283241272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9168699979782104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9046900272369385"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8925099968910217"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8803300261497498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8681399822235107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8559600114822388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.843779981136322"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="PTCHAY632" r="2.0299997329711914" x="55.799991607666016" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="-23.28214556946517" q1="17.005382627543682" p2="23.311181316489673" q2="-16.2072571825144">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="PTCHAY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="PTCHAY633" r="1.690000295639038" x="55.200008392333984" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="-23.622574528586494" q1="19.016181930654074" p2="23.649220277360765" q2="-18.14585926872506">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="PTCHAY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1132800579071045"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1009600162506104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0886399745941162"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0763299465179443"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0640100240707397"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0516899824142456"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0393699407577515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0270500183105469"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0147299766540527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024100542068481"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901000261306763"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9656000137329102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9534100294113159"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412299990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9290500283241272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9168699979782104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9046900272369385"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8925099968910217"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8803300261497498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8681399822235107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8559600114822388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.843779981136322"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="PTIVY" country="FR" tso="RTE">
        <iidm:voltageLevel id="PTIVYP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PTIVYP31" v="68.11165706153653" angle="-0.533065922269795"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PTIVYP3_EOL" energySource="SOLAR" minP="0.0" maxP="19.10449981689453" voltageRegulatorOn="false" targetP="2.8656749725341797" targetQ="0.0" bus="PTIVYP31" connectableBus="PTIVYP31" p="-2.8656749725341797" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="19.10449981689453" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PTIVYP3_PV" energySource="SOLAR" minP="0.0" maxP="20.116313934326172" voltageRegulatorOn="false" targetP="2.6151208877563477" targetQ="0.0" bus="PTIVYP31" connectableBus="PTIVYP31" p="-2.6151208877563477" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="20.116313934326172" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PTIVYP31_1" loadType="UNDEFINED" p0="18.999952404959032" q0="-5.599971848640008" bus="PTIVYP31" connectableBus="PTIVYP31" p="18.999952404959032" q="-5.599971848640008"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="QUEST" country="FR" tso="RTE">
        <iidm:voltageLevel id="QUESTP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="QUESTP31" v="66.13654017104572" angle="-1.1305871202097995"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="QUESTP3_TH_ES" energySource="OTHER" minP="0.0" maxP="1.8869999647140503" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="QUESTP31" connectableBus="QUESTP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.8869999647140503" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUESTP3_EOL" energySource="SOLAR" minP="0.0" maxP="34.5328483581543" voltageRegulatorOn="false" targetP="5.179927349090576" targetQ="0.0" bus="QUESTP31" connectableBus="QUESTP31" p="-5.179927349090576" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="34.5328483581543" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUESTP3_PV" energySource="SOLAR" minP="0.0" maxP="23.07145118713379" voltageRegulatorOn="false" targetP="2.999288558959961" targetQ="0.0" bus="QUESTP31" connectableBus="QUESTP31" p="-2.999288558959961" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="23.07145118713379" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_QUESTP31_1" loadType="UNDEFINED" p0="4.799993044350138" q0="-7.999976178732047" bus="QUESTP31" connectableBus="QUESTP31" p="4.799993044350138" q="-7.999976178732047"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="QUIBE" country="FR" tso="RTE">
        <iidm:voltageLevel id="QUIBEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="QUIBEP31" v="65.5150500116129" angle="-2.639537369035988"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="QUIBEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.3276900053024292" voltageRegulatorOn="false" targetP="0.04915349930524826" targetQ="0.0" bus="QUIBEP31" connectableBus="QUIBEP31" p="-0.04915349930524827" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.3276900053024292" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUIBEP3_PV" energySource="SOLAR" minP="0.0" maxP="1.1845430135726929" voltageRegulatorOn="false" targetP="0.15399059653282166" targetQ="0.0" bus="QUIBEP31" connectableBus="QUIBEP31" p="-0.15399059653282166" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.1845430135726929" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_QUIBEP31_1" loadType="UNDEFINED" p0="6.399989718626345" q0="-10.199966733424876" bus="QUIBEP31" connectableBus="QUIBEP31" p="6.399989718626345" q="-10.199966733424876"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="QUIM5" country="FR" tso="RTE">
        <iidm:voltageLevel id="QUIM5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="QUIM5P31" v="64.94212181353288" angle="-2.3932695297675863"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="QUIM5P3_COGE_ES" energySource="OTHER" minP="0.0" maxP="6.0" voltageRegulatorOn="false" targetP="0.6000000238418579" targetQ="0.0" bus="QUIM5P31" connectableBus="QUIM5P31" p="-0.6000000238418579" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="6.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
