                    <iidm:point p="6.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUIM5P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.9670950174331665" voltageRegulatorOn="false" targetP="0.14506424963474274" targetQ="0.0" bus="QUIM5P31" connectableBus="QUIM5P31" p="-0.14506424963474274" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9670950174331665" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUIM5P3_PV" energySource="SOLAR" minP="0.0" maxP="3.4372050762176514" voltageRegulatorOn="false" targetP="0.4468366503715515" targetQ="0.0" bus="QUIM5P31" connectableBus="QUIM5P31" p="-0.4468366503715515" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.4372050762176514" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_QUIM5P31_1" loadType="UNDEFINED" p0="7.399988107252804" q0="-8.199973241028873" bus="QUIM5P31" connectableBus="QUIM5P31" p="7.399988107252804" q="-8.199973241028873"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="QUIMP" country="FR" tso="RTE">
        <iidm:voltageLevel id="QUIMPP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="QUIMPP31" v="65.54169433322873" angle="-0.3459618833682189"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="QUIMPP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7193549871444702" voltageRegulatorOn="false" targetP="0.10790324956178665" targetQ="0.0" bus="QUIMPP31" connectableBus="QUIMPP31" p="-0.10790324956178665" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7193549871444702" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="QUIMPP3_PV" energySource="SOLAR" minP="0.0" maxP="2.7970430850982666" voltageRegulatorOn="false" targetP="0.36361560225486755" targetQ="0.0" bus="QUIMPP31" connectableBus="QUIMPP31" p="-0.36361560225486755" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.7970430850982666" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_QUIMPP31_1" loadType="UNDEFINED" p0="19.39996875374518" q0="-8.799971757116003" bus="QUIMPP31" connectableBus="QUIMPP31" p="19.39996875374518" q="-8.799971757116003"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RABIN" country="FR" tso="RTE">
        <iidm:voltageLevel id="RABINP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RABINP31" v="66.14207310198057" angle="0.6495508220869767"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RABINP3_EOL" energySource="SOLAR" minP="0.0" maxP="31.307403564453125" voltageRegulatorOn="false" targetP="4.696110725402832" targetQ="0.0" bus="RABINP31" connectableBus="RABINP31" p="-4.696110725402832" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="31.307403564453125" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RABINP3_PV" energySource="SOLAR" minP="0.0" maxP="22.9146671295166" voltageRegulatorOn="false" targetP="2.9789066314697266" targetQ="0.0" bus="RABINP31" connectableBus="RABINP31" p="-2.9789066314697266" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="22.9146671295166" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="RABIN3311" loadType="UNDEFINED" p0="2.8999945571042636" q0="-8.299968488978267" bus="RABINP31" connectableBus="RABINP31" p="2.8999945571042636" q="-8.299968488978267">
                <iidm:property name="VECTCodeOITransfoDistrib" value="RABIN-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RAN.P" country="FR" tso="RTE">
        <iidm:voltageLevel id="RAN.PP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RAN.PP31" v="64.6178406201978" angle="-6.607044958550733"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="RAN.P3COND.11" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="RAN.PP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOCMA-Y311"/>
            </iidm:shunt>
            <iidm:shunt id="RAN.P3COND.21" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="RAN.PP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LONGC-Y413"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="RAN.PP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RAN.PP61" v="237.41651671115267" angle="-5.855348853808091"/>
                <iidm:bus id="RAN.PP62" v="238.35814153208688" angle="0.8738054969554989"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LAUNAL61RAN.P" loadType="UNDEFINED" p0="-67.9439922809008" q0="-35.75625695425661" bus="RAN.PP62" connectableBus="RAN.PP62" p="-67.9439922809008" q="-35.75625695425661"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="TDRANP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TDRANP61" v="238.26844522920868" angle="0.8413479815753431"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="RAN.PY632" r="1.5500000715255737" x="59.30000305175781" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="-12.196694911937204" q1="20.205424918781908" p2="12.211405304240138" q2="-19.64263377801074">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="RAN.PY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="RAN.PY633" r="1.9500000476837158" x="62.599998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="-11.456101152945129" q1="19.195148697187285" p2="11.472703265425467" q2="-18.662178343074544">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="RAN.PY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="RAN.PY634" r="1.8300000429153442" x="62.999996185302734" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="-11.424127565444051" q1="19.050525523285412" p2="11.439512737125053" q2="-18.520872116460207">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="RAN.PY634" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="RAN.PY635" r="1.5800000429153442" x="59.5" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="-12.14344189375849" q1="20.41072427196976" p2="12.15861848577057" q2="-19.839200727545716">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="RAN.PY635" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.12336003780365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1111400127410889"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0989199876785278"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.086709976196289"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.074489951133728"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0622700452804565"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0500500202178955"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0378299951553345"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0256199836730957"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0133999586105347"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0011800527572632"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889600276947021"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9645299911499023"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9523199796676636"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9401100277900696"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9279000163078308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9156799912452698"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.903469979763031"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.891260027885437"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8790500164031982"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8668400049209595"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8546199798583984"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8424100279808044"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8302000164985657"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="RAN.PL61TDRAN" r="0.05999999865889549" x="4.599999904632568" g="0.0" b="0.0" ratedU1="225.0" ratedU2="225.0" voltageLevelId1="TDRANP6" bus1="TDRANP61" connectableBus1="TDRANP61" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="67.93879009761312" q1="36.15858099565606" p2="-67.93128835590927" q2="-35.583447454947624">
            <iidm:phaseTapChanger regulating="false" lowTapPosition="0" tapPosition="5" regulationMode="CURRENT_LIMITER" regulationValue="0.0">
                <iidm:terminalRef id="RAN.PL61TDRAN" side="ONE"/>
                <iidm:step r="46.31363296508789" x="46.313629150390625" g="0.0" b="0.0" rho="1.0" alpha="-9.819999694824219"/>
                <iidm:step r="42.8574104309082" x="42.85740661621094" g="0.0" b="0.0" rho="1.0" alpha="-9.109999656677246"/>
                <iidm:step r="38.727333068847656" x="38.72733688354492" g="0.0" b="0.0" rho="1.0" alpha="-8.40999984741211"/>
                <iidm:step r="31.423601150512695" x="31.423601150512695" g="0.0" b="0.0" rho="1.0" alpha="-7.730000019073486"/>
                <iidm:step r="26.70661163330078" x="26.70661163330078" g="0.0" b="0.0" rho="1.0" alpha="-7.03000020980835"/>
                <iidm:step r="19.837636947631836" x="19.83763885498047" g="0.0" b="0.0" rho="1.0" alpha="-6.320000171661377"/>
                <iidm:step r="14.903253555297852" x="14.903254508972168" g="0.0" b="0.0" rho="1.0" alpha="-5.630000114440918"/>
                <iidm:step r="5.534496307373047" x="5.534493446350098" g="0.0" b="0.0" rho="1.0" alpha="-4.909999847412109"/>
                <iidm:step r="4.795435905456543" x="4.795426845550537" g="0.0" b="0.0" rho="1.0" alpha="-4.210000038146973"/>
                <iidm:step r="-0.6606243848800659" x="-0.6606267690658569" g="0.0" b="0.0" rho="1.0" alpha="-3.509999990463257"/>
                <iidm:step r="-3.8777477741241455" x="-3.8777432441711426" g="0.0" b="0.0" rho="1.0" alpha="-2.809999942779541"/>
                <iidm:step r="-6.660111427307129" x="-6.660109043121338" g="0.0" b="0.0" rho="1.0" alpha="-2.109999895095825"/>
                <iidm:step r="-9.964177131652832" x="-9.964176177978516" g="0.0" b="0.0" rho="1.0" alpha="-1.399999976158142"/>
                <iidm:step r="-11.507527351379395" x="-11.507532119750977" g="0.0" b="0.0" rho="1.0" alpha="-0.699999988079071"/>
                <iidm:step r="-11.985755920410156" x="-11.985758781433105" g="0.0" b="0.0" rho="1.0" alpha="0.0"/>
                <iidm:step r="-11.768378257751465" x="-11.768372535705566" g="0.0" b="0.0" rho="1.0" alpha="0.7099999785423279"/>
                <iidm:step r="-10.485872268676758" x="-10.48587703704834" g="0.0" b="0.0" rho="1.0" alpha="1.409999966621399"/>
                <iidm:step r="-9.138168334960938" x="-9.13817024230957" g="0.0" b="0.0" rho="1.0" alpha="2.109999895095825"/>
                <iidm:step r="-7.681766033172607" x="-7.681764125823975" g="0.0" b="0.0" rho="1.0" alpha="2.809999942779541"/>
                <iidm:step r="-6.573169708251953" x="-6.573168754577637" g="0.0" b="0.0" rho="1.0" alpha="3.5199999809265137"/>
                <iidm:step r="-4.203804016113281" x="-4.2038068771362305" g="0.0" b="0.0" rho="1.0" alpha="4.21999979019165"/>
                <iidm:step r="1.1000968217849731" x="1.1000944375991821" g="0.0" b="0.0" rho="1.0" alpha="4.920000076293945"/>
                <iidm:step r="3.8389925956726074" x="3.8389954566955566" g="0.0" b="0.0" rho="1.0" alpha="5.619999885559082"/>
                <iidm:step r="10.121073722839355" x="10.121076583862305" g="0.0" b="0.0" rho="1.0" alpha="6.320000171661377"/>
                <iidm:step r="16.120553970336914" x="16.120548248291016" g="0.0" b="0.0" rho="1.0" alpha="7.019999980926514"/>
                <iidm:step r="22.706954956054688" x="22.706954956054688" g="0.0" b="0.0" rho="1.0" alpha="7.71999979019165"/>
                <iidm:step r="26.837047576904297" x="26.837047576904297" g="0.0" b="0.0" rho="1.0" alpha="8.420000076293945"/>
                <iidm:step r="40.09678268432617" x="40.096778869628906" g="0.0" b="0.0" rho="1.0" alpha="9.130000114440918"/>
                <iidm:step r="48.81343078613281" x="48.81342697143555" g="0.0" b="0.0" rho="1.0" alpha="9.829999923706055"/>
            </iidm:phaseTapChanger>
            <iidm:currentLimits1 permanentLimit="901.0"/>
            <iidm:currentLimits2 permanentLimit="901.0">
                <iidm:temporaryLimit name="N/A" value="1030.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1290.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="RANCE" country="FR" tso="RTE">
        <iidm:voltageLevel id="RANCEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RANCEP31" v="64.6180533963048" angle="-6.607148027145079"/>
                <iidm:bus id="RANCEP32" v="65.4779075415373" angle="-7.828723175623175"/>
            </iidm:busBreakerTopology>
            <iidm:load id="RANCE3AUXIL1" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="RANCEP31" connectableBus="RANCEP31" p="0.0" q="0.0"/>
            <iidm:load id="RANCE3AUXIL2" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="RANCEP32" connectableBus="RANCEP32" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="RANCEP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RANCEP61" v="237.39899624326682" angle="-5.862217642319974"/>
                <iidm:bus id="RANCEP62" v="237.39572988234002" angle="-5.863533539241619"/>
                <iidm:bus id="RANCEP63" v="237.3822001869144" angle="-5.8636027281975"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RANCE6RANCE1" energySource="HYDRO" minP="-80.0" maxP="80.0" voltageRegulatorOn="true" targetP="-80.0" targetV="235.0" bus="RANCEP61" connectableBus="RANCEP61" p="80.0" q="5.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-80.0" minQ="-5.0" maxQ="5.0"/>
                    <iidm:point p="0.0" minQ="-23.200000762939453" maxQ="24.799999237060547"/>
                    <iidm:point p="80.0" minQ="-23.200000762939453" maxQ="24.799999237060547"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RANCE6RANCE2" energySource="HYDRO" minP="-80.0" maxP="80.0" voltageRegulatorOn="true" targetP="-80.0" targetV="235.0" bus="RANCEP62" connectableBus="RANCEP62" p="80.0" q="5.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-80.0" minQ="-5.0" maxQ="5.0"/>
                    <iidm:point p="0.0" minQ="-23.200000762939453" maxQ="24.799999237060547"/>
                    <iidm:point p="80.0" minQ="-23.200000762939453" maxQ="24.799999237060547"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RANCE6RANCE3" energySource="HYDRO" minP="-80.0" maxP="80.0" voltageRegulatorOn="true" targetP="-80.0" targetV="235.0" bus="RANCEP63" connectableBus="RANCEP63" p="80.0" q="24.799999237060547">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-80.0" minQ="-24.799999237060547" maxQ="23.200000762939453"/>
                    <iidm:point p="0.0" minQ="-24.799999237060547" maxQ="23.200000762939453"/>
                    <iidm:point p="80.0" minQ="-24.799999237060547" maxQ="23.200000762939453"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="REDET" country="FR" tso="RTE">
        <iidm:voltageLevel id="REDETP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="REDETP31" v="69.38616688172755" angle="0.11360963957968244"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="REDETP3_EOL" energySource="SOLAR" minP="0.0" maxP="41.62931442260742" voltageRegulatorOn="false" targetP="6.244397163391113" targetQ="0.0" bus="REDETP31" connectableBus="REDETP31" p="-6.244397163391113" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="41.62931442260742" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="REDETP3_PV" energySource="SOLAR" minP="0.0" maxP="27.054750442504883" voltageRegulatorOn="false" targetP="3.517117500305176" targetQ="0.0" bus="REDETP31" connectableBus="REDETP31" p="-3.517117500305176" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="27.054750442504883" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="REDET3311" loadType="UNDEFINED" p0="2.5999923545598675" q0="-6.699960897402681" bus="REDETP31" connectableBus="REDETP31" p="2.5999923545598675" q="-6.699960897402681">
                <iidm:property name="VECTCodeOITransfoDistrib" value="REDET-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RENNE" country="FR" tso="RTE">
        <iidm:voltageLevel id="RENNEP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RENNEP61" v="240.55124160630606" angle="-2.667819286295685"/>
                <iidm:bus id="RENNEP62" v="240.544624662819" angle="-2.689312675192234"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RENNEP6_TH_ES" energySource="OTHER" minP="0.0" maxP="11.40999984741211" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="RENNEP61" connectableBus="RENNEP61" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="11.40999984741211" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RENNEP6_PV" energySource="SOLAR" minP="0.0" maxP="3.96451997756958" voltageRegulatorOn="false" targetP="0.5153875946998596" targetQ="0.0" bus="RENNEP61" connectableBus="RENNEP61" p="-0.5153875946998596" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.96451997756958" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="RENNEY611" loadType="UNDEFINED" p0="9.900055651312314" q0="-1.4992629865294256" bus="RENNEP61" connectableBus="RENNEP61" p="9.900055651312314" q="-1.4992629865294256"/>
            <iidm:load id="merged_load_RENNEP62_1" loadType="UNDEFINED" p0="20.100114894056723" q0="-3.0984793494485148" bus="RENNEP62" connectableBus="RENNEP62" p="20.100114894056723" q="-3.0984793494485148"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RIAIL" country="FR" tso="RTE">
        <iidm:voltageLevel id="RIAILP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RIAILP41" v="96.48484633409862" angle="1.798125944700988"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RIAILP4_EOL" energySource="SOLAR" minP="0.0" maxP="72.41625213623047" voltageRegulatorOn="false" targetP="10.862438201904297" targetQ="0.0" bus="RIAILP41" connectableBus="RIAILP41" p="-10.862438201904297" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="72.41625213623047" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RIAILP4_PV" energySource="SOLAR" minP="0.0" maxP="47.79521179199219" voltageRegulatorOn="false" targetP="6.213377475738525" targetQ="0.0" bus="RIAILP41" connectableBus="RIAILP41" p="-6.213377475738525" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="47.79521179199219" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RIAILP4-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="RIAILP41" connectableBus="RIAILP41" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_RIAILP41_1" loadType="UNDEFINED" p0="4.199993869926965" q0="-5.199985102340471" bus="RIAILP41" connectableBus="RIAILP41" p="4.199993869926965" q="-5.199985102340471"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ROPHE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ROPHEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ROPHEP31" v="66.92916407990245" angle="-6.062428500208957"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="ROPHEP3_EOL" energySource="SOLAR" minP="0.0" maxP="25.565357208251953" voltageRegulatorOn="false" targetP="3.834803581237793" targetQ="0.0" bus="ROPHEP31" connectableBus="ROPHEP31" p="-3.834803581237793" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="25.565357208251953" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ROPHEP3_PV" energySource="SOLAR" minP="0.0" maxP="19.483871459960938" voltageRegulatorOn="false" targetP="2.5329031944274902" targetQ="0.0" bus="ROPHEP31" connectableBus="ROPHEP31" p="-2.5329031944274902" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="19.483871459960938" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_ROPHEP31_1" loadType="UNDEFINED" p0="8.39999745208122" q0="-9.199995063710315" bus="ROPHEP31" connectableBus="ROPHEP31" p="8.39999745208122" q="-9.199995063710315"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ROSPE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ROSPEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ROSPEP31" v="65.22815896974656" angle="-2.092832941424894"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="ROSPE3COND.21" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="ROSPEP31"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="ROSPEP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ROSPEP61" v="241.1495683446959" angle="-1.3629702140476334"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="ROSPEY631" r="0.8700000047683716" x="60.18000030517578" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="ROSPEP3" bus1="ROSPEP31" connectableBus1="ROSPEP31" voltageLevelId2="ROSPEP6" bus2="ROSPEP61" connectableBus2="ROSPEP61" p1="-12.230468062772363" q1="35.14769408179271" p2="12.249814078092854" q2="-33.80948350534245">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="ROSPEY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0712800025939941"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0597800016403198"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0482900142669678"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0367900133132935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0253000259399414"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013800024986267"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002310037612915"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.990809977054596"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9793199896812439"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9678199887275696"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9563199877738953"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9448300004005432"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9218699932098389"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103999733924866"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8989400267601013"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8874800205230713"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.876010000705719"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.864549994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8530799746513367"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8416200280189514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8301500082015991"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8186900019645691"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8072199821472168"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7957599759101868"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="ROSPEY632" r="0.89000004529953" x="60.40000534057617" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="ROSPEP3" bus1="ROSPEP31" connectableBus1="ROSPEP31" voltageLevelId2="ROSPEP6" bus2="ROSPEP61" connectableBus2="ROSPEP61" p1="-12.172950875628164" q1="36.13844694176586" p2="12.193687443021735" q2="-34.731156247868824">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="ROSPEY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9218199849128723"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103099703788757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8988000154495239"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8872900009155273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8757799863815308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8642699718475342"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8527600169181824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8412399888038635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8297299742698669"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8182200193405151"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8067100048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.795199990272522"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="ROSTR" country="FR" tso="RTE">
        <iidm:voltageLevel id="ROSTRP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ROSTRP31" v="68.32603110365778" angle="0.3400641428201261"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="ROSTRP3_EOL" energySource="SOLAR" minP="0.0" maxP="80.05455017089844" voltageRegulatorOn="false" targetP="12.008182525634766" targetQ="0.0" bus="ROSTRP31" connectableBus="ROSTRP31" p="-12.008182525634766" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="80.05455017089844" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ROSTRP3_PV" energySource="SOLAR" minP="0.0" maxP="35.266944885253906" voltageRegulatorOn="false" targetP="4.584702968597412" targetQ="0.0" bus="ROSTRP31" connectableBus="ROSTRP31" p="-4.584702968597412" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="35.266944885253906" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ROSTRP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="ROSTRP31" connectableBus="ROSTRP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_ROSTRP31_1" loadType="UNDEFINED" p0="5.599989282101335" q0="-8.199968700448922" bus="ROSTRP31" connectableBus="ROSTRP31" p="5.599989282101335" q="-8.199968700448922"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="RUMEN" country="FR" tso="RTE">
        <iidm:voltageLevel id="RUMENP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="RUMENP31" v="66.23351179376755" angle="-0.5459328476321376"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="RUMENP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.9394639730453491" voltageRegulatorOn="false" targetP="0.14091959595680237" targetQ="0.0" bus="RUMENP31" connectableBus="RUMENP31" p="-0.14091959595680237" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9394639730453491" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="RUMENP3_PV" energySource="SOLAR" minP="0.0" maxP="4.172514915466309" voltageRegulatorOn="false" targetP="0.5424269437789917" targetQ="0.0" bus="RUMENP31" connectableBus="RUMENP31" p="-0.5424269437789917" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.172514915466309" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_RUMENP31_1" loadType="UNDEFINED" p0="7.199988164111309" q0="-11.599962858218486" bus="RUMENP31" connectableBus="RUMENP31" p="7.199988164111309" q="-11.599962858218486"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SARZE" country="FR" tso="RTE">
        <iidm:voltageLevel id="SARZEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SARZEP31" v="64.92585387641904" angle="-2.4902633295672647"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SARZEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.4537239968776703" voltageRegulatorOn="false" targetP="0.06805860251188278" targetQ="0.0" bus="SARZEP31" connectableBus="SARZEP31" p="-0.06805860251188278" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.4537239968776703" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SARZEP3_PV" energySource="SOLAR" minP="0.0" maxP="1.9514909982681274" voltageRegulatorOn="false" targetP="0.2536938190460205" targetQ="0.0" bus="SARZEP31" connectableBus="SARZEP31" p="-0.2536938190460205" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.9514909982681274" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SARZEP31_1" loadType="UNDEFINED" p0="6.59998991965961" q0="-12.999960665280152" bus="SARZEP31" connectableBus="SARZEP31" p="6.59998991965961" q="-12.999960665280152"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SAUV5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SAUV5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SAUV5P31" v="70.32886999564668" angle="0.22750105523101646"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SAUV5P3_EOL" energySource="SOLAR" minP="0.0" maxP="43.64607620239258" voltageRegulatorOn="false" targetP="6.546911239624023" targetQ="0.0" bus="SAUV5P31" connectableBus="SAUV5P31" p="-6.546911239624023" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="43.64607620239258" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SAUV5P3_PV" energySource="SOLAR" minP="0.0" maxP="21.28217124938965" voltageRegulatorOn="false" targetP="2.7666821479797363" targetQ="0.0" bus="SAUV5P31" connectableBus="SAUV5P31" p="-2.7666821479797363" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="21.28217124938965" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SAUV53311" loadType="UNDEFINED" p0="2.7999919110405393" q0="-7.399957591535185" bus="SAUV5P31" connectableBus="SAUV5P31" p="2.7999919110405393" q="-7.399957591535185">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SAUV5-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SAVEN" country="FR" tso="RTE">
        <iidm:voltageLevel id="SAVENP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SAVENP31" v="64.86292815025809" angle="-3.054439744320115"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SAVENP3_EOL" energySource="SOLAR" minP="0.0" maxP="12.370205879211426" voltageRegulatorOn="false" targetP="1.855530858039856" targetQ="0.0" bus="SAVENP31" connectableBus="SAVENP31" p="-1.855530858039856" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.370205879211426" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SAVENP3_PV" energySource="SOLAR" minP="0.0" maxP="12.311299324035645" voltageRegulatorOn="false" targetP="1.6004688739776611" targetQ="0.0" bus="SAVENP31" connectableBus="SAVENP31" p="-1.6004688739776611" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.311299324035645" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SAVENP31_1" loadType="UNDEFINED" p0="5.399991314419998" q0="-5.199982897822684" bus="SAVENP31" connectableBus="SAVENP31" p="5.399991314419998" q="-5.199982897822684"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SCAER" country="FR" tso="RTE">
        <iidm:voltageLevel id="SCAERP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SCAERP31" v="67.06966510414085" angle="0.03811988789475267"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SCAERP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="SCAERP31" connectableBus="SCAERP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SCAERP3_EOL" energySource="SOLAR" minP="0.0" maxP="45.395137786865234" voltageRegulatorOn="false" targetP="6.809270858764648" targetQ="0.0" bus="SCAERP31" connectableBus="SCAERP31" p="-6.809270858764648" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="45.395137786865234" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SCAERP3_PV" energySource="SOLAR" minP="0.0" maxP="24.54474639892578" voltageRegulatorOn="false" targetP="3.19081711769104" targetQ="0.0" bus="SCAERP31" connectableBus="SCAERP31" p="-3.19081711769104" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="24.54474639892578" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SCAER3311" loadType="UNDEFINED" p0="4.099993173000445" q0="-8.19997288275443" bus="SCAERP31" connectableBus="SCAERP31" p="4.099993173000445" q="-8.19997288275443">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SCAER-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SERV6" country="FR" tso="RTE">
        <iidm:voltageLevel id="SERV6P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SERV6P41" v="94.08359601664678" angle="-3.084391763211569"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SERV6P4_COGE_ES" energySource="OTHER" minP="0.0" maxP="7.0" voltageRegulatorOn="false" targetP="1.2999999523162842" targetQ="0.0" bus="SERV6P41" connectableBus="SERV6P41" p="-1.2999999523162842" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="7.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SERV6P4_EOL" energySource="SOLAR" minP="0.0" maxP="5.672417163848877" voltageRegulatorOn="false" targetP="0.8508625626564026" targetQ="0.0" bus="SERV6P41" connectableBus="SERV6P41" p="-0.8508625626564025" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.672417163848877" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SERV6P4_PV" energySource="SOLAR" minP="0.0" maxP="18.35085105895996" voltageRegulatorOn="false" targetP="2.385610580444336" targetQ="0.0" bus="SERV6P41" connectableBus="SERV6P41" p="-2.385610580444336" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="18.35085105895996" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SERV6P41_1" loadType="UNDEFINED" p0="20.599968893747562" q0="-5.599982785105526" bus="SERV6P41" connectableBus="SERV6P41" p="20.599968893747562" q="-5.599982785105526"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SEVE5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SEVE5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SEVE5P31" v="64.5879988472279" angle="-2.7936284473502297"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SEVE5P3_EOL" energySource="SOLAR" minP="0.0" maxP="22.820972442626953" voltageRegulatorOn="false" targetP="3.4231457710266113" targetQ="0.0" bus="SEVE5P31" connectableBus="SEVE5P31" p="-3.4231457710266118" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="22.820972442626953" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SEVE5P3_PV" energySource="SOLAR" minP="0.0" maxP="15.745737075805664" voltageRegulatorOn="false" targetP="2.046945810317993" targetQ="0.0" bus="SEVE5P31" connectableBus="SEVE5P31" p="-2.046945810317993" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="15.745737075805664" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SEVE5P31_1" loadType="UNDEFINED" p0="4.199992972825678" q0="-4.199986136395081" bus="SEVE5P31" connectableBus="SEVE5P31" p="4.199992972825678" q="-4.199986136395081"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SEVIG" country="FR" tso="RTE">
        <iidm:voltageLevel id="SEVIGP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SEVIGP31" v="66.696272938063" angle="-5.277429448524923"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SEVIGP3_TH_CHG" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="SEVIGP31" connectableBus="SEVIGP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SEVIGP3_EOL" energySource="SOLAR" minP="0.0" maxP="48.99078369140625" voltageRegulatorOn="false" targetP="7.3486175537109375" targetQ="0.0" bus="SEVIGP31" connectableBus="SEVIGP31" p="-7.3486175537109375" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="48.99078369140625" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SEVIGP3_PV" energySource="SOLAR" minP="0.0" maxP="20.82587432861328" voltageRegulatorOn="false" targetP="2.7073636054992676" targetQ="0.0" bus="SEVIGP31" connectableBus="SEVIGP31" p="-2.7073636054992676" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="20.82587432861328" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SEVIGP31_1" loadType="UNDEFINED" p0="4.3999982568855" q0="-6.3999947470571374" bus="SEVIGP31" connectableBus="SEVIGP31" p="4.3999982568855" q="-6.3999947470571374"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SQUIV" country="FR" tso="RTE">
        <iidm:voltageLevel id="SQUIVP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SQUIVP31" v="65.49473935517334" angle="-0.1874013482183408"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SQUIV3COND.11" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="SQUIVP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOUBE-Y411"/>
            </iidm:shunt>
            <iidm:shunt id="SQUIV3COND.21" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="SQUIVP31"/>
            <iidm:shunt id="SQUIV3COND.41" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="SQUIVP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOUDE-Y311"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="SQUIVP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SQUIVP61" v="242.28810280053364" angle="1.3797891067878016"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="SQUIVY632" r="0.9299999475479126" x="58.09999465942383" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="-28.00444152662384" q1="37.783017209005095" p2="28.03713186552334" q2="-35.74074987287945">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="SQUIVY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="SQUIVY633" r="0.9329999685287476" x="59.10999298095703" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="-27.542703357984816" q1="37.99484747247101" p2="27.57530576330828" q2="-35.9293297716823">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="SQUIVY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.073240041732788"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.061579942703247"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0499199628829956"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0382599830627441"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0266000032424927"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0149500370025635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.003290057182312"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9916300177574158"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9799699783325195"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9683099985122681"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9566500186920166"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9449899792671204"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9216600060462952"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099799990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8983100056648254"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8866400122642517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8749600052833557"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.863290011882782"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.851610004901886"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8399400115013123"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8282600045204163"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8165900111198425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8049100041389465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7932400107383728"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SSAG5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSAG5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSAG5P31" v="66.87807791680748" angle="-2.7404224018213257"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSAG5P3_EOL" energySource="SOLAR" minP="0.0" maxP="16.115060806274414" voltageRegulatorOn="false" targetP="2.4172592163085938" targetQ="0.0" bus="SSAG5P31" connectableBus="SSAG5P31" p="-2.4172592163085938" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="16.115060806274414" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSAG5P3_PV" energySource="SOLAR" minP="0.0" maxP="7.721770763397217" voltageRegulatorOn="false" targetP="1.0038301944732666" targetQ="0.0" bus="SSAG5P31" connectableBus="SSAG5P31" p="-1.0038301944732666" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.721770763397217" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSAG5P31_1" loadType="UNDEFINED" p0="9.999985344838182" q0="-5.599983490861595" bus="SSAG5P31" connectableBus="SSAG5P31" p="9.999985344838182" q="-5.599983490861595"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSAV7" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSAV7P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSAV7P31" v="64.14274052261581" angle="-1.7818581242844491"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_SSAV7P31_1" loadType="UNDEFINED" p0="1.399997861135716" q0="0.2799991551835918" bus="SSAV7P31" connectableBus="SSAV7P31" p="1.399997861135716" q="0.2799991551835918"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSBRI" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSBRIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSBRIP31" v="64.3028178178566" angle="-2.4682247550705405"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSBRIP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.1060550212860107" voltageRegulatorOn="false" targetP="0.16590824723243713" targetQ="0.0" bus="SSBRIP31" connectableBus="SSBRIP31" p="-0.16590824723243713" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.1060550212860107" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSBRIP3_PV" energySource="SOLAR" minP="0.0" maxP="2.6228740215301514" voltageRegulatorOn="false" targetP="0.3409736156463623" targetQ="0.0" bus="SSBRIP31" connectableBus="SSBRIP31" p="-0.3409736156463623" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.6228740215301514" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSBRIP31_1" loadType="UNDEFINED" p0="12.699981394142792" q0="-10.899968246757815" bus="SSBRIP31" connectableBus="SSBRIP31" p="12.699981394142792" q="-10.899968246757815"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSCO6" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSCO6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSCO6P31" v="66.696995348019" angle="-0.6516454976924603"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSCO6P3_EOL" energySource="SOLAR" minP="0.0" maxP="53.12326431274414" voltageRegulatorOn="false" targetP="7.968489646911621" targetQ="0.0" bus="SSCO6P31" connectableBus="SSCO6P31" p="-7.968489646911621" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="53.12326431274414" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSCO6P3_PV" energySource="SOLAR" minP="0.0" maxP="32.448577880859375" voltageRegulatorOn="false" targetP="4.218315124511719" targetQ="0.0" bus="SSCO6P31" connectableBus="SSCO6P31" p="-4.218315124511719" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="32.448577880859375" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSCO6P31_1" loadType="UNDEFINED" p0="7.199988210926704" q0="-8.399972555758577" bus="SSCO6P31" connectableBus="SSCO6P31" p="7.199988210926704" q="-8.399972555758577"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSFIA" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSFIAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSFIAP31" v="66.04315786013484" angle="0.11431618401937743"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSFIAP3_EOL" energySource="SOLAR" minP="0.0" maxP="10.957427024841309" voltageRegulatorOn="false" targetP="1.6436140537261963" targetQ="0.0" bus="SSFIAP31" connectableBus="SSFIAP31" p="-1.6436140537261963" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.957427024841309" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSFIAP3_PV" energySource="SOLAR" minP="0.0" maxP="8.531234741210938" voltageRegulatorOn="false" targetP="1.109060525894165" targetQ="0.0" bus="SSFIAP31" connectableBus="SSFIAP31" p="-1.109060525894165" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="8.531234741210938" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSFIAP31_1" loadType="UNDEFINED" p0="5.599990854160562" q0="-9.599969351298688" bus="SSFIAP31" connectableBus="SSFIAP31" p="5.599990854160562" q="-9.599969351298688"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSGRA" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSGRAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSGRAP31" v="67.00141671575417" angle="-0.6000625903466584"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSGRAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="0.5260000228881836" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="SSGRAP31" connectableBus="SSGRAP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="0.5260000228881836" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSGRAP3_EOL" energySource="SOLAR" minP="0.0" maxP="50.14790725708008" voltageRegulatorOn="false" targetP="7.522186279296875" targetQ="0.0" bus="SSGRAP31" connectableBus="SSGRAP31" p="-7.522186279296875" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="50.14790725708008" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSGRAP3_PV" energySource="SOLAR" minP="0.0" maxP="34.58127212524414" voltageRegulatorOn="false" targetP="4.495565414428711" targetQ="0.0" bus="SSGRAP31" connectableBus="SSGRAP31" p="-4.495565414428711" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="34.58127212524414" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSGRAP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="SSGRAP31" connectableBus="SSGRAP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSGRAP31_1" loadType="UNDEFINED" p0="4.7999930757153555" q0="-12.199963641271781" bus="SSGRAP31" connectableBus="SSGRAP31" p="4.7999930757153555" q="-12.199963641271781"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSHER" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSHERP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSHERP31" v="65.00790589705817" angle="1.089771756581873"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSHERP3_EOL" energySource="SOLAR" minP="0.0" maxP="24.551382064819336" voltageRegulatorOn="false" targetP="3.6827073097229004" targetQ="0.0" bus="SSHERP31" connectableBus="SSHERP31" p="-3.6827073097229004" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="24.551382064819336" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSHERP3_PV" energySource="SOLAR" minP="0.0" maxP="18.74755096435547" voltageRegulatorOn="false" targetP="2.4371817111968994" targetQ="0.0" bus="SSHERP31" connectableBus="SSHERP31" p="-2.4371817111968994" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="18.74755096435547" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSHERP31_1" loadType="UNDEFINED" p0="2.999995045102054" q0="-5.999980180421628" bus="SSHERP31" connectableBus="SSHERP31" p="2.999995045102054" q="-5.999980180421628"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSLAU" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSLAUP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSLAUP41" v="94.4510013916829" angle="-2.70412542176945"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSLAUP4_PV" energySource="SOLAR" minP="0.0" maxP="0.9943900108337402" voltageRegulatorOn="false" targetP="0.12927070260047913" targetQ="0.0" bus="SSLAUP41" connectableBus="SSLAUP41" p="-0.12927070260047913" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9943900108337402" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSLAUP41_1" loadType="UNDEFINED" p0="0.0" q0="-6.19998109078611" bus="SSLAUP41" connectableBus="SSLAUP41" p="0.0" q="-6.19998109078611"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="SSLAUP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSLAUP61" v="239.93868540765922" angle="-2.3235872907778083"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSLAUP6_EOL" energySource="SOLAR" minP="0.0" maxP="0.4766460061073303" voltageRegulatorOn="false" targetP="0.07149690389633179" targetQ="0.0" bus="SSLAUP61" connectableBus="SSLAUP61" p="-0.07149690389633179" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.4766460061073303" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSLAUP6_PV" energySource="SOLAR" minP="0.0" maxP="1.3293379545211792" voltageRegulatorOn="false" targetP="0.17281393706798553" targetQ="0.0" bus="SSLAUP61" connectableBus="SSLAUP61" p="-0.17281393706798553" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.3293379545211792" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SSLAUY611" loadType="UNDEFINED" p0="17.400469995341947" q0="-20.294688744476076" bus="SSLAUP61" connectableBus="SSLAUP61" p="17.400469995341947" q="-20.294688744476076"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSLEO" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSLEOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSLEOP31" v="66.77529091456536" angle="-0.9343362199609638"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSLEOP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="13.0" voltageRegulatorOn="false" targetP="1.2999999523162842" targetQ="0.0" bus="SSLEOP31" connectableBus="SSLEOP31" p="-1.2999999523162842" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="13.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSLEOP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.193796992301941" voltageRegulatorOn="false" targetP="0.17906954884529114" targetQ="0.0" bus="SSLEOP31" connectableBus="SSLEOP31" p="-0.17906954884529114" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.193796992301941" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSLEOP3_PV" energySource="SOLAR" minP="0.0" maxP="5.31516695022583" voltageRegulatorOn="false" targetP="0.6909717321395874" targetQ="0.0" bus="SSLEOP31" connectableBus="SSLEOP31" p="-0.6909717321395874" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.31516695022583" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSLEOP31_1" loadType="UNDEFINED" p0="11.199981698885617" q0="-7.79997496557891" bus="SSLEOP31" connectableBus="SSLEOP31" p="11.199981698885617" q="-7.79997496557891"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSMAL" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSMALP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSMALP31" v="65.43446017361802" angle="-7.813419101168671"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSMALP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7149689793586731" voltageRegulatorOn="false" targetP="0.10724534839391708" targetQ="0.0" bus="SSMALP31" connectableBus="SSMALP31" p="-0.10724534839391707" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7149689793586731" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSMALP3_PV" energySource="SOLAR" minP="0.0" maxP="3.046217918395996" voltageRegulatorOn="false" targetP="0.39600834250450134" targetQ="0.0" bus="SSMALP31" connectableBus="SSMALP31" p="-0.39600834250450134" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.046217918395996" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSMALP31_1" loadType="UNDEFINED" p0="17.600004710812946" q0="-10.600005119524296" bus="SSMALP31" connectableBus="SSMALP31" p="17.600004710812946" q="-10.600005119524296"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSNI6" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSNI6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSNI6P31" v="68.81516494930061" angle="0.2761134951651364"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSNI6P3_EOL" energySource="SOLAR" minP="0.0" maxP="79.72753143310547" voltageRegulatorOn="false" targetP="11.959129333496094" targetQ="0.0" bus="SSNI6P31" connectableBus="SSNI6P31" p="-11.959129333496094" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="79.72753143310547" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSNI6P3_PV" energySource="SOLAR" minP="0.0" maxP="36.52373504638672" voltageRegulatorOn="false" targetP="4.7480854988098145" targetQ="0.0" bus="SSNI6P31" connectableBus="SSNI6P31" p="-4.7480854988098145" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="36.52373504638672" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSNI6P3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="SSNI6P31" connectableBus="SSNI6P31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SSNI63311" loadType="UNDEFINED" p0="3.4999922198346938" q0="-7.999964433564721" bus="SSNI6P31" connectableBus="SSNI6P31" p="3.4999922198346938" q="-7.999964433564721">
                <iidm:property name="VECTCodeOITransfoDistrib" value="SSNI6-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSPIE" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSPIEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSPIEP31" v="64.31383953519388" angle="1.3508654234569186"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSPIEP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.4000000059604645" targetQ="0.0" bus="SSPIEP31" connectableBus="SSPIEP31" p="-0.40000000596046453" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSPIEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5526260137557983" voltageRegulatorOn="false" targetP="0.08289390057325363" targetQ="0.0" bus="SSPIEP31" connectableBus="SSPIEP31" p="-0.08289390057325363" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5526260137557983" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSPIEP3_PV" energySource="SOLAR" minP="0.0" maxP="2.592797040939331" voltageRegulatorOn="false" targetP="0.33706361055374146" targetQ="0.0" bus="SSPIEP31" connectableBus="SSPIEP31" p="-0.33706361055374146" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.592797040939331" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSPIEP31_1" loadType="UNDEFINED" p0="15.999974572298337" q0="-9.399969419136976" bus="SSPIEP31" connectableBus="SSPIEP31" p="15.999974572298337" q="-9.399969419136976"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSREN" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSRENP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSRENP31" v="65.10401782045263" angle="1.706242233214915"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSRENP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="18.0" voltageRegulatorOn="false" targetP="1.899999976158142" targetQ="0.0" bus="SSRENP31" connectableBus="SSRENP31" p="-1.8999999761581419" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="18.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSRENP3_TH_ES" energySource="OTHER" minP="0.0" maxP="25.77400016784668" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="SSRENP31" connectableBus="SSRENP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="25.77400016784668" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSRENP3_EOL" energySource="SOLAR" minP="0.0" maxP="28.689289093017578" voltageRegulatorOn="false" targetP="4.303393363952637" targetQ="0.0" bus="SSRENP31" connectableBus="SSRENP31" p="-4.303393363952637" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="28.689289093017578" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSRENP3_PV" energySource="SOLAR" minP="0.0" maxP="17.921478271484375" voltageRegulatorOn="false" targetP="2.3297922611236572" targetQ="0.0" bus="SSRENP31" connectableBus="SSRENP31" p="-2.3297922611236572" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="17.921478271484375" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSRENP31_1" loadType="UNDEFINED" p0="8.499986336633194" q0="-14.199954157575624" bus="SSRENP31" connectableBus="SSRENP31" p="8.499986336633194" q="-14.199954157575624"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSSE5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSSE5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSSE5P31" v="64.98270889491619" angle="-7.0595343715988745"/>
                <iidm:bus id="SSSE5P32" v="65.63183100021234" angle="-8.066445912440983"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSSE5P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.627174973487854" voltageRegulatorOn="false" targetP="0.0940762460231781" targetQ="0.0" bus="SSSE5P32" connectableBus="SSSE5P32" p="-0.0940762460231781" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.627174973487854" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSSE5P3_PV" energySource="SOLAR" minP="0.0" maxP="3.299808979034424" voltageRegulatorOn="false" targetP="0.4289751648902893" targetQ="0.0" bus="SSSE5P32" connectableBus="SSSE5P32" p="-0.4289751648902893" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.299808979034424" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_SSSE5P32_1" loadType="UNDEFINED" p0="8.800002356072167" q0="-9.200004336789439" bus="SSSE5P32" connectableBus="SSSE5P32" p="8.800002356072167" q="-9.200004336789439"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SSSU5" country="FR" tso="RTE">
        <iidm:voltageLevel id="SSSU5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="SSSU5P31" v="64.42951028771209" angle="-0.8772769619931422"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="SSSU5P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.42851701378822327" voltageRegulatorOn="false" targetP="0.06427755206823349" targetQ="0.0" bus="SSSU5P31" connectableBus="SSSU5P31" p="-0.06427755206823349" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.42851701378822327" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="SSSU5P3_PV" energySource="SOLAR" minP="0.0" maxP="1.7084530591964722" voltageRegulatorOn="false" targetP="0.22209890186786652" targetQ="0.0" bus="SSSU5P31" connectableBus="SSSU5P31" p="-0.2220989018678665" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.7084530591964722" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="SSSU53TR311" loadType="UNDEFINED" p0="3.29999464107755" q0="-9.499969420159399" bus="SSSU5P31" connectableBus="SSSU5P31" p="3.29999464107755" q="-9.499969420159399"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TADEN" country="FR" tso="RTE">
        <iidm:voltageLevel id="TADENP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TADENP31" v="65.73977634790987" angle="-6.993362723894048"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TADENP3_TH_ES" energySource="OTHER" minP="0.0" maxP="5.800000190734863" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="TADENP31" connectableBus="TADENP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="5.800000190734863" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TADENP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7135840058326721" voltageRegulatorOn="false" targetP="0.10703760385513306" targetQ="0.0" bus="TADENP31" connectableBus="TADENP31" p="-0.10703760385513306" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7135840058326721" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TADENP3_PV" energySource="SOLAR" minP="0.0" maxP="2.1278979778289795" voltageRegulatorOn="false" targetP="0.27662673592567444" targetQ="0.0" bus="TADENP31" connectableBus="TADENP31" p="-0.27662673592567444" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.1278979778289795" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TADENP31_1" loadType="UNDEFINED" p0="5.200000314529656" q0="-8.400001250923676" bus="TADENP31" connectableBus="TADENP31" p="5.200000314529656" q="-8.400001250923676"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TALUS" country="FR" tso="RTE">
        <iidm:voltageLevel id="TALUSP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TALUSP41" v="94.00198489973394" angle="-3.861041405080583"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TALUSP4_COGE_ES" energySource="OTHER" minP="0.0" maxP="5.0" voltageRegulatorOn="false" targetP="0.6000000238418579" targetQ="0.0" bus="TALUSP41" connectableBus="TALUSP41" p="-0.6000000238418579" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="5.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TALUSP4_EOL" energySource="SOLAR" minP="0.0" maxP="0.5958070158958435" voltageRegulatorOn="false" targetP="0.08937105536460876" targetQ="0.0" bus="TALUSP41" connectableBus="TALUSP41" p="-0.08937105536460876" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5958070158958435" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TALUSP4_PV" energySource="SOLAR" minP="0.0" maxP="2.9327690601348877" voltageRegulatorOn="false" targetP="0.3812599778175354" targetQ="0.0" bus="TALUSP41" connectableBus="TALUSP41" p="-0.3812599778175354" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.9327690601348877" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TALUSP41_1" loadType="UNDEFINED" p0="10.599985685543528" q0="-9.19997429937112" bus="TALUSP41" connectableBus="TALUSP41" p="10.599985685543528" q="-9.19997429937112"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="THEIX" country="FR" tso="RTE">
        <iidm:voltageLevel id="THEIXP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="THEIXP31" v="64.1380829600307" angle="-1.762314002127258"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="THEIXP3_TH_ES" energySource="OTHER" minP="0.0" maxP="1.6779999732971191" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="THEIXP31" connectableBus="THEIXP31" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.6779999732971191" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="THEIXP3_PV" energySource="SOLAR" minP="0.0" maxP="2.0020411014556885" voltageRegulatorOn="false" targetP="0.2602653503417969" targetQ="0.0" bus="THEIXP31" connectableBus="THEIXP31" p="-0.2602653503417969" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.0020411014556885" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_THEIXP31_1" loadType="UNDEFINED" p0="11.599982859039995" q0="-10.999966767825905" bus="THEIXP31" connectableBus="THEIXP31" p="11.599982859039995" q="-10.999966767825905"/>
            <iidm:shunt id="THEIX3COND.11" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="THEIXP31"/>
            <iidm:shunt id="THEIX3COND.21" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="THEIXP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOUE -Y411"/>
            </iidm:shunt>
            <iidm:shunt id="THEIX3COND.31" bPerSection="0.0075585790909826756" maximumSectionCount="1" currentSectionCount="1" connectableBus="THEIXP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOUE -Y411"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="THEIXP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="THEIXP61" v="238.3363809666806" angle="-1.0424258133387378"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="THEIXP6_EOL" energySource="SOLAR" minP="0.0" maxP="1.184723973274231" voltageRegulatorOn="false" targetP="0.17770859599113464" targetQ="0.0" bus="THEIXP61" connectableBus="THEIXP61" p="-0.17770859599113464" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.184723973274231" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="THEIXP6_PV" energySource="SOLAR" minP="0.0" maxP="3.0582799911499023" voltageRegulatorOn="false" targetP="0.39757639169692993" targetQ="0.0" bus="THEIXP61" connectableBus="THEIXP61" p="-0.39757639169692993" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.0582799911499023" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:shunt id="THEIX6REAC" bPerSection="-0.0015802469570189714" maximumSectionCount="1" currentSectionCount="1" bus="THEIXP61" connectableBus="THEIXP61" q="89.76471238125298"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="THEIXY631" r="0.8799999952316284" x="61.599998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="THEIXP6" bus2="THEIXP61" connectableBus2="THEIXP61" p1="-11.521398637708973" q1="29.40032664484024" p2="11.53593987691705" q2="-28.382439919971837">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="THEIXY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="THEIXY633" r="0.9699999094009399" x="58.599998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="THEIXP6" bus2="THEIXP61" connectableBus2="THEIXP61" p1="-12.040727736934556" q1="30.93175422741699" p2="12.058438051653678" q2="-29.86183204963456">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="THEIXY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="THEIXY635" r="0.8799999356269836" x="61.07999038696289" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="THEIXP6" bus2="THEIXP61" connectableBus2="THEIXP61" p1="-11.622591013085756" q1="27.0023714654753" p2="11.635260079511719" q2="-26.123023156251495">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="THEIXY635" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.069599986076355"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0582400560379028"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0468900203704834"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0355299711227417"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0241800546646118"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0128200054168701"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0014699697494507"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901099801063538"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9787600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9674000144004822"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9560400247573853"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9446899890899658"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9218199849128723"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103099703788757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8988000154495239"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8872900009155273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8757799863815308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8642699718475342"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8527600169181824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8412399888038635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8297299742698669"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8182200193405151"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8067100048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.795199990272522"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="TINTE" country="FR" tso="RTE">
        <iidm:voltageLevel id="TINTEP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TINTEP41" v="95.14599886429703" angle="-4.281211983053044"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TINTEP4_EOL" energySource="SOLAR" minP="0.0" maxP="19.457502365112305" voltageRegulatorOn="false" targetP="2.9186253547668457" targetQ="0.0" bus="TINTEP41" connectableBus="TINTEP41" p="-2.9186253547668457" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="19.457502365112305" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TINTEP4_PV" energySource="SOLAR" minP="0.0" maxP="21.55228042602539" voltageRegulatorOn="false" targetP="2.8017964363098145" targetQ="0.0" bus="TINTEP41" connectableBus="TINTEP41" p="-2.8017964363098145" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="21.55228042602539" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TINTEP41_1" loadType="UNDEFINED" p0="7.299990482752619" q0="-7.199981136119711" bus="TINTEP41" connectableBus="TINTEP41" p="7.299990482752619" q="-7.199981136119711"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TIZEE" country="FR" tso="RTE">
        <iidm:voltageLevel id="TIZEEP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TIZEEP41" v="94.18932315981613" angle="-2.680043574479288"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TIZEEP4_EOL" energySource="SOLAR" minP="0.0" maxP="0.2621549963951111" voltageRegulatorOn="false" targetP="0.03932324796915054" targetQ="0.0" bus="TIZEEP41" connectableBus="TIZEEP41" p="-0.03932324796915054" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.2621549963951111" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TIZEEP4_PV" energySource="SOLAR" minP="0.0" maxP="0.9773690104484558" voltageRegulatorOn="false" targetP="0.1270579695701599" targetQ="0.0" bus="TIZEEP41" connectableBus="TIZEEP41" p="-0.1270579695701599" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9773690104484558" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TIZEEP41_1" loadType="UNDEFINED" p0="4.599992886027874" q0="-6.999978639041965" bus="TIZEEP41" connectableBus="TIZEEP41" p="4.599992886027874" q="-6.999978639041965"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TREGU" country="FR" tso="RTE">
        <iidm:voltageLevel id="TREGUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TREGUP31" v="64.17698486359086" angle="-2.276022019453934"/>
                <iidm:bus id="TREGUP32" v="66.05222390845331" angle="-0.8788086518714286"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TREGUP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="TREGUP31" connectableBus="TREGUP31" p="-0.10000000149011613" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TREGUP3_PV" energySource="SOLAR" minP="0.0" maxP="3.0758769512176514" voltageRegulatorOn="false" targetP="0.3998640179634094" targetQ="0.0" bus="TREGUP31" connectableBus="TREGUP31" p="-0.3998640179634094" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.0758769512176514" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TREGUP31_1" loadType="UNDEFINED" p0="11.199983814584394" q0="-5.1999849741004835" bus="TREGUP31" connectableBus="TREGUP31" p="11.199983814584394" q="-5.1999849741004835"/>
            <iidm:shunt id="TREGU3COND.11" bPerSection="0.008062484674155712" maximumSectionCount="1" currentSectionCount="1" connectableBus="TREGUP31"/>
            <iidm:shunt id="TREGU3COND.21" bPerSection="0.007306626532226801" maximumSectionCount="1" currentSectionCount="1" connectableBus="TREGUP31">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LUCON-Y411"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="TREGUP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TREGUP61" v="237.38073869292384" angle="-1.615359019205421"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TREGUP6_EOL" energySource="SOLAR" minP="0.0" maxP="2.069394111633301" voltageRegulatorOn="false" targetP="0.3104091286659241" targetQ="0.0" bus="TREGUP61" connectableBus="TREGUP61" p="-0.3104091286659241" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.069394111633301" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TREGUP6_PV" energySource="SOLAR" minP="0.0" maxP="3.156708002090454" voltageRegulatorOn="false" targetP="0.4103720486164093" targetQ="0.0" bus="TREGUP61" connectableBus="TREGUP61" p="-0.4103720486164093" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.156708002090454" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TREGUY631" r="1.8000001907348633" x="56.70000076293945" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-10.872884005860483" q1="28.345107674977633" p2="10.900778052781293" q2="-27.466445278254103">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="TREGUY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1132800579071045"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1009600162506104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0886399745941162"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0763299465179443"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0640100240707397"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0516899824142456"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0393699407577515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0270500183105469"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0147299766540527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024100542068481"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901000261306763"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9656000137329102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9534100294113159"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412299990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9290500283241272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9168699979782104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9046900272369385"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8925099968910217"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8803300261497498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8681399822235107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8559600114822388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.843779981136322"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TREGUY632" r="1.7000001668930054" x="60.099998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-10.385401505542232" q1="24.73672952958539" p2="10.406055098440593" q2="-24.006564364987955">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="TREGUY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TREGUY633" r="1.829999566078186" x="57.29998016357422" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-10.753614339391357" q1="28.050193708601824" p2="10.781382164661386" q2="-27.18074222530381">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="TREGUY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1132800579071045"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1009600162506104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0886399745941162"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0763299465179443"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0640100240707397"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0516899824142456"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0393699407577515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0270500183105469"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0147299766540527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024100542068481"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901000261306763"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9656000137329102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9534100294113159"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412299990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9290500283241272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9168699979782104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9046900272369385"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8925099968910217"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8803300261497498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8681399822235107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8559600114822388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.843779981136322"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TREGUY635" r="1.8599997758865356" x="62.29999923706055" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-9.980776526078198" q1="23.877792664673237" p2="10.001804275166226" q2="-23.173476046402175">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="TREGUY635" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="TRES5" country="FR" tso="RTE">
        <iidm:voltageLevel id="TRES5P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TRES5P41"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="TRES5P4_EOL" energySource="SOLAR" minP="0.0" maxP="4.19448184967041" voltageRegulatorOn="false" targetP="0.6291722655296326" targetQ="0.0" bus="TRES5P41" connectableBus="TRES5P41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.19448184967041" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="TRES5P4_PV" energySource="SOLAR" minP="0.0" maxP="13.192792892456055" voltageRegulatorOn="false" targetP="1.7150630950927734" targetQ="0.0" bus="TRES5P41" connectableBus="TRES5P41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="13.192792892456055" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_TRES5P41_1" loadType="UNDEFINED" p0="4.800000190734863" q0="-7.800000190734863" bus="TRES5P41" connectableBus="TRES5P41"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TRIGN" country="FR" tso="RTE">
        <iidm:voltageLevel id="TRIGNP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TRIGNP31" v="64.24703237452263" angle="-3.5320967168442543"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_TRIGNP31_1" loadType="UNDEFINED" p0="0.6999988524340606" q0="0.13999954633832556" bus="TRIGNP31" connectableBus="TRIGNP31" p="0.6999988524340606" q="0.13999954633832556"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="UZEL" country="FR" tso="RTE">
        <iidm:voltageLevel id="UZEL P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="UZEL P31" v="69.59320316732129" angle="-0.3116499017309056"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="UZEL P3_EOL" energySource="SOLAR" minP="0.0" maxP="10.109098434448242" voltageRegulatorOn="false" targetP="1.5163648128509521" targetQ="0.0" bus="UZEL P31" connectableBus="UZEL P31" p="-1.5163648128509521" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.109098434448242" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="UZEL P3_PV" energySource="SOLAR" minP="0.0" maxP="9.126428604125977" voltageRegulatorOn="false" targetP="1.1864356994628906" targetQ="0.0" bus="UZEL P31" connectableBus="UZEL P31" p="-1.1864356994628906" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="9.126428604125977" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="UZEL3 311" loadType="UNDEFINED" p0="2.399993101740872" q0="-6.799960560236966" bus="UZEL P31" connectableBus="UZEL P31" p="2.399993101740872" q="-6.799960560236966">
                <iidm:property name="VECTCodeOITransfoDistrib" value="UZEL -Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="VANNE" country="FR" tso="RTE">
        <iidm:voltageLevel id="VANNEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="VANNEP31" v="64.21831424593186" angle="-2.0307076542790665"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="VANNEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7814139723777771" voltageRegulatorOn="false" targetP="0.11721209436655045" targetQ="0.0" bus="VANNEP31" connectableBus="VANNEP31" p="-0.11721209436655045" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7814139723777771" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VANNEP3_PV" energySource="SOLAR" minP="0.0" maxP="4.9666337966918945" voltageRegulatorOn="false" targetP="0.6456623673439026" targetQ="0.0" bus="VANNEP31" connectableBus="VANNEP31" p="-0.6456623673439026" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.9666337966918945" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_VANNEP31_1" loadType="UNDEFINED" p0="17.199973804282155" q0="-9.39997143291419" bus="VANNEP31" connectableBus="VANNEP31" p="17.199973804282155" q="-9.39997143291419"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="VERN" country="FR" tso="RTE">
        <iidm:voltageLevel id="VERN P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="VERN P41" v="94.22467741863582" angle="-3.140270758054602"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="VERN P4_COGE_ES" energySource="OTHER" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.30000001192092896" targetQ="0.0" bus="VERN P41" connectableBus="VERN P41" p="-0.30000001192092896" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VERN P4_EOL" energySource="SOLAR" minP="0.0" maxP="1.2631109952926636" voltageRegulatorOn="false" targetP="0.189466655254364" targetQ="0.0" bus="VERN P41" connectableBus="VERN P41" p="-0.189466655254364" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.2631109952926636" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="VERN P4_PV" energySource="SOLAR" minP="0.0" maxP="7.59384298324585" voltageRegulatorOn="false" targetP="0.987199604511261" targetQ="0.0" bus="VERN P41" connectableBus="VERN P41" p="-0.9871996045112609" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.59384298324585" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_VERN P41_1" loadType="UNDEFINED" p0="5.599991562094746" q0="-8.999973184715547" bus="VERN P41" connectableBus="VERN P41" p="5.599991562094746" q="-8.999973184715547"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="YQUEL" country="FR" tso="RTE">
        <iidm:voltageLevel id="YQUELP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="YQUELP41"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="YQUELP4_EOL" energySource="SOLAR" minP="0.0" maxP="0.9886729717254639" voltageRegulatorOn="false" targetP="0.14830094575881958" targetQ="0.0" bus="YQUELP41" connectableBus="YQUELP41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9886729717254639" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="YQUELP4_PV" energySource="SOLAR" minP="0.0" maxP="7.763185024261475" voltageRegulatorOn="false" targetP="1.0092140436172485" targetQ="0.0" bus="YQUELP41" connectableBus="YQUELP41">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.763185024261475" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_YQUELP41_1" loadType="UNDEFINED" p0="1.1574749946594238" q0="0.6324918270111084" bus="YQUELP41" connectableBus="YQUELP41"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZBRI6" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZBRI6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZBRI6P31" v="66.29134884038618" angle="-0.6059693373657139"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZBROS" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZBROSP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZBROSP31" v="65.15310471422967" angle="-3.645238974313094"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCADO" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZCADOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZCADOP31" v="64.17376583232318" angle="-2.2810602321160167"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCASC" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZCASCP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZCASCP31" v="66.40220251979036" angle="-0.07047266049282852"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCORO" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZCOROP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZCOROP61" v="239.49992157292678" angle="-0.8175996382861845"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZCOSQ" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZCOSQP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZCOSQP31" v="64.65809132590758" angle="-0.25068937798533586"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZE.BL" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZE.BLP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZE.BLP31" v="65.38203166245171" angle="-0.34959430125072366"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZGAYE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZGAYEP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZGAYEP41" v="94.43954904375921" angle="-2.7017578890901333"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZHER9" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZHER9P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZHER9P31" v="64.55991320126955" angle="-4.0173216061233825"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZKERA" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZKERAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZKERAP31" v="64.43014899902606" angle="-0.08354560293985648"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZKERH" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZKERHP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZKERHP31" v="64.93252957984454" angle="-2.396351911494599"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZKERS" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZKERSP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZKERSP31" v="65.87333500279433" angle="-0.2855220651190837"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZLANM" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZLANMP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZLANMP31" v="67.11448776661845" angle="-0.8646719178549284"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZLOCM" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZLOCMP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZLOCMP31" v="68.05679950186925" angle="-0.2236136667540269"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZLOCQ" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZLOCQP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZLOCQP31" v="64.96967510786848" angle="-1.6271722218125335"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPENA" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPENAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPENAP31" v="66.22091379818168" angle="-0.17774048789908975"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPICT" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPICTP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPICTP41" v="94.909461449832" angle="0.5218553150039261"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPLEL" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPLELP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPLELP41" v="96.47678924484372" angle="-4.281660591568216"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPLO5" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPLO5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPLO5P31" v="65.50304794088333" angle="-0.9029122398241803"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPLUZ" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPLUZP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPLUZP31" v="66.72885820871667" angle="-2.536654872061774"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPOUL" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPOULP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPOULP31" v="66.69257031746436" angle="-0.9734324968720686"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPRA6" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPRA6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPRA6P31" v="64.15795016609708" angle="-1.8579440253516333"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPRIN" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPRINP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPRINP61" v="237.27658019085675" angle="-1.4250256317260375"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZPRR6" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZPRR6P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZPRR6P41" v="94.07853568889507" angle="-3.624334689085391"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZRUNIP3_site" name="undefined" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZRUNIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZRUNIP31" v="67.47113109783984" angle="0.6113591870159404"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSCAE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSCAEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSCAEP31" v="66.63120655191052" angle="-0.06916101939024531"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSERV" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSERVP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSERVP41" v="94.26691893210209" angle="-2.6628515898353786"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSSL7" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSSL7P6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSSL7P61" v="239.9262394837424" angle="-2.3202128406707403"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSSR5" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSSR5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSSR5P31" v="64.8687150092547" angle="-3.4207265468942296"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZSSUR" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZSSURP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZSSURP31" v="65.36402676264898" angle="0.7064574930674159"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ZTREF" country="FR" tso="RTE">
        <iidm:voltageLevel id="ZTREFP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ZTREFP61" v="239.35385293145188" angle="3.236050896272967"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:line id="0TREGL31TREGU" r="0.02334999479353428" x="5.304999828338623" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="0TREGP3" bus1="0TREGP31" connectableBus1="0TREGP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="9.792472175044878" q1="11.465423574287732" p2="-9.791219938062657" q2="-11.180921713176009"/>
    <iidm:line id="0TREGL32TREGU" r="0.02334999479353428" x="5.304999828338623" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="0TREGP3" bus1="0TREGP31" connectableBus1="0TREGP31" voltageLevelId2="TREGUP3" bus2="TREGUP32" connectableBus2="TREGUP32" p1="-9.792472175046395" q1="-11.465423574284427" p2="9.793724412028517" q2="11.749925435396143"/>
    <iidm:line id="ABERSL31SSREN" r="1.6269999742507935" x="4.439000129699707" g1="0.0" b1="1.5838999388506636E-5" g2="0.0" b2="1.5842000721022487E-5" voltageLevelId1="ABERSP3" bus1="ABERSP31" connectableBus1="ABERSP31" voltageLevelId2="SSRENP3" bus2="SSRENP31" connectableBus2="SSRENP31" p1="0.8468946209659406" q1="9.299970377728942" p2="-0.8136001416782551" q2="-9.344766654746147">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="712.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="ALLAIL31PORT7" r="2.009000778198242" x="5.43800163269043" g1="0.0" b1="3.7999998312443495E-5" g2="0.0" b2="1.900000061141327E-4" voltageLevelId1="ALLAIP3" bus1="ALLAIP31" connectableBus1="ALLAIP31" voltageLevelId2="PORT7P3" connectableBus2="PORT7P31" p1="3.3343750400844204E-4" q1="-1.046979625317251" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="ALLAIL31SSGRA" r="2.9499998092651367" x="7.719999313354492" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="2.7000001864507794E-5" voltageLevelId1="ALLAIP3" bus1="ALLAIP31" connectableBus1="ALLAIP31" voltageLevelId2="SSGRAP3" bus2="SSGRAP31" connectableBus2="SSGRAP31" p1="-2.6344952832279356" q1="7.346962478603544" p2="2.6748444210454547" q2="-7.486456652707568">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="AMBONL31MARZA" r="3.371999979019165" x="9.232999801635742" g1="0.0" b1="3.263100006734021E-5" g2="0.0" b2="3.2900999940466136E-5" voltageLevelId1="AMBONP3" bus1="AMBONP31" connectableBus1="AMBONP31" voltageLevelId2="MARZAP3" connectableBus2="MARZAP31" p1="1.569695675578735E-5" q1="-0.28168614359889355" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="AMBONL31THEIX" r="2.7230005264282227" x="7.462000846862793" g1="0.0" b1="2.631299867061898E-5" g2="0.0" b2="2.654799936863128E-5" voltageLevelId1="AMBONP3" bus1="AMBONP31" connectableBus1="AMBONP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="4.594631054312496" q1="10.681655350741423" p2="-4.50742683924694" q2="-10.664982677999193">
        <iidm:currentLimits1 permanentLimit="448.0">
            <iidm:temporaryLimit name="N/A" value="584.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="448.0"/>
    </iidm:line>
    <iidm:line id="AUDIEL31DOUAR" r="2.609999895095825" x="6.610002040863037" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="AUDIEP3" bus1="AUDIEP31" connectableBus1="AUDIEP31" voltageLevelId2="DOUARP3" bus2="DOUARP31" connectableBus2="DOUARP31" p1="-2.4999959689923834" q1="5.499982263738841" p2="2.521593423968194" q2="-5.662601485220618">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="AUDIEL32DOUAR" r="2.5380001068115234" x="6.922000408172607" g1="0.0" b1="2.499999936844688E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="AUDIEP3" bus1="AUDIEP32" connectableBus1="AUDIEP32" voltageLevelId2="DOUARP3" bus2="DOUARP31" connectableBus2="DOUARP31" p1="0.40407618390306865" q1="5.499982319009319" p2="-0.38650464246778266" q2="-5.678897558418957">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="800.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="AURAYL31THEIX" r="2.302999973297119" x="9.539999008178711" g1="0.0" b1="3.80689998564776E-5" g2="0.0" b2="3.80689998564776E-5" voltageLevelId1="AURAYP3" bus1="AURAYP31" connectableBus1="AURAYP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.7025639844943914" q1="6.203178611531421" p2="3.7321682484174787" q2="-6.39767960844089">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="AURAYL31ZKERH" r="0.2500000298023224" x="0.6799999475479126" g1="0.0" b1="8.50000069476664E-5" g2="0.0" b2="1.1000000085914508E-5" voltageLevelId1="AURAYP3" bus1="AURAYP31" connectableBus1="AURAYP31" voltageLevelId2="ZKERHP3" bus2="ZKERHP31" connectableBus2="ZKERHP31" p1="-4.960838509298298" q1="1.900281062029411" p2="4.962600007843666" q2="-2.3002981796868904">
        <iidm:currentLimits1 permanentLimit="640.0">
            <iidm:temporaryLimit name="N/A" value="736.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="640.0"/>
    </iidm:line>
    <iidm:line id="AURAYL32THEIX" r="2.306000232696533" x="9.55000114440918" g1="0.0" b1="3.810300040640868E-5" g2="0.0" b2="3.8107998989289626E-5" voltageLevelId1="AURAYP3" bus1="AURAYP31" connectableBus1="AURAYP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.6982659751082876" q1="6.1964956317594435" p2="3.727845918607647" q2="-6.391432300732164">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1140.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41B.THO" r="0.4930000901222229" x="1.2510000467300415" g1="0.0" b1="4.637997335521504E-6" g2="0.0" b2="1.8266991901327856E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="B.THOP4" bus2="B.THOP41" connectableBus2="B.THOP41" p1="4.301903267422983" q1="-3.9973051962524724" p2="-4.2999942300237395" q2="3.7999894175747673">
        <iidm:currentLimits1 permanentLimit="300.0">
            <iidm:temporaryLimit name="N/A" value="345.0000915527344"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="300.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41CRUEL" r="1.9370015859603882" x="5.171003341674805" g1="0.0" b1="1.954500112333335E-5" g2="0.0" b2="1.9374992916709743E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="CRUELP4" bus2="CRUELP41" connectableBus2="CRUELP41" p1="4.672182267122432" q1="-13.98986266450052" p2="-4.6254669837410205" q2="13.768808118669519">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41HERM5" r="0.44800013303756714" x="1.2020004987716675" g1="0.0" b1="3.127899981336668E-5" g2="0.0" b2="1.7458996808272786E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="HERM5P4" bus2="HERM5P41" connectableBus2="HERM5P41" p1="10.198651038430583" q1="-8.606481785028329" p2="-10.18984438332035" q2="8.199977071993045">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41JANAI" r="2.1660008430480957" x="5.493000030517578" g1="0.0" b1="2.5999977879109792E-5" g2="0.0" b2="1.99999976757681E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="JANAIP4" bus2="JANAIP41" connectableBus2="JANAIP41" p1="-5.661185296452738" q1="-1.019476137499175" p2="5.669207780353392" q2="0.6333654234113378">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41MTFO5" r="2.2900009155273438" x="6.230001449584961" g1="0.0" b1="3.2999985705828294E-5" g2="0.0" b2="2.1999994714860804E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="MTFO5P4" bus2="MTFO5P41" connectableBus2="MTFO5P41" p1="9.14177470248562" q1="-7.741187846608938" p2="-9.105671633519483" q2="7.3530879707147125">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41TALUS" r="0.5350006222724915" x="1.358001708984375" g1="0.0" b1="4.8809988584253006E-6" g2="0.0" b2="4.8809988584253006E-6" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="TALUSP4" bus2="TALUSP41" connectableBus2="TALUSP41" p1="9.54002534343523" q1="-9.259076725708901" p2="-9.529354627670065" q2="9.199974298894054">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41ZPLEL" r="4.479000568389893" x="15.02700424194336" g1="0.0" b1="7.152395119192079E-5" g2="0.0" b2="5.560195495490916E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="ZPLELP4" bus2="ZPLELP41" connectableBus2="ZPLELP41" p1="0.8250084499831494" q1="-16.813017595767647" p2="-0.6917073466024035" q2="16.111762180129446">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL41ZPRR6" r="2.1630008220672607" x="5.530001163482666" g1="0.0" b1="3.362698043929413E-5" g2="0.0" b2="1.295770052820444E-4" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="ZPRR6P4" bus2="ZPRR6P41" connectableBus2="ZPRR6P41" p1="-3.813471762695358" q1="-1.445159366662107" p2="3.8173609831104147" q2="0.011605625220516615">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL42B.THO" r="0.4930000901222229" x="1.2510000467300415" g1="0.0" b1="4.637997335521504E-6" g2="0.0" b2="1.8266991901327856E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="B.THOP4" bus2="B.THOP41" connectableBus2="B.THOP41" p1="4.301903267422983" q1="-3.9973051962524724" p2="-4.2999942300237395" q2="3.7999894175747673">
        <iidm:currentLimits1 permanentLimit="300.0">
            <iidm:temporaryLimit name="N/A" value="345.0000915527344"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="300.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL42CRUEL" r="1.8559999465942383" x="4.926000118255615" g1="0.0" b1="1.9036995581700467E-5" g2="0.0" b2="6.647597183473408E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="CRUELP4" bus2="CRUELP41" connectableBus2="CRUELP41" p1="4.873241939957188" q1="-14.671542701994673" p2="-4.823987844695893" q2="14.039569351155171">
        <iidm:currentLimits1 permanentLimit="546.0">
            <iidm:temporaryLimit name="N/A" value="628.0000610351562"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="546.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL42MTFO5" r="2.740000009536743" x="7.460000991821289" g1="0.0" b1="3.9709990232950076E-5" g2="0.0" b2="2.66199822362978E-5" voltageLevelId1="B.EPIP4" bus1="B.EPIP41" connectableBus1="B.EPIP41" voltageLevelId2="MTFO5P4" bus2="MTFO5P41" connectableBus2="MTFO5P41" p1="7.63674517947575" q1="-6.570677502700899" p2="-7.606612521137512" q2="6.06621214877572">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL61DOMLO" r="1.0199999809265137" x="6.860000133514404" g1="0.0" b1="5.0000002374872565E-5" g2="0.0" b2="1.0100000508828089E-4" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="DOMLOP6" bus2="DOMLOP61" connectableBus2="DOMLOP61" p1="-97.79505676923438" q1="67.97659110737428" p2="98.05217159146767" q2="-74.90826425627797">
        <iidm:currentLimits1 permanentLimit="934.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1590.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1855.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="934.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL61RAN.P" r="6.201000213623047" x="29.16499900817871" g1="0.0" b1="9.836000390350819E-5" g2="0.0" b2="9.676100307842717E-5" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="110.6830822826341" q1="-0.28930813387892246" p2="-109.36714225641136" q2="-4.6672301299674634">
        <iidm:currentLimits1 permanentLimit="845.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1074.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1240.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="845.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL61RENNE" r="0.43999987840652466" x="1.9599992036819458" g1="0.0" b1="6.831000064266846E-6" g2="0.0" b2="6.799999937356915E-6" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="RENNEP6" bus2="RENNEP61" connectableBus2="RENNEP61" p1="9.38536498881124" q1="-2.2849206913869273" p2="-9.384668055814025" q2="1.4992629863693077">
        <iidm:currentLimits1 permanentLimit="539.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="757.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="888.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="539.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL62RENNE" r="0.43999987840652466" x="1.9599992036819458" g1="0.0" b1="6.831000064266846E-6" g2="0.0" b2="6.799999937356915E-6" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="RENNEP6" bus2="RENNEP62" connectableBus2="RENNEP62" p1="20.103279879379528" q1="-3.8731213496394177" p2="-20.1001148923434" q2="3.0984793490980294">
        <iidm:currentLimits1 permanentLimit="539.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="757.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="888.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="539.0"/>
    </iidm:line>
    <iidm:line id="B.EPIL62ZSSL7" r="0.5080001354217529" x="3.4050004482269287" g1="0.0" b1="1.2180998965050094E-5" g2="0.0" b2="1.2179999430372845E-5" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="ZSSL7P6" bus2="ZSSL7P61" connectableBus2="ZSSL7P61" p1="-88.58215926655723" q1="57.068273415845425" p2="88.68034766561814" q2="-57.816140015144455">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1590.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1855.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="B.GUEL61PRINQ" r="1.9199999570846558" x="8.029999732971191" g1="0.0" b1="0.00192921981215477" g2="0.0" b2="0.0021314499899744987" voltageLevelId1="B.GUEP6" bus1="B.GUEP61" connectableBus1="B.GUEP61" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="47.999999997824936" q1="-87.49999999852662" p2="-47.90609223261028" q2="-140.07492322526963">
        <iidm:currentLimits1 permanentLimit="694.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1034.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1102.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="694.0"/>
    </iidm:line>
    <iidm:line id="B.GUEL62PRINQ" r="1.9199999570846558" x="8.029999732971191" g1="0.0" b1="0.00192921981215477" g2="0.0" b2="0.0021314499899744987" voltageLevelId1="B.GUEP6" bus1="B.GUEP62" connectableBus1="B.GUEP62" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="47.999999997824936" q1="-87.49999999852662" p2="-47.90609223261028" q2="-140.07492322526963">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1034.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1102.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="B.SEPL31CAFFA" r="0.1000000387430191" x="0.2820000648498535" g1="0.0" b1="9.522499749436975E-5" g2="0.0" b2="9.522499749436975E-5" voltageLevelId1="B.SEPP3" bus1="B.SEPP31" connectableBus1="B.SEPP31" voltageLevelId2="CAFFAP3" bus2="CAFFAP31" connectableBus2="CAFFAP31" p1="2.8763961754288707" q1="-5.681586072613156" p2="-2.875521206958993" q2="4.895242313974936">
        <iidm:currentLimits1 permanentLimit="455.0">
            <iidm:temporaryLimit name="N/A" value="523.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="455.0"/>
    </iidm:line>
    <iidm:line id="B.SEPL31M.BL5" r="0.07000000774860382" x="0.15000000596046448" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="B.SEPP3" bus1="B.SEPP31" connectableBus1="B.SEPP31" voltageLevelId2="M.BL5P3" bus2="M.BL5P31" connectableBus2="M.BL5P31" p1="2.6001145632061777" q1="0.5202530144869086" p2="-2.599995695102641" q2="-0.519998297136875">
        <iidm:currentLimits1 permanentLimit="356.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="356.0"/>
    </iidm:line>
    <iidm:line id="B.SEPL31SSPIE" r="0.19499999284744263" x="0.5479999780654907" g1="0.0" b1="1.8484800239093602E-4" g2="0.0" b2="1.8484800239093602E-4" voltageLevelId1="B.SEPP3" bus1="B.SEPP31" connectableBus1="B.SEPP31" voltageLevelId2="SSPIEP3" bus2="SSPIEP31" connectableBus2="SSPIEP31" p1="-5.476510738633234" q1="5.1613330581306025" p2="5.47957743614705" q2="-6.682682254235885">
        <iidm:currentLimits1 permanentLimit="460.0">
            <iidm:temporaryLimit name="N/A" value="529.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="460.0"/>
    </iidm:line>
    <iidm:line id="B.SSBL61DOBER" r="2.25" x="6.230000019073486" g1="0.0" b1="0.001493489951826632" g2="0.0" b2="0.0018355401698499918" voltageLevelId1="B.SSBP6" bus1="B.SSBP61" connectableBus1="B.SSBP61" voltageLevelId2="DOBERP6" bus2="DOBERP61" connectableBus2="DOBERP61" p1="52.59999847460867" q1="-21.167516338979624" p2="-52.33412433245208" q2="-160.1148190667434">
        <iidm:currentLimits1 permanentLimit="695.0"/>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="B.SSBL62DOBER" r="2.25" x="6.230000019073486" g1="0.0" b1="0.001493489951826632" g2="0.0" b2="0.0018355401698499918" voltageLevelId1="B.SSBP6" bus1="B.SSBP61" connectableBus1="B.SSBP61" voltageLevelId2="DOBERP6" bus2="DOBERP61" connectableBus2="DOBERP61" p1="52.59999847460867" q1="-21.167516338979624" p2="-52.33412433245208" q2="-160.1148190667434">
        <iidm:currentLimits1 permanentLimit="695.0"/>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BANNAL32ZCOSQ" r="1.679999828338623" x="4.495999336242676" g1="0.0" b1="3.584099977160804E-5" g2="0.0" b2="2.0340999981272034E-5" voltageLevelId1="BANNAP3" bus1="BANNAP31" connectableBus1="BANNAP31" voltageLevelId2="ZCOSQP3" bus2="ZCOSQP31" connectableBus2="ZCOSQP31" p1="-1.145099239407427" q1="6.499979142651951" p2="1.1631658780976524" q2="-6.688504693936563">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BAUD L31P.ROU" r="3.377000093460083" x="8.57699966430664" g1="0.0" b1="3.0783001420786604E-5" g2="0.0" b2="4.632499985746108E-5" voltageLevelId1="BAUD P3" bus1="BAUD P31" connectableBus1="BAUD P31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="3.6622511826425486" q1="16.48254320238141" p2="-3.4427144658857523" q2="-16.254387815934987">
        <iidm:currentLimits1 permanentLimit="583.0">
            <iidm:temporaryLimit name="N/A" value="670.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="583.0"/>
    </iidm:line>
    <iidm:line id="BAUD L31PTIVY" r="3.3309998512268066" x="8.446000099182129" g1="0.0" b1="3.0303001040010713E-5" g2="0.0" b2="3.0303001040010713E-5" voltageLevelId1="BAUD P3" bus1="BAUD P31" connectableBus1="BAUD P31" voltageLevelId2="PTIVYP3" bus2="PTIVYP31" connectableBus2="PTIVYP31" p1="-9.131102466222872" q1="-7.282581469024428" p2="9.231638560759711" q2="7.261912503294312">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="813.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="BAULEL31GUERA" r="1.959999918937683" x="5.440000057220459" g1="0.0" b1="2.099999983329326E-5" g2="0.0" b2="1.8999999156221747E-5" voltageLevelId1="BAULEP3" bus1="BAULEP31" connectableBus1="BAULEP31" voltageLevelId2="GUERAP3" bus2="GUERAP31" connectableBus2="GUERAP31" p1="6.852807331433011" q1="-5.072397730332047" p2="-6.818893062293108" q2="4.999983692486469">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="BAULEL31GUERS" r="1.1699999570846558" x="7.400000095367432" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="BAULEP3" bus1="BAULEP31" connectableBus1="BAULEP31" voltageLevelId2="GUERSP3" bus2="GUERSP31" connectableBus2="GUERSP31" p1="-10.68270427171728" q1="3.155474183567091" p2="10.717908360192457" q2="-3.181178577136586">
        <iidm:currentLimits1 permanentLimit="1085.0">
            <iidm:temporaryLimit name="N/A" value="1634.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1085.0"/>
    </iidm:line>
    <iidm:line id="BAULEL32GUERS" r="1.1800001859664917" x="7.4800004959106445" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="BAULEP3" bus1="BAULEP31" connectableBus1="BAULEP31" voltageLevelId2="GUERSP3" bus2="GUERSP31" connectableBus2="GUERSP31" p1="-10.570147212159318" q1="3.1169196606689753" p2="10.604900581842193" q2="-3.1449814013736943">
        <iidm:currentLimits1 permanentLimit="1085.0">
            <iidm:temporaryLimit name="N/A" value="1634.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1085.0"/>
    </iidm:line>
    <iidm:line id="BENODL31CONCA" r="2.581000328063965" x="7.16200065612793" g1="0.0" b1="2.4873001166270114E-5" g2="0.0" b2="2.4888000552891754E-5" voltageLevelId1="BENODP3" bus1="BENODP31" connectableBus1="BENODP31" voltageLevelId2="CONCAP3" bus2="CONCAP31" connectableBus2="CONCAP31" p1="-4.068074275720025" q1="5.202560800738517" p2="4.095536412645624" q2="-5.334119820182582">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BENODL32CONCA" r="2.5839991569519043" x="7.168999671936035" g1="0.0" b1="2.4896999093471095E-5" g2="0.0" b2="2.4913000743254088E-5" voltageLevelId1="BENODP3" bus1="BENODP31" connectableBus1="BENODP31" voltageLevelId2="CONCAP3" bus2="CONCAP31" connectableBus2="CONCAP31" p1="-4.063704554284712" q1="5.19740536976453" p2="4.091143777356629" q2="-5.329246566738257">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BERNOL31ZCADO" r="0.1290000081062317" x="0.3580000400543213" g1="0.0" b1="1.247000000148546E-6" g2="0.0" b2="1.2450000212993473E-6" voltageLevelId1="BERNOP3" connectableBus1="BERNOP31" voltageLevelId2="ZCADOP3" bus2="ZCADOP31" connectableBus2="ZCADOP31" p1="0.0" q1="0.0" p2="8.261103872089052E-10" q2="-0.010262736755929458">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BERNOL32TREGU" r="0.32700005173683167" x="0.9070000052452087" g1="0.0" b1="3.152000090267393E-6" g2="0.0" b2="3.152000090267393E-6" voltageLevelId1="BERNOP3" bus1="BERNOP31" connectableBus1="BERNOP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-1.1999983082305072" q1="-0.2399992988601417" p2="1.200116761956359" q2="0.21436743331975402">
        <iidm:currentLimits1 permanentLimit="573.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="573.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31BIGNA" r="4.219999313354492" x="11.499999046325684" g1="0.0" b1="4.100000296602957E-5" g2="0.0" b2="4.100000296602957E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="BIGNAP3" bus2="BIGNAP31" connectableBus2="BIGNAP31" p1="8.317041523507891" q1="-7.193566170157312" p2="-8.196462099202304" q2="7.17815717770615">
        <iidm:currentLimits1 permanentLimit="659.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="659.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31JOSSE" r="2.4560000896453857" x="6.794000148773193" g1="0.0" b1="2.3893000616226345E-5" g2="0.0" b2="2.3614000383531675E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="JOSSEP3" bus2="JOSSEP31" connectableBus2="JOSSEP31" p1="-17.93381091274517" q1="-7.69715301866038" p2="18.158458636206603" q2="8.116934805482174">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31MALE5" r="1.8880003690719604" x="4.8030009269714355" g1="0.0" b1="1.7397000192431733E-5" g2="0.0" b2="1.722900015010964E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="MALE5P3" bus2="MALE5P31" connectableBus2="MALE5P31" p1="1.1387645459160183" q1="-22.098574718368397" p2="-0.9173121075442597" q2="22.51471058851165">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31PLOER" r="0.45899996161460876" x="1.1799999475479126" g1="0.0" b1="4.380000063974876E-6" g2="0.0" b2="4.259999968780903E-6" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="PLOERP3" connectableBus2="PLOERP31" p1="3.4546579860663216E-8" q1="-0.0358330414195359" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="813.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="BEZONL31RABIN" r="2.3329994678497314" x="5.97599983215332" g1="0.0" b1="2.167999991797842E-5" g2="0.0" b2="2.1586001821560785E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="RABINP3" bus2="RABINP31" connectableBus2="RABINP31" p1="-6.773327598815601" q1="-16.22107016671803" p2="6.945513661644194" q2="16.477778324472645">
        <iidm:currentLimits1 permanentLimit="665.0">
            <iidm:temporaryLimit name="N/A" value="858.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="665.0"/>
    </iidm:line>
    <iidm:line id="BEZONL32JOSSE" r="2.447000026702881" x="6.773000240325928" g1="0.0" b1="2.380600017204415E-5" g2="0.0" b2="2.3538999812444672E-5" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="JOSSEP3" bus2="JOSSEP31" connectableBus2="JOSSEP31" p1="-17.989208812406094" q1="-7.724166381633547" p2="18.214453358978847" q2="8.146644434166463">
        <iidm:currentLimits1 permanentLimit="659.0">
            <iidm:temporaryLimit name="N/A" value="837.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="659.0"/>
    </iidm:line>
    <iidm:line id="BEZONL32PLOER" r="0.33500000834465027" x="0.8859999179840088" g1="0.0" b1="3.0109999897831585E-6" g2="0.0" b2="2.987000016219099E-6" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="PLOERP3" bus2="PLOERP31" connectableBus2="PLOERP31" p1="6.564162958947452" q1="-9.695645845238781" p2="-6.5531087811732585" q2="9.699967762828177">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="BEZONL61P.ROU" r="6.815001010894775" x="35.551998138427734" g1="0.0" b1="1.272100053029135E-4" g2="0.0" b2="1.239809935213998E-4" voltageLevelId1="BEZONP6" bus1="BEZONP61" connectableBus1="BEZONP61" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="-4.7752686344399695" q1="-13.863064264346548" p2="4.783321815766174" q2="-0.4067427622876997">
        <iidm:currentLimits1 permanentLimit="983.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1232.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1427.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="983.0"/>
    </iidm:line>
    <iidm:line id="BEZONL61PTCHA" r="6.78000020980835" x="35.209999084472656" g1="0.0" b1="1.2599999899975955E-4" g2="0.0" b2="1.230000052601099E-4" voltageLevelId1="BEZONP6" bus1="BEZONP61" connectableBus1="BEZONP61" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="31.405692288003667" q1="-7.861884480896156" p2="-31.287710271857033" q2="-5.602677837258319">
        <iidm:currentLimits1 permanentLimit="846.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1088.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1258.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="846.0"/>
    </iidm:line>
    <iidm:line id="BIGNAL31ZLOCQ" r="2.049999952316284" x="5.590000152587891" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="BIGNAP3" bus1="BIGNAP31" connectableBus1="BIGNAP31" voltageLevelId2="ZLOCQP3" bus2="ZLOCQP31" connectableBus2="ZLOCQP31" p1="6.782536015185182" q1="-0.5781780222033419" p2="-6.760192061503048" q2="0.4698256950819882">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="BLAINL31PTCHA" r="4.309999942779541" x="13.989999771118164" g1="0.0" b1="4.8969999625114724E-5" g2="0.0" b2="8.333000005222857E-5" voltageLevelId1="BLAINP3" bus1="BLAINP31" connectableBus1="BLAINP31" voltageLevelId2="PTCHAP3" bus2="PTCHAP31" connectableBus2="PTCHAP31" p1="-6.067122431493027" q1="0.99672855300276" p2="6.107193201926457" q2="-1.4126322199816073">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="BOUCEL41COMBO" r="4.096001148223877" x="10.560998916625977" g1="0.0" b1="3.6999979784013703E-5" g2="0.0" b2="3.6999979784013703E-5" voltageLevelId1="BOUCEP4" bus1="BOUCEP41" connectableBus1="BOUCEP41" voltageLevelId2="COMBOP4" bus2="COMBOP41" connectableBus2="COMBOP41">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="BRE.RL31CAFFA" r="0.1720000058412552" x="0.48500001430511475" g1="0.0" b1="1.635630032978952E-4" g2="0.0" b2="1.635630032978952E-4" voltageLevelId1="BRE.RP3" bus1="BRE.RP31" connectableBus1="BRE.RP31" voltageLevelId2="CAFFAP3" bus2="CAFFAP31" connectableBus2="CAFFAP31" p1="-0.274593085708496" q1="4.0121180042525495" p2="0.2755086027892055" q2="-5.365558473275861">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="579.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="BRE.RL31COATA" r="0.39100000262260437" x="2.4070000648498535" g1="0.0" b1="8.998999692266807E-5" g2="0.0" b2="1.1834999895654619E-5" voltageLevelId1="BRE.RP3" bus1="BRE.RP31" connectableBus1="BRE.RP31" voltageLevelId2="COATAP3" bus2="COATAP31" connectableBus2="COATAP31" p1="-7.91059396891803" q1="-0.7704598378165807" p2="7.916508274039309" q2="0.384453711608509">
        <iidm:currentLimits1 permanentLimit="680.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="680.0"/>
    </iidm:line>
    <iidm:line id="BRE.RL31LOSCO" r="0.7010000944137573" x="4.339000701904297" g1="0.0" b1="1.0356699931435287E-4" g2="0.0" b2="1.9196000721422024E-5" voltageLevelId1="BRE.RP3" bus1="BRE.RP31" connectableBus1="BRE.RP31" voltageLevelId2="LOSCOP3" bus2="LOSCOP31" connectableBus2="LOSCOP31" p1="-11.21996460914046" q1="6.158311264874905" p2="11.248577244168182" q2="-6.489584292566016">
        <iidm:currentLimits1 permanentLimit="680.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="680.0"/>
    </iidm:line>
    <iidm:line id="BRENCL61BRENN" r="0.49000000953674316" x="1.0" g1="0.0" b1="8.000000889296643E-6" g2="0.0" b2="8.000000889296643E-6" voltageLevelId1="BRENCP6" bus1="BRENCP61" connectableBus1="BRENCP61" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="-3.063538769225462E-12" q1="-6.127077538450924E-12" p2="1.844538872995378E-6" q2="-0.9410793130741526">
        <iidm:currentLimits1 permanentLimit="686.0"/>
        <iidm:currentLimits2 permanentLimit="686.0"/>
    </iidm:line>
    <iidm:line id="BRENCL62BRENN" r="0.49000000953674316" x="1.0" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="BRENCP6" bus1="BRENCP62" connectableBus1="BRENCP62" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="0.0" q1="-6.127034648906838E-12" p2="2.882154216688703E-8" q2="-0.11763450241173823">
        <iidm:currentLimits1 permanentLimit="682.0"/>
        <iidm:currentLimits2 permanentLimit="682.0"/>
    </iidm:line>
    <iidm:line id="BRENCL63BRENN" r="0.49000000953674316" x="1.0" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="BRENCP6" bus1="BRENCP63" connectableBus1="BRENCP63" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="0.0" q1="-6.127034648906838E-12" p2="2.882154216688703E-8" q2="-0.11763450241173823">
        <iidm:currentLimits1 permanentLimit="682.0"/>
        <iidm:currentLimits2 permanentLimit="682.0"/>
    </iidm:line>
    <iidm:line id="BRENNL31KERBI" r="3.0500001907348633" x="8.309999465942383" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="BRENNP3" bus1="BRENNP31" connectableBus1="BRENNP31" voltageLevelId2="KERBIP3" bus2="KERBIP31" connectableBus2="KERBIP31" p1="1.0069340189922138" q1="-15.280191575724192" p2="-0.8346257095300785" q2="15.497067558664593">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="834.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="BRENNL31RUMEN" r="3.7089996337890625" x="10.068999290466309" g1="0.0" b1="3.6542998714139685E-5" g2="0.0" b2="9.497399878455326E-5" voltageLevelId1="BRENNP3" bus1="BRENNP31" connectableBus1="BRENNP31" voltageLevelId2="RUMENP3" bus2="RUMENP31" connectableBus2="RUMENP31" p1="7.460568987769044" q1="-17.40375170629974" p2="-7.139701500481799" q2="17.70891628160935">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="BRENNL31SSHER" r="1.0599998235702515" x="2.879999876022339" g1="0.0" b1="1.1000000085914508E-5" g2="0.0" b2="9.999999747378752E-6" voltageLevelId1="BRENNP3" bus1="BRENNP31" connectableBus1="BRENNP31" voltageLevelId2="SSHERP3" bus2="SSHERP31" connectableBus2="SSHERP31" p1="-2.3859507705481917" q1="-23.465571875982185" p2="2.5297702339039954" q2="23.769133736912746">
        <iidm:currentLimits1 permanentLimit="682.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="682.0"/>
    </iidm:line>
    <iidm:line id="BRENNL61MARTY" r="1.7619999647140503" x="12.128000259399414" g1="0.0" b1="4.5000000682193786E-5" g2="0.0" b2="4.5000000682193786E-5" voltageLevelId1="BRENNP6" bus1="BRENNP61" connectableBus1="BRENNP61" voltageLevelId2="MARTYP6" bus2="MARTYP61" connectableBus2="MARTYP61" p1="-127.91502167842957" q1="84.09106485483301" p2="128.63057089671966" q2="-84.3877796759148">
        <iidm:currentLimits1 permanentLimit="1280.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1621.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1896.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1280.0"/>
    </iidm:line>
    <iidm:line id="BRENNL61P.CHR" r="1.287000060081482" x="8.53499984741211" g1="0.0" b1="3.1057999876793474E-5" g2="0.0" b2="3.1057999876793474E-5" voltageLevelId1="BRENNP6" bus1="BRENNP61" connectableBus1="BRENNP61" voltageLevelId2="P.CHRP6" bus2="P.CHRP61" connectableBus2="P.CHRP61" p1="21.73131293960038" q1="-38.9077504239657" p2="-21.690892596078058" q2="35.504321669556376">
        <iidm:currentLimits1 permanentLimit="1300.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1300.0"/>
    </iidm:line>
    <iidm:line id="BRENNL61ZCORO" r="3.043001174926758" x="21.038005828857422" g1="0.0" b1="1.0451900016050786E-4" g2="0.0" b2="7.76230008341372E-5" voltageLevelId1="BRENNP6" bus1="BRENNP62" connectableBus1="BRENNP62" voltageLevelId2="ZCOROP6" bus2="ZCOROP61" connectableBus2="ZCOROP61" p1="99.8828099981969" q1="9.41888800667772" p2="-99.35168966079745" q2="-16.31827721166845">
        <iidm:currentLimits1 permanentLimit="1160.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1160.0"/>
    </iidm:line>
    <iidm:line id="BRENNL62TDBRE" r="0.005037376191467047" x="0.050373759120702744" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="BRENNP6" connectableBus1="BRENNP61" voltageLevelId2="TDBREP6" bus2="TDBREP61" connectableBus2="TDBREP61" p1="0.0" q1="0.0" p2="2.9491305743124515E-10" q2="-0.11708992584823932">
        <iidm:currentLimits1 permanentLimit="1160.0"/>
        <iidm:currentLimits2 permanentLimit="1160.0"/>
    </iidm:line>
    <iidm:line id="BRENNL63TDBRE" r="0.005037376191467047" x="0.050373759120702744" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="BRENNP6" bus1="BRENNP62" connectableBus1="BRENNP62" voltageLevelId2="TDBREP6" bus2="TDBREP61" connectableBus2="TDBREP61" p1="-99.88280999790588" q1="-9.418888006162723" p2="99.88367607327643" q2="9.42754876076004">
        <iidm:currentLimits1 permanentLimit="1160.0"/>
        <iidm:currentLimits2 permanentLimit="1160.0"/>
    </iidm:line>
    <iidm:line id="BRIECL31ZBRI6" r="0.030000001192092896" x="0.07999999821186066" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="BRIECP3" bus1="BRIECP31" connectableBus1="BRIECP31" voltageLevelId2="ZBRI6P3" bus2="ZBRI6P31" connectableBus2="ZBRI6P31" p1="-4.25360235782389" q1="7.199976577705365" p2="4.254079667069688" q2="-7.198703753126094">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="BRUZ L41MORIH" r="2.1740000247955322" x="5.546999454498291" g1="0.0" b1="1.99999976757681E-5" g2="0.0" b2="1.99999976757681E-5" voltageLevelId1="BRUZ P4" bus1="BRUZ P41" connectableBus1="BRUZ P41" voltageLevelId2="MORIHP4" bus2="MORIHP41" connectableBus2="MORIHP41" p1="-7.006800670615862" q1="10.999965690525533" p2="7.049115301350903" q2="-11.247851970286888">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="N/A" value="514.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="BRUZ L41ZPRR6" r="0.2600001394748688" x="0.6910004019737244" g1="0.0" b1="2.9999989692441886E-6" g2="0.0" b2="2.9999989692441886E-6" voltageLevelId1="BRUZ P4" connectableBus1="BRUZ P41" voltageLevelId2="ZPRR6P4" bus2="ZPRR6P41" connectableBus2="ZPRR6P41" p1="0.0" q1="0.0" p2="2.0710886598574258E-8" q2="-0.053104662061269424">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="BZSEUL31PLAN6" r="2.064000368118286" x="5.658000946044922" g1="0.0" b1="2.0141000277362764E-5" g2="0.0" b2="1.9940001948270947E-5" voltageLevelId1="BZSEUP3" bus1="BZSEUP31" connectableBus1="BZSEUP31" voltageLevelId2="PLAN6P3" bus2="PLAN6P31" connectableBus2="PLAN6P31" p1="-0.8636847950621499" q1="7.700000527138752" p2="0.8927272751887609" q2="-7.793599936382501">
        <iidm:currentLimits1 permanentLimit="290.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="290.0"/>
    </iidm:line>
    <iidm:line id="C.GIBL31TREGU" r="1.156999945640564" x="3.0959997177124023" g1="0.0" b1="1.1000000085914508E-5" g2="0.0" b2="1.1000000085914508E-5" voltageLevelId1="C.GIBP3" bus1="C.GIBP31" connectableBus1="C.GIBP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-13.497389156448452" q1="13.920301363971296" p2="13.60198202259376" q2="-13.731630719310301">
        <iidm:currentLimits1 permanentLimit="665.0">
            <iidm:temporaryLimit name="N/A" value="858.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="665.0"/>
    </iidm:line>
    <iidm:line id="C.GIBL31ZSSR5" r="1.274999976158142" x="3.2899999618530273" g1="0.0" b1="1.17859999591019E-5" g2="0.0" b2="1.1772999641834758E-5" voltageLevelId1="C.GIBP3" bus1="C.GIBP31" connectableBus1="C.GIBP31" voltageLevelId2="ZSSR5P3" bus2="ZSSR5P31" connectableBus2="ZSSR5P31" p1="4.864130738753962" q1="-7.220317920536075" p2="-4.841189303988589" q2="7.180793309713946">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="CAFFAL31LANIN" r="0.010000000707805157" x="0.020000001415610313" g1="0.0" b1="6.000000212225132E-6" g2="0.0" b2="6.000000212225132E-6" voltageLevelId1="CAFFAP3" bus1="CAFFAP31" connectableBus1="CAFFAP31" voltageLevelId2="LANINP3" bus2="LANINP31" connectableBus2="LANINP31" p1="2.600012604164706" q1="0.47031615927478987" p2="-2.599995695619535" q2="-0.5199982973364391">
        <iidm:currentLimits1 permanentLimit="300.0"/>
        <iidm:currentLimits2 permanentLimit="300.0"/>
    </iidm:line>
    <iidm:line id="CALA5L61MUR" r="0.7610000967979431" x="7.124001502990723" g1="0.0" b1="0.002079577883705497" g2="0.0" b2="0.002080692909657955" voltageLevelId1="CALA5P6" connectableBus1="CALA5P61" voltageLevelId2="MUR  P6" bus2="MUR  P62" connectableBus2="MUR  P62">
        <iidm:currentLimits1 permanentLimit="1120.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1120.0"/>
    </iidm:line>
    <iidm:line id="CALA5L61P.ROU" r="0.12099999934434891" x="1.069000005722046" g1="0.0" b1="2.542999864090234E-4" g2="0.0" b2="2.545999886933714E-4" voltageLevelId1="CALA5P6" bus1="CALA5P61" connectableBus1="CALA5P61" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="49.98743460594663" q1="-126.91728373346265" p2="-49.95531464209005" q2="98.12515597214335">
        <iidm:currentLimits1 permanentLimit="1205.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1652.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1652.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1205.0"/>
    </iidm:line>
    <iidm:line id="CALA5L71COR.P" r="4.185999393463135" x="42.43196487426758" g1="0.0" b1="2.6300002355128527E-4" g2="0.0" b2="2.6300002355128527E-4" voltageLevelId1="CALA5P7" connectableBus1="CALA5P71" voltageLevelId2="COR.PP7" connectableBus2="COR.PP71">
        <iidm:currentLimits1 permanentLimit="2494.0009765625">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3236.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3812.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2494.0009765625"/>
    </iidm:line>
    <iidm:line id="CALA5L71MARTY" r="2.9529995918273926" x="29.940996170043945" g1="0.0" b1="1.8500001169741154E-4" g2="0.0" b2="1.8500001169741154E-4" voltageLevelId1="CALA5P7" connectableBus1="CALA5P71" voltageLevelId2="MARTYP7" connectableBus2="MARTYP71">
        <iidm:currentLimits1 permanentLimit="2862.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3602.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="4216.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2862.0"/>
    </iidm:line>
    <iidm:line id="CARHAL31KERBI" r="4.099999904632568" x="11.199999809265137" g1="0.0" b1="3.9999998989515007E-5" g2="0.0" b2="3.9999998989515007E-5" voltageLevelId1="CARHAP3" bus1="CARHAP31" connectableBus1="CARHAP31" voltageLevelId2="KERBIP3" bus2="KERBIP31" connectableBus2="KERBIP31" p1="1.046308267991409" q1="8.115604455721641" p2="-0.9829774857241236" q2="-8.297091903116106">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CARHAL31PLUSQ" r="2.4649994373321533" x="6.7260003089904785" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="CARHAP3" bus1="CARHAP31" connectableBus1="CARHAP31" voltageLevelId2="PLUSQP3" bus2="PLUSQP31" connectableBus2="PLUSQP31" p1="-7.689926829222821" q1="-11.830038174078867" p2="7.796931982969876" q2="11.899958339841653">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="CARHAL31ROSTR" r="2.689000368118286" x="7.335999965667725" g1="0.0" b1="2.6179002816206776E-5" g2="0.0" b2="2.6179002816206776E-5" voltageLevelId1="CARHAP3" bus1="CARHAP31" connectableBus1="CARHAP31" voltageLevelId2="ROSTRP3" bus2="ROSTRP31" connectableBus2="ROSTRP31" p1="-3.4191044311809295" q1="-8.416669559931748" p2="3.4669478737149664" q2="8.30646028159272">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CARHAL31SSHER" r="3.109999895095825" x="8.469999313354492" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="CARHAP3" bus1="CARHAP31" connectableBus1="CARHAP31" voltageLevelId2="SSHERP3" bus2="SSHERP31" connectableBus2="SSHERP31" p1="-0.360811285483833" q1="18.131082232661733" p2="0.5901237419053785" q2="-17.76915355652066">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CARPOL31ZCADO" r="0.010000001639127731" x="0.10000002384185791" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="CARPOP3" bus1="CARPOP31" connectableBus1="CARPOP31" voltageLevelId2="ZCADOP3" bus2="ZCADOP31" connectableBus2="ZCADOP31" p1="-0.6999989735331249" q1="-0.13999959478311896" p2="0.7000002109545951" q2="0.1400119689892391">
        <iidm:currentLimits1 permanentLimit="358.0">
            <iidm:temporaryLimit name="N/A" value="441.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="358.0"/>
    </iidm:line>
    <iidm:line id="CASCAL31ZCASC" r="0.21900001168251038" x="0.5520000457763672" g1="0.0" b1="1.8990000398844131E-6" g2="0.0" b2="1.9460001112747705E-6" voltageLevelId1="CASCAP3" connectableBus1="CASCAP31" voltageLevelId2="ZCASCP3" bus2="ZCASCP31" connectableBus2="ZCASCP31" p1="0.0" q1="0.0" p2="3.4822501518129443E-9" q2="-0.01695358530416481">
        <iidm:currentLimits1 permanentLimit="570.0">
            <iidm:temporaryLimit name="N/A" value="702.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="570.0"/>
    </iidm:line>
    <iidm:line id="CASCAL31ZKERS" r="0.2799999415874481" x="0.7300000190734863" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="CASCAP3" bus1="CASCAP31" connectableBus1="CASCAP31" voltageLevelId2="ZKERSP3" bus2="ZKERSP31" connectableBus2="ZKERSP31" p1="-1.1999980686512577" q1="-0.23999920302845432" p2="1.200094333420539" q2="0.21421741140379688">
        <iidm:currentLimits1 permanentLimit="570.0">
            <iidm:temporaryLimit name="N/A" value="702.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="570.0"/>
    </iidm:line>
    <iidm:line id="CESSOL41DOMLO" r="0.6690000295639038" x="1.881000280380249" g1="0.0" b1="4.7635974624427035E-5" g2="0.0" b2="2.0482000763877295E-5" voltageLevelId1="CESSOP4" bus1="CESSOP41" connectableBus1="CESSOP41" voltageLevelId2="DOMLOP4" bus2="DOMLOP41" connectableBus2="DOMLOP41" p1="-10.03882361400301" q1="4.500138222957317" p2="10.048263285717987" q2="-5.076970833320522">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="N/A" value="514.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="CESSOL42DOMLO" r="0.5400000214576721" x="2.2699999809265137" g1="0.0" b1="8.999993951874785E-6" g2="0.0" b2="8.999993951874785E-6" voltageLevelId1="CESSOP4" bus1="CESSOP41" connectableBus1="CESSOP41" voltageLevelId2="DOMLOP4" bus2="DOMLOP41" connectableBus2="DOMLOP41" p1="-8.993738266032551" q1="3.179838336245566" p2="8.999316203704954" q2="-3.3158121547266344">
        <iidm:currentLimits1 permanentLimit="838.0">
            <iidm:temporaryLimit name="N/A" value="1146.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="838.0"/>
    </iidm:line>
    <iidm:line id="CESSOL43DOMLO" r="0.35200008749961853" x="0.97500079870224" g1="0.0" b1="2.700589830055833E-4" g2="0.0" b2="2.700589830055833E-4" voltageLevelId1="CESSOP4" bus1="CESSOP42" connectableBus1="CESSOP42" voltageLevelId2="DOMLOP4" bus2="DOMLOP41" connectableBus2="DOMLOP41" p1="3.715422221174602E-13" q1="0.0" p2="2.2742645277907479E-4" q2="-4.782974087581316">
        <iidm:currentLimits1 permanentLimit="440.00006103515625">
            <iidm:temporaryLimit name="N/A" value="506.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="440.00006103515625"/>
    </iidm:line>
    <iidm:line id="CLEDEL31LESNE" r="2.3400001525878906" x="5.990999698638916" g1="0.0" b1="2.1420999473775737E-5" g2="0.0" b2="2.1481999283423647E-5" voltageLevelId1="CLEDEP3" bus1="CLEDEP31" connectableBus1="CLEDEP31" voltageLevelId2="LESNEP3" bus2="LESNEP31" connectableBus2="LESNEP31" p1="-6.334148651102393" q1="11.750458681059316" p2="6.429218075223702" q2="-11.695224124644064">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="CLEDEL31SSLEO" r="1.6100000143051147" x="4.099999904632568" g1="0.0" b1="1.500000053056283E-5" g2="0.0" b2="1.500000053056283E-5" voltageLevelId1="CLEDEP3" bus1="CLEDEP31" connectableBus1="CLEDEP31" voltageLevelId2="SSLEOP3" bus2="SSLEOP31" connectableBus2="SSLEOP31" p1="5.226711711447432" q1="-4.250482907048571" p2="-5.210462874914311" q2="4.158358843697516">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="COATAL31LANDE" r="2.379999876022339" x="6.309999942779541" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="COATAP3" bus1="COATAP31" connectableBus1="COATAP31" voltageLevelId2="LANDEP3" bus2="LANDEP31" connectableBus2="LANDEP31" p1="0.26633476500358866" q1="-3.6762083164048773" p2="-0.2589685076488633" q2="3.495209620921037">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="COATAL31LOSCO" r="0.32199999690055847" x="1.9900000095367432" g1="0.0" b1="8.368000635528006E-6" g2="0.0" b2="8.379999599128496E-6" voltageLevelId1="COATAP3" bus1="COATAP31" connectableBus1="COATAP31" voltageLevelId2="LOSCOP3" bus2="LOSCOP31" connectableBus2="LOSCOP31" p1="-14.972837484497651" q1="14.767937914363733" p2="15.007186804401346" q2="-14.624844811009103">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1196.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="COATAL32LANDE" r="2.379999876022339" x="6.309999942779541" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="COATAP3" bus1="COATAP31" connectableBus1="COATAP31" voltageLevelId2="LANDEP3" bus2="LANDEP31" connectableBus2="LANDEP31" p1="0.26633476500358866" q1="-3.6762083164048773" p2="-0.2589685076488633" q2="3.495209620921037">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="COMBOL41DOL" r="2.5460011959075928" x="6.549003601074219" g1="0.0" b1="2.2999998691375367E-5" g2="0.0" b2="2.2999998691375367E-5" voltageLevelId1="COMBOP4" bus1="COMBOP41" connectableBus1="COMBOP41" voltageLevelId2="DOL  P4" bus2="DOL  P41" connectableBus2="DOL  P41">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="N/A" value="514.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="COMBOL41TINTE" r="2.0849997997283936" x="5.5889997482299805" g1="0.0" b1="2.099999983329326E-5" g2="0.0" b2="1.99999976757681E-5" voltageLevelId1="COMBOP4" connectableBus1="COMBOP41" voltageLevelId2="TINTEP4" bus2="TINTEP41" connectableBus2="TINTEP41" p1="0.0" q1="0.0" p2="8.32583136647868E-6" q2="-0.3711854975824606">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="COMBOL41TRES5" r="3.5480003356933594" x="9.588998794555664" g1="0.0" b1="3.99999953515362E-5" g2="0.0" b2="3.5000000934815034E-5" voltageLevelId1="COMBOP4" bus1="COMBOP41" connectableBus1="COMBOP41" voltageLevelId2="TRES5P4" bus2="TRES5P41" connectableBus2="TRES5P41">
        <iidm:currentLimits1 permanentLimit="505.00006103515625">
            <iidm:temporaryLimit name="N/A" value="581.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="505.00006103515625"/>
    </iidm:line>
    <iidm:line id="CONCAL31KERL5" r="2.4240000247955322" x="6.481999397277832" g1="0.0" b1="2.447400038363412E-5" g2="0.0" b2="3.534200004651211E-5" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="KERL5P3" bus2="KERL5P31" connectableBus2="KERL5P31" p1="3.9100133041446634" q1="-8.224186375422047" p2="-3.8625236788421153" q2="8.099974343581785">
        <iidm:currentLimits1 permanentLimit="600.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="600.0"/>
    </iidm:line>
    <iidm:line id="CONCAL31MELGV" r="0.7160000801086426" x="1.9840000867843628" g1="0.0" b1="6.9090001488802955E-6" g2="0.0" b2="6.901000233483501E-6" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="MELGVP3" bus2="MELGVP31" connectableBus2="MELGVP31" p1="3.495206429344392" q1="-9.518759708527085" p2="-3.4775519477613863" q2="9.510168939316372">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CONCAL31ZCASC" r="1.833999752998352" x="7.5980000495910645" g1="0.0" b1="3.0309000067063607E-5" g2="0.0" b2="3.032200038433075E-5" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="ZCASCP3" bus2="ZCASCP31" connectableBus2="ZCASCP31" p1="-3.907139933213286" q1="-16.110093179386485" p2="4.026855537370595" q2="16.346637754632752">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1245.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="CONCAL31ZKERA" r="3.7150001525878906" x="10.163000106811523" g1="0.0" b1="3.394599843886681E-5" g2="0.0" b2="3.310399915790185E-5" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="ZKERAP3" bus2="ZKERAP31" connectableBus2="ZKERAP31" p1="2.2321782929384422E-5" q1="-0.29867805008528614" p2="-9.980167022111384E-10" q2="0.020507150989350718">
        <iidm:currentLimits1 permanentLimit="452.9999694824219">
            <iidm:temporaryLimit name="N/A" value="568.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="452.9999694824219"/>
    </iidm:line>
    <iidm:line id="CONCAL31ZKERS" r="1.7900002002716064" x="7.390000820159912" g1="0.0" b1="2.89999989036005E-5" g2="0.0" b2="2.89999989036005E-5" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="ZKERSP3" bus2="ZKERSP31" connectableBus2="ZKERSP31" p1="-0.9382006125130763" q1="-12.683921030356887" p2="1.00669515187913" q2="12.720567572665221">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="CONCAL32ZCOSQ" r="0.9459999203681946" x="2.561000108718872" g1="0.0" b1="9.154000508715399E-6" g2="0.0" b2="9.588000466465019E-6" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="ZCOSQP3" bus2="ZCOSQP31" connectableBus2="ZCOSQP31" p1="2.3119062781959023" q1="-7.243220435743676" p2="-2.2988474541934165" q2="7.200517767863146">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CONCAL61P.ROU" r="3.250000238418579" x="22.200000762939453" g1="0.0" b1="8.200000593205914E-5" g2="0.0" b2="8.200000593205914E-5" voltageLevelId1="CONCAP6" bus1="CONCAP61" connectableBus1="CONCAP61" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="38.194529145296116" q1="35.70185490046728" p2="-38.02432432815906" q2="-44.09393826857816">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="CONCAL61SQUIV" r="1.5199999809265137" x="10.239999771118164" g1="0.0" b1="3.7999998312443495E-5" g2="0.0" b2="3.7999998312443495E-5" voltageLevelId1="CONCAP6" bus1="CONCAP61" connectableBus1="CONCAP61" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="-62.34309843314172" q1="35.22015636165742" p2="62.478779835830586" q2="-38.78915706234972">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="COR.PL61GUERS" r="1.4890007972717285" x="10.015005111694336" g1="0.0" b1="1.0790400119731203E-4" g2="0.0" b2="3.636000110418536E-5" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="GUERSP6" bus2="GUERSP61" connectableBus2="GUERSP61" p1="47.128056650225105" q1="-45.6043605295353" p2="-47.02734241954318" q2="38.182023932314614">
        <iidm:currentLimits1 permanentLimit="970.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="970.0"/>
    </iidm:line>
    <iidm:line id="COR.PL61PRINQ" r="0.7889996767044067" x="5.500999927520752" g1="0.0" b1="2.4491999283782206E-5" g2="0.0" b2="1.7905401182360947E-4" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="-39.14416658450338" q1="12.285601849798777" p2="39.16839183087657" q2="-23.495360332215913">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="COR.PL61PTCHA" r="1.8399999141693115" x="12.200000762939453" g1="0.0" b1="4.439999975147657E-5" g2="0.0" b2="4.439999975147657E-5" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="-2.623738915048467" q1="-17.5317396767103" p2="2.631406490066826" q2="12.594873081152693">
        <iidm:currentLimits1 permanentLimit="706.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="926.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1077.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="706.0"/>
    </iidm:line>
    <iidm:line id="COR.PL61ZPRIN" r="0.549000084400177" x="3.7129998207092285" g1="0.0" b1="8.094700024230406E-5" g2="0.0" b2="1.4671999451820739E-5" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="ZPRINP6" bus2="ZPRINP61" connectableBus2="ZPRINP61" p1="37.60013701779318" q1="-53.19251993443464" p2="-37.563049231027776" q2="48.085971734564176">
        <iidm:currentLimits1 permanentLimit="1026.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1026.0"/>
    </iidm:line>
    <iidm:line id="COR.PL62PRINQ" r="0.8410001397132874" x="5.63700008392334" g1="0.0" b1="2.093900002364535E-5" g2="0.0" b2="7.36579968361184E-5" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="-38.0924733489899" q1="12.359204802189662" p2="38.117023684547505" q2="-17.483662516919402">
        <iidm:currentLimits1 permanentLimit="1012.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1330.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1564.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1012.0"/>
    </iidm:line>
    <iidm:line id="COR.PL71LOUIS" r="1.6709996461868286" x="16.933000564575195" g1="0.0" b1="1.0538000060478225E-4" g2="0.0" b2="1.0504999954719096E-4" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="LOUISP7" bus2="LOUISP71" connectableBus2="LOUISP71" p1="-11.976906384876125" q1="-60.18217654761845" p2="11.997201304145772" q2="25.799395063797466">
        <iidm:currentLimits1 permanentLimit="2232.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2882.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3364.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2232.0"/>
    </iidm:line>
    <iidm:line id="COR.PL72LOUIS" r="1.6659998893737793" x="16.87799835205078" g1="0.0" b1="1.0503000521566719E-4" g2="0.0" b2="1.0471000132383779E-4" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="LOUISP7" bus2="LOUISP72" connectableBus2="LOUISP72" p1="-11.895277634400877" q1="-60.02667629960232" p2="11.915406189877219" q2="25.756451474857613">
        <iidm:currentLimits1 permanentLimit="2232.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2882.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3364.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2232.0"/>
    </iidm:line>
    <iidm:line id="COR.PL72MARTY" r="7.0829997062683105" x="72.14900207519531" g1="0.0" b1="4.510680155362934E-4" g2="0.0" b2="4.4966302812099457E-4" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="MARTYP7" bus2="MARTYP71" connectableBus2="MARTYP71" p1="-254.90421676314998" q1="-8.258932006272174" p2="257.9029264127003" q2="-106.94676507762988">
        <iidm:currentLimits1 permanentLimit="2494.0009765625">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3236.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3812.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2494.0009765625"/>
    </iidm:line>
    <iidm:line id="COR.PL73CORD5" r="0.029999999329447746" x="0.35999998450279236" g1="0.0" b1="2.000000222324161E-6" g2="0.0" b2="2.000000222324161E-6" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="CORD5P7" bus2="CORD5P71" connectableBus2="CORD5P71" p1="1.9616938830205013E-8" q1="-0.6544906738364772" p2="1.2101759996552791E-11" q2="1.9362815994484466E-10">
        <iidm:currentLimits1 permanentLimit="1300.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1300.0"/>
    </iidm:line>
    <iidm:line id="COSNIL41N.ERD" r="0.044999998062849045" x="0.12700000405311584" g1="0.0" b1="3.5000000934815034E-5" g2="0.0" b2="3.5000000934815034E-5" voltageLevelId1="COSNIP4" bus1="COSNIP41" connectableBus1="COSNIP41" voltageLevelId2="N.ERDP4" bus2="N.ERDP41" connectableBus2="N.ERDP41" p1="-3.021464829436553E-12" q1="-1.2085859317746211E-11" p2="5.046307268601184E-7" q2="-0.6407887393452729">
        <iidm:currentLimits1 permanentLimit="315.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="315.0"/>
    </iidm:line>
    <iidm:line id="COSNIL42N.ERD" r="0.04700000211596489" x="0.1289999932050705" g1="0.0" b1="3.572198693291284E-5" g2="0.0" b2="3.572198693291284E-5" voltageLevelId1="COSNIP4" connectableBus1="COSNIP41" voltageLevelId2="N.ERDP4" bus2="N.ERDP41" connectableBus2="N.ERDP41" p1="0.0" q1="0.0" p2="5.490209905488848E-7" q2="-0.654007092266329">
        <iidm:currentLimits1 permanentLimit="315.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="315.0"/>
    </iidm:line>
    <iidm:line id="COUTAL41GOUV5" r="1.3339999914169312" x="3.389000415802002" g1="0.0" b1="1.1999995876976755E-5" g2="0.0" b2="2.4999995730468072E-5" voltageLevelId1="COUTAP4" bus1="COUTAP41" connectableBus1="COUTAP41" voltageLevelId2="GOUV5P4" bus2="GOUV5P41" connectableBus2="GOUV5P41">
        <iidm:currentLimits1 permanentLimit="613.0000610351562">
            <iidm:temporaryLimit name="N/A" value="796.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="613.0000610351562"/>
    </iidm:line>
    <iidm:line id="COUTAL41YQUEL" r="3.580000162124634" x="9.76700496673584" g1="0.0" b1="3.5000000934815034E-5" g2="0.0" b2="3.5000000934815034E-5" voltageLevelId1="COUTAP4" bus1="COUTAP42" connectableBus1="COUTAP42" voltageLevelId2="YQUELP4" bus2="YQUELP41" connectableBus2="YQUELP41">
        <iidm:currentLimits1 permanentLimit="641.0">
            <iidm:temporaryLimit name="N/A" value="820.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="641.0"/>
    </iidm:line>
    <iidm:line id="CREDIL31JOSSE" r="2.570000171661377" x="7.039999961853027" g1="0.0" b1="2.499999936844688E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="CREDIP3" bus1="CREDIP31" connectableBus1="CREDIP31" voltageLevelId2="JOSSEP3" bus2="JOSSEP31" connectableBus2="JOSSEP31" p1="-7.550195035487711" q1="17.293674247172614" p2="7.753758139645613" q2="-16.95827188108264">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="CREDIL31ZRUNI" r="0.11999999731779099" x="0.5400000214576721" g1="0.0" b1="1.777600118657574E-4" g2="0.0" b2="1.777600118657574E-4" voltageLevelId1="CREDIP3" bus1="CREDIP31" connectableBus1="CREDIP31" voltageLevelId2="ZRUNIP3" bus2="ZRUNIP31" connectableBus2="ZRUNIP31" p1="16.9129027573358" q1="-11.093702114753793" p2="-16.90255771051616" q2="9.52305980052804">
        <iidm:currentLimits1 permanentLimit="540.0">
            <iidm:temporaryLimit name="N/A" value="621.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="540.0"/>
    </iidm:line>
    <iidm:line id="CROZOL31I.LON" r="1.9400001764297485" x="4.0" g1="0.0" b1="1.4000000192027073E-5" g2="0.0" b2="1.4000000192027073E-5" voltageLevelId1="CROZOP3" bus1="CROZOP31" connectableBus1="CROZOP31" voltageLevelId2="I.LONP3" bus2="I.LONP31" connectableBus2="I.LONP31" p1="8.936365848949045" q1="1.7316467919286371" p2="-8.899985092282336" q2="-1.77999416095854">
        <iidm:currentLimits1 permanentLimit="411.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="411.0"/>
    </iidm:line>
    <iidm:line id="CROZOL31RUMEN" r="3.4110000133514404" x="9.260000228881836" g1="0.0" b1="3.310000101919286E-5" g2="0.0" b2="5.7477998780086637E-5" voltageLevelId1="CROZOP3" bus1="CROZOP31" connectableBus1="CROZOP31" voltageLevelId2="RUMENP3" bus2="RUMENP31" connectableBus2="RUMENP31" p1="-7.1553272763603655" q1="4.909286714030206" p2="7.214431372934649" q2="-5.147616474505113">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="CROZOL32RUMEN" r="3.621000051498413" x="9.32800006866455" g1="0.0" b1="3.360200207680464E-5" g2="0.0" b2="5.9470999985933304E-5" voltageLevelId1="CROZOP3" bus1="CROZOP31" connectableBus1="CROZOP31" voltageLevelId2="RUMENP3" bus2="RUMENP31" connectableBus2="RUMENP31" p1="-6.969170051110134" q1="4.959029171858678" p2="7.03019544463777" q2="-5.21157195793456">
        <iidm:currentLimits1 permanentLimit="460.0">
            <iidm:temporaryLimit name="N/A" value="495.0000305175781"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="460.0"/>
    </iidm:line>
    <iidm:line id="CRUELL41GOSNE" r="2.9800007343292236" x="8.13000202178955" g1="0.0" b1="2.8999977075727656E-5" g2="0.0" b2="2.8999977075727656E-5" voltageLevelId1="CRUELP4" bus1="CRUELP41" connectableBus1="CRUELP41" voltageLevelId2="GOSNEP4" bus2="GOSNEP41" connectableBus2="GOSNEP41" p1="2.7569136466675657" q1="-10.815272851917882" p2="-2.7172696455658167" q2="10.39997113612848">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="630.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="CRUELL41TINTE" r="2.695000410079956" x="7.341000556945801" g1="0.0" b1="2.626598325150553E-5" g2="0.0" b2="2.633899202919565E-5" voltageLevelId1="CRUELP4" bus1="CRUELP41" connectableBus1="CRUELP41" voltageLevelId2="TINTEP4" bus2="TINTEP41" connectableBus2="TINTEP41" p1="1.5984764642619258" q1="-7.993129295755928" p2="-1.5795770172776538" q2="7.571166633451671">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="CTAUBL41LOUIS" r="2.259999990463257" x="5.989999771118164" g1="0.0" b1="2.1999994714860804E-5" g2="0.0" b2="2.1999994714860804E-5" voltageLevelId1="CTAUBP4" bus1="CTAUBP41" connectableBus1="CTAUBP41" voltageLevelId2="LOUISP4" bus2="LOUISP41" connectableBus2="LOUISP41" p1="-0.2719649077233413" q1="5.326370524696737" p2="0.27967961450658435" q2="-5.6986981501299185">
        <iidm:currentLimits1 permanentLimit="574.0">
            <iidm:temporaryLimit name="N/A" value="759.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="574.0"/>
    </iidm:line>
    <iidm:line id="CTAUBL42LOUIS" r="1.595000982284546" x="4.289002895355225" g1="0.0" b1="1.5724997865618207E-5" g2="0.0" b2="1.5760999303893186E-5" voltageLevelId1="CTAUBP4" bus1="CTAUBP41" connectableBus1="CTAUBP41" voltageLevelId2="LOUISP4" bus2="LOUISP41" connectableBus2="LOUISP41" p1="-0.4171862483913901" q1="7.585007195096711" p2="0.4278438043025851" q2="-7.837413828048407">
        <iidm:currentLimits1 permanentLimit="574.0">
            <iidm:temporaryLimit name="N/A" value="759.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="574.0"/>
    </iidm:line>
    <iidm:line id="CTMALL31SSSE5" r="0.030000001192092896" x="0.10000000149011612" g1="0.0" b1="4.000000444648322E-6" g2="0.0" b2="4.000000444648322E-6" voltageLevelId1="CTMALP3" bus1="CTMALP31" connectableBus1="CTMALP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="-0.6000001711347989" q1="-0.1200000562438536" p2="0.6000028042758264" q2="0.08622703647041126">
        <iidm:currentLimits1 permanentLimit="324.0">
            <iidm:temporaryLimit name="N/A" value="355.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="324.0"/>
    </iidm:line>
    <iidm:line id="DERVAL41LOUIS" r="2.6600005626678467" x="7.190000534057617" g1="0.0" b1="2.5999977879109792E-5" g2="0.0" b2="2.5999977879109792E-5" voltageLevelId1="DERVAP4" bus1="DERVAP41" connectableBus1="DERVAP41" voltageLevelId2="LOUISP4" bus2="LOUISP41" connectableBus2="LOUISP41" p1="16.826610713922214" q1="5.799982895283215" p2="-16.732875316214272" q2="-6.013649219609847">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="DINANL31RAN.P" r="2.440000057220459" x="8.319999694824219" g1="0.0" b1="3.099999958067201E-5" g2="0.0" b2="3.099999958067201E-5" voltageLevelId1="DINANP3" bus1="DINANP31" connectableBus1="DINANP31" voltageLevelId2="RAN.PP3" bus2="RAN.PP31" connectableBus2="RAN.PP31" p1="0.29921799611421007" q1="10.165175098970893" p2="-0.23961255482643418" q2="-10.226110619161012">
        <iidm:currentLimits1 permanentLimit="748.0">
            <iidm:temporaryLimit name="N/A" value="811.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="748.0"/>
    </iidm:line>
    <iidm:line id="DINANL31ROPHE" r="2.140000104904175" x="5.829999923706055" g1="0.0" b1="2.099999983329326E-5" g2="0.0" b2="2.099999983329326E-5" voltageLevelId1="DINANP3" bus1="DINANP31" connectableBus1="DINANP31" voltageLevelId2="ROPHEP3" bus2="ROPHEP31" connectableBus2="ROPHEP31" p1="-13.520684216937168" q1="-6.368548288409197" p2="13.630091365314948" q2="6.481260217240262">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="DINANL31TADEN" r="0.7089999914169312" x="2.4089999198913574" g1="0.0" b1="8.999999408842996E-6" g2="0.0" b2="8.999999408842996E-6" voltageLevelId1="DINANP3" bus1="DINANP31" connectableBus1="DINANP31" voltageLevelId2="TADENP3" bus2="TADENP31" connectableBus2="TADENP31" p1="3.7580744123021725" q1="4.003373992925718" p2="-3.7531049675294152" q2="-4.064502871271471">
        <iidm:currentLimits1 permanentLimit="811.0">
            <iidm:temporaryLimit name="N/A" value="900.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="811.0"/>
    </iidm:line>
    <iidm:line id="DINARL31PLAN6" r="1.9500000476837158" x="8.100000381469727" g1="0.0" b1="3.2000003557186574E-5" g2="0.0" b2="3.2000003557186574E-5" voltageLevelId1="DINARP3" bus1="DINARP31" connectableBus1="DINARP31" voltageLevelId2="PLAN6P3" bus2="PLAN6P31" connectableBus2="PLAN6P31" p1="0.27914230771383375" q1="-6.138772112328272" p2="-0.2622943413323573" q2="5.937975776339357">
        <iidm:currentLimits1 permanentLimit="873.0">
            <iidm:temporaryLimit name="N/A" value="1187.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="873.0"/>
    </iidm:line>
    <iidm:line id="DINARL31RAN.P" r="0.2199999988079071" x="0.7500000596046448" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="DINARP3" bus1="DINARP31" connectableBus1="DINARP31" voltageLevelId2="RAN.PP3" bus2="RAN.PP31" connectableBus2="RAN.PP31" p1="-6.577180534258835" q1="6.644833550295906" p2="6.581787205001069" q2="-6.65420302042171">
        <iidm:currentLimits1 permanentLimit="748.0">
            <iidm:temporaryLimit name="N/A" value="982.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="748.0"/>
    </iidm:line>
    <iidm:line id="DINARL32RAN.P" r="0.23000000417232513" x="0.7699999809265137" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="DINARP3" bus1="DINARP31" connectableBus1="DINARP31" voltageLevelId2="RAN.PP3" bus2="RAN.PP31" connectableBus2="RAN.PP31" p1="-6.364957343609208" q1="6.493941866022307" p2="6.369513142076006" q2="-6.503763876531149">
        <iidm:currentLimits1 permanentLimit="748.0">
            <iidm:temporaryLimit name="N/A" value="982.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="748.0"/>
    </iidm:line>
    <iidm:line id="DIRINL62ZTREF" r="0.4899999797344208" x="3.2599997520446777" g1="0.0" b1="1.2000000424450263E-5" g2="0.0" b2="1.2000000424450263E-5" voltageLevelId1="DIRINP6" bus1="DIRINP61" connectableBus1="DIRINP61" voltageLevelId2="ZTREFP6" bus2="ZTREFP61" connectableBus2="ZTREFP61" p1="3.779506553705792E-13" q1="3.0236052429646338E-12" p2="4.042717263480164E-6" q2="-1.374993349920152">
        <iidm:currentLimits1 permanentLimit="1300.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1300.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31ERQUY" r="1.649999976158142" x="4.5" g1="0.0" b1="2.89999989036005E-5" g2="0.0" b2="1.6000001778593287E-5" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="ERQUYP3" bus2="ERQUYP31" connectableBus2="ERQUYP31" p1="20.33317073201096" q1="-12.099800039214438" p2="-20.116129682171838" q2="12.50051903940063">
        <iidm:currentLimits1 permanentLimit="647.0">
            <iidm:temporaryLimit name="N/A" value="744.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="647.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31LAMBA" r="0.5849999785423279" x="2.4240000247955322" g1="0.0" b1="9.665000106906518E-6" g2="0.0" b2="9.669998689787462E-6" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="LAMBAP3" bus2="LAMBAP31" connectableBus2="LAMBAP31" p1="-0.01857691455098399" q1="-1.269842782874615" p2="0.01878565027799873" q2="1.1887933356702933">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31PLEMY" r="4.303999900817871" x="11.934000015258789" g1="0.0" b1="4.15010035794694E-5" g2="0.0" b2="4.155700298724696E-5" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="PLEMYP3" bus2="PLEMYP31" connectableBus2="PLEMYP31" p1="1.1102027744531082" q1="-7.311381225721091" p2="-1.0571849654955434" q2="7.099990581567285">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31SEVIG" r="3.80299973487854" x="10.375" g1="0.0" b1="3.702300091390498E-5" g2="0.0" b2="3.702300091390498E-5" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="SEVIGP3" bus2="SEVIGP31" connectableBus2="SEVIGP31" p1="6.518142972508567" q1="-12.622729945852859" p2="-6.340382733429487" q2="12.78624618161301">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="DOBERL31ZBROS" r="2.309999704360962" x="6.409999370574951" g1="0.0" b1="2.2000000171829015E-5" g2="0.0" b2="2.2000000171829015E-5" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="ZBROSP3" bus2="ZBROSP31" connectableBus2="ZBROSP31" p1="-1.4382526168312246" q1="-0.4570262556157681" p2="1.4394535526145935" q2="0.2738312764044562">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="DOBERL32LAMBA" r="0.5849999785423279" x="2.4240000247955322" g1="0.0" b1="9.665000106906518E-6" g2="0.0" b2="9.669998689787462E-6" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="LAMBAP3" bus2="LAMBAP31" connectableBus2="LAMBAP31" p1="-0.01857691455098399" q1="-1.269842782874615" p2="0.01878565027799873" q2="1.1887933356702933">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1244.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="DOBERL61RAN.P" r="2.129999876022339" x="14.719999313354492" g1="0.0" b1="5.400000372901559E-5" g2="0.0" b2="5.400000372901559E-5" voltageLevelId1="DOBERP6" bus1="DOBERP61" connectableBus1="DOBERP61" voltageLevelId2="RAN.PP6" bus2="RAN.PP61" connectableBus2="RAN.PP61" p1="110.77559305032527" q1="-88.82498336265989" p2="-110.00381210396561" q2="88.1864127624921">
        <iidm:currentLimits1 permanentLimit="1104.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1458.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1724.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1104.0"/>
    </iidm:line>
    <iidm:line id="DOBERL61TREGU" r="1.419999361038208" x="9.809996604919434" g1="0.0" b1="3.599999763537198E-5" g2="0.0" b2="3.599999763537198E-5" voltageLevelId1="DOBERP6" bus1="DOBERP62" connectableBus1="DOBERP62" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="-32.98019354823569" q1="-66.33507305145804" p2="33.11524502710759" q2="63.26006157053078">
        <iidm:currentLimits1 permanentLimit="1217.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1217.0"/>
    </iidm:line>
    <iidm:line id="DOL  L31SSSE5" r="2.6189992427825928" x="7.151000499725342" g1="0.0" b1="2.5825998818618245E-5" g2="0.0" b2="3.452300006756559E-5" voltageLevelId1="DOL  P3" bus1="DOL  P31" connectableBus1="DOL  P31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="-6.20000133682673" q1="10.700005082057347" p2="6.293682684979843" q2="-10.702154699996697">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL41DOUAI" r="2.119999885559082" x="5.65000057220459" g1="0.0" b1="1.4799991913605481E-4" g2="0.0" b2="2.2999998691375367E-5" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="DOUAIP4" bus2="DOUAIP41" connectableBus2="DOUAIP41" p1="7.91845393868423" q1="-8.640899176215571" p2="-7.890574936530356" q2="7.199977811129937">
        <iidm:currentLimits1 permanentLimit="505.00006103515625">
            <iidm:temporaryLimit name="N/A" value="581.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="505.00006103515625"/>
    </iidm:line>
    <iidm:line id="DOMLOL41DROUG" r="5.03000545501709" x="13.59001350402832" g1="0.0" b1="1.7699997988529503E-4" g2="0.0" b2="5.499995677382685E-5" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="DROUGP4" bus2="DROUGP41" connectableBus2="DROUGP41" p1="-2.7093249908116004" q1="-7.892510898909075" p2="2.736223969793061" q2="5.899982215123136">
        <iidm:currentLimits1 permanentLimit="505.00006103515625">
            <iidm:temporaryLimit name="N/A" value="580.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="505.00006103515625"/>
    </iidm:line>
    <iidm:line id="DOMLOL41TIZEE" r="0.39000019431114197" x="1.0800007581710815" g1="0.0" b1="2.987399639096111E-4" g2="0.0" b2="2.987399639096111E-4" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="TIZEEP4" bus2="TIZEEP41" connectableBus2="TIZEEP41" p1="4.438569739123404" q1="-12.281679596050585" p2="-4.433611668015052" q2="6.999978638718793">
        <iidm:currentLimits1 permanentLimit="490.00006103515625">
            <iidm:temporaryLimit name="N/A" value="774.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="490.00006103515625"/>
    </iidm:line>
    <iidm:line id="DOMLOL41VERN" r="0.9800003170967102" x="2.4880006313323975" g1="0.0" b1="8.924994290282484E-6" g2="0.0" b2="8.924994290282484E-6" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="VERN P4" bus2="VERN P41" connectableBus2="VERN P41" p1="26.159913149047853" q1="-15.065015557332174" p2="-26.059312650801946" q2="15.162154724195728">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL41ZSERV" r="0.9190001487731934" x="2.3600003719329834" g1="0.0" b1="8.659993909532204E-6" g2="0.0" b2="8.489997526339721E-6" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="ZSERVP4" bus2="ZSERVP41" connectableBus2="ZSERVP41" p1="-0.11972225478686553" q1="-6.801305239553406" p2="0.1244172748354419" q2="6.661240005821522">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL42SERV6" r="1.453000545501709" x="3.903000593185425" g1="0.0" b1="3.843499507638626E-5" g2="0.0" b2="1.4487988664768636E-5" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="SERV6P4" bus2="SERV6P41" connectableBus2="SERV6P41" p1="16.111238252493564" q1="-5.940295687965205" p2="-16.063495796972756" q2="5.599982784610794">
        <iidm:currentLimits1 permanentLimit="505.00006103515625">
            <iidm:temporaryLimit name="N/A" value="581.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="505.00006103515625"/>
    </iidm:line>
    <iidm:line id="DOMLOL61MORIH" r="1.1299997568130493" x="7.564999103546143" g1="0.0" b1="2.897600097639952E-5" g2="0.0" b2="1.3143398973625153E-4" voltageLevelId1="DOMLOP6" bus1="DOMLOP61" connectableBus1="DOMLOP61" voltageLevelId2="MORIHP6" bus2="MORIHP61" connectableBus2="MORIHP61" p1="-8.841069255781228" q1="-24.415820196532415" p2="8.852867593460847" q2="15.286618786803817">
        <iidm:currentLimits1 permanentLimit="1116.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1444.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1686.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1116.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL62ZSSL7" r="0.5149999856948853" x="3.499000072479248" g1="0.0" b1="6.199999916134402E-5" g2="0.0" b2="6.299999949987978E-5" voltageLevelId1="DOMLOP6" bus1="DOMLOP61" connectableBus1="DOMLOP61" voltageLevelId2="ZSSL7P6" bus2="ZSSL7P61" connectableBus2="ZSSL7P61" p1="105.9968959625254" q1="-84.2567270933452" p2="-105.83681409233256" q2="78.17726930125194">
        <iidm:currentLimits1 permanentLimit="934.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1590.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1855.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="934.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL71LAUNA" r="1.4109996557235718" x="18.54899024963379" g1="0.0" b1="1.539999939268455E-4" g2="0.0" b2="1.539999939268455E-4" voltageLevelId1="DOMLOP7" connectableBus1="DOMLOP71" voltageLevelId2="LAUNAP7" connectableBus2="LAUNAP71">
        <iidm:currentLimits1 permanentLimit="3783.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4824.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="5631.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="3783.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL71LOUIS" r="1.4689996242523193" x="14.909998893737793" g1="0.0" b1="9.200000204145908E-5" g2="0.0" b2="9.200000204145908E-5" voltageLevelId1="DOMLOP7" bus1="DOMLOP71" connectableBus1="DOMLOP71" voltageLevelId2="LOUISP7" bus2="LOUISP71" connectableBus2="LOUISP71" p1="-8.807678903155345" q1="-32.953516983355016" p2="8.81120409446425" q2="2.6584570111552868">
        <iidm:currentLimits1 permanentLimit="2494.0009765625">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3216.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3754.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2494.0009765625"/>
    </iidm:line>
    <iidm:line id="DOMLOL71P.HA5" r="3.3959996700286865" x="36.665000915527344" g1="0.0" b1="1.9499998597893864E-4" g2="0.0" b2="2.0000000949949026E-4" voltageLevelId1="DOMLOP7" connectableBus1="DOMLOP71" voltageLevelId2="P.HA5P7" connectableBus2="P.HA5P71">
        <iidm:currentLimits1 permanentLimit="2522.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3216.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3754.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2522.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL72LAUNA" r="1.412000060081482" x="18.552000045776367" g1="0.0" b1="1.539999939268455E-4" g2="0.0" b2="1.539999939268455E-4" voltageLevelId1="DOMLOP7" connectableBus1="DOMLOP71" voltageLevelId2="LAUNAP7" connectableBus2="LAUNAP71">
        <iidm:currentLimits1 permanentLimit="3783.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="4824.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="5631.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="3783.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL72LOUIS" r="1.4689996242523193" x="14.909998893737793" g1="0.0" b1="9.200000204145908E-5" g2="0.0" b2="9.200000204145908E-5" voltageLevelId1="DOMLOP7" bus1="DOMLOP71" connectableBus1="DOMLOP71" voltageLevelId2="LOUISP7" bus2="LOUISP72" connectableBus2="LOUISP72" p1="-8.669597055378784" q1="-32.683554263110125" p2="8.673015496820408" q2="2.3881902551117338">
        <iidm:currentLimits1 permanentLimit="2494.0009765625">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="3216.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3754.000732421875"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="2494.0009765625"/>
    </iidm:line>
    <iidm:line id="DOUARL31SSCO6" r="3.885999917984009" x="10.606999397277832" g1="0.0" b1="3.773500066017732E-5" g2="0.0" b2="3.778599784709513E-5" voltageLevelId1="DOUARP3" bus1="DOUARP31" connectableBus1="DOUARP31" voltageLevelId2="SSCO6P3" bus2="SSCO6P31" connectableBus2="SSCO6P31" p1="-2.5915734623105195" q1="3.0933757522097047" p2="2.6065778970684366" q2="-3.390208348237277">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="DOUARL32SQUIV" r="2.3499999046325684" x="6.440000057220459" g1="0.0" b1="8.398999489145353E-5" g2="0.0" b2="5.777999831479974E-5" voltageLevelId1="DOUARP3" bus1="DOUARP31" connectableBus1="DOUARP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-4.999786173146482" q1="17.848092732217886" p2="5.186433526766645" q2="-17.962159877734678">
        <iidm:currentLimits1 permanentLimit="688.0">
            <iidm:temporaryLimit name="N/A" value="800.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="688.0"/>
    </iidm:line>
    <iidm:line id="ERQUYL31PLAN6" r="3.2300000190734863" x="8.829999923706055" g1="0.0" b1="3.099999958067201E-5" g2="0.0" b2="3.099999958067201E-5" voltageLevelId1="ERQUYP3" bus1="ERQUYP31" connectableBus1="ERQUYP31" voltageLevelId2="PLAN6P3" bus2="PLAN6P31" connectableBus2="PLAN6P31" p1="12.161260072313205" q1="-4.5005257038700615" p2="-12.035169239691353" q2="4.579970053948222">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="G.B.IL31KERHE" r="4.449998378753662" x="4.620000839233398" g1="0.0" b1="9.251199662685394E-4" g2="0.0" b2="9.88909974694252E-4" voltageLevelId1="G.B.IP3" bus1="G.B.IP31" connectableBus1="G.B.IP31" voltageLevelId2="KERHEP3" bus2="KERHEP31" connectableBus2="KERHEP31" p1="8.820000172294465" q1="-17.174477154688596" p2="-8.546846664716167" q2="9.44858814981513"/>
    <iidm:line id="G.RIVL61GUERS" r="0.08699999004602432" x="0.6759999990463257" g1="0.0" b1="5.490000476129353E-4" g2="0.0" b2="5.561999860219657E-4" voltageLevelId1="G.RIVP6" bus1="G.RIVP61" connectableBus1="G.RIVP61" voltageLevelId2="GUERSP6" bus2="GUERSP61" connectableBus2="GUERSP61" p1="-1.5036737809386557E-12" q1="0.0" p2="0.0014862636608634907" q2="-62.60808978688858">
        <iidm:currentLimits1 permanentLimit="1660.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1660.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1660.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1660.0"/>
    </iidm:line>
    <iidm:line id="GAEL L41MTFO5" r="2.9700002670288086" x="8.010001182556152" g1="0.0" b1="2.9999977414263412E-5" g2="0.0" b2="2.9999977414263412E-5" voltageLevelId1="GAEL P4" bus1="GAEL P42" connectableBus1="GAEL P42" voltageLevelId2="MTFO5P4" bus2="MTFO5P41" connectableBus2="MTFO5P41" p1="1.9149066504027492" q1="2.4999930891453923" p2="-1.9111386282680634" q2="-3.0238887960758483">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="630.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="GAEL L42MTFO5" r="2.9700002670288086" x="8.010001182556152" g1="0.0" b1="2.9999977414263412E-5" g2="0.0" b2="2.9999977414263412E-5" voltageLevelId1="GAEL P4" bus1="GAEL P41" connectableBus1="GAEL P41" voltageLevelId2="MTFO5P4" bus2="MTFO5P41" connectableBus2="MTFO5P41" p1="-5.7999921320076995" q1="2.499993053042088" p2="5.813798882420386" q2="-2.995431753413181">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="630.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="GOURAL31SEVIG" r="2.4499998092651367" x="6.747999668121338" g1="0.0" b1="2.35699990298599E-5" g2="0.0" b2="2.386599953752011E-5" voltageLevelId1="GOURAP3" bus1="GOURAP31" connectableBus1="GOURAP31" voltageLevelId2="SEVIGP3" bus2="SEVIGP31" connectableBus2="SEVIGP31" p1="3.7497665950463346" q1="-6.597068872034444" p2="-3.718302103548769" q2="6.474365351270421">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GOURAL31ZBROS" r="2.884999990463257" x="7.9339985847473145" g1="0.0" b1="2.8000000384054147E-5" g2="0.0" b2="2.8000000384054147E-5" voltageLevelId1="GOURAP3" bus1="GOURAP31" connectableBus1="GOURAP31" voltageLevelId2="ZBROSP3" bus2="ZBROSP31" connectableBus2="ZBROSP31" p1="-6.4336124620336195" q1="10.797063451937644" p2="6.539452915532079" q2="-10.747448024362345">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GOURIL31LANG5" r="1.8899999856948853" x="5.150000095367432" g1="0.0" b1="1.799999881768599E-5" g2="0.0" b2="1.799999881768599E-5" voltageLevelId1="GOURIP3" bus1="GOURIP31" connectableBus1="GOURIP31" voltageLevelId2="LANG5P3" bus2="LANG5P31" connectableBus2="LANG5P31" p1="-3.310609843917265" q1="6.9999763533578925" p2="3.3357717406253986" q2="-7.095616530776233">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="GUER L41MESSA" r="4.998002052307129" x="16.0930118560791" g1="0.0" b1="5.917895759921521E-5" g2="0.0" b2="6.163397483760491E-5" voltageLevelId1="GUER P4" connectableBus1="GUER P41" voltageLevelId2="MESSAP4" bus2="MESSAP41" connectableBus2="MESSAP41" p1="0.0" q1="0.0" p2="1.5935320965364345E-4" q2="-1.0982933286641299">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="GUER L41ZPLEL" r="0.7510004043579102" x="2.02500057220459" g1="0.0" b1="7.4499944275885355E-6" g2="0.0" b2="7.468993771908572E-6" voltageLevelId1="GUER P4" bus1="GUER P41" connectableBus1="GUER P41" voltageLevelId2="ZPLELP4" bus2="ZPLELP41" connectableBus2="ZPLELP41" p1="-9.259587530507236" q1="7.799978750055368" p2="9.271479335931659" q2="-7.906909437679052">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="GUER5L31LANNI" r="3.609999656677246" x="9.830000877380371" g1="0.0" b1="3.599999763537198E-5" g2="0.0" b2="1.3699999544769526E-4" voltageLevelId1="GUER5P3" bus1="GUER5P31" connectableBus1="GUER5P31" voltageLevelId2="LANNIP3" bus2="LANNIP31" connectableBus2="LANNIP31" p1="10.760168280410367" q1="7.176368635007542" p2="-10.624153459253051" q2="-7.555055739243312">
        <iidm:currentLimits1 permanentLimit="570.0">
            <iidm:temporaryLimit name="N/A" value="656.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="570.0"/>
    </iidm:line>
    <iidm:line id="GUER5L31ZLANM" r="1.684999704360962" x="4.594998836517334" g1="0.0" b1="1.6399999367422424E-5" g2="0.0" b2="1.6399999367422424E-5" voltageLevelId1="GUER5P3" bus1="GUER5P31" connectableBus1="GUER5P31" voltageLevelId2="ZLANMP3" bus2="ZLANMP31" connectableBus2="ZLANMP31" p1="-3.5813643473351404" q1="1.0236050395165155" p2="3.5866153289973224" q2="-1.1569946620460234">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUERLL31MUR" r="0.23500001430511475" x="0.6419999599456787" g1="0.0" b1="2.291000100740348E-6" g2="0.0" b2="2.291000100740348E-6" voltageLevelId1="GUERLP3" bus1="GUERLP31" connectableBus1="GUERLP31" voltageLevelId2="MUR  P3" bus2="MUR  P31" connectableBus2="MUR  P31" p1="1.9999999999756684" q1="-4.800000190712772" p2="-1.9986618128291864" q2="4.781969987098819">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="712.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="GUERSL31PTCHA" r="1.8600000143051147" x="5.059999942779541" g1="0.0" b1="1.6000001778593287E-5" g2="0.0" b2="1.6000001778593287E-5" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="PTCHAP3" bus2="PTCHAP31" connectableBus2="PTCHAP31" p1="-11.918062884092866" q1="3.8312908750740116" p2="11.988899859862144" q2="-3.770790272815975">
        <iidm:currentLimits1 permanentLimit="318.0">
            <iidm:temporaryLimit name="N/A" value="357.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="318.0"/>
    </iidm:line>
    <iidm:line id="GUERSL31TRIGN" r="0.37300002574920654" x="0.9920000433921814" g1="0.0" b1="3.758999810088426E-6" g2="0.0" b2="3.792999905272154E-6" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="TRIGNP3" bus2="TRIGNP31" connectableBus2="TRIGNP31" p1="0.7000445285313365" q1="0.1089458849636868" p2="-0.6999988524122839" q2="-0.1399995463414087">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="GUERSL32TRIGN" r="0.37299999594688416" x="0.9909999966621399" g1="0.0" b1="3.7600000268867007E-6" g2="0.0" b2="3.792999905272154E-6" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="TRIGNP3" connectableBus2="TRIGNP31" p1="2.215464555175574E-8" q1="-0.031182242961763088" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="GUERSL61ZPRIN" r="0.9429998993873596" x="6.327994346618652" g1="0.0" b1="2.273599966429174E-5" g2="0.0" b2="2.2383999748853967E-5" voltageLevelId1="GUERSP6" bus1="GUERSP61" connectableBus1="GUERSP61" voltageLevelId2="ZPRINP6" bus2="ZPRINP61" connectableBus2="ZPRINP61" p1="-52.51943010332298" q1="33.47427884301635" p2="52.585473615236026" q2="-35.57904362673383">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="GUEZEL31MINIH" r="1.7109999656677246" x="4.7210001945495605" g1="0.0" b1="1.6476000382681377E-5" g2="0.0" b2="1.662800059420988E-5" voltageLevelId1="GUEZEP3" bus1="GUEZEP31" connectableBus1="GUEZEP31" voltageLevelId2="MINIHP3" bus2="MINIHP31" connectableBus2="MINIHP31" p1="-2.862533133809069" q1="4.108691081663848" p2="2.8725203919738003" q2="-4.2262612804898705">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUEZEL31PAIMP" r="0.6670001149177551" x="1.8759998083114624" g1="0.0" b1="6.329650641418993E-4" g2="0.0" b2="6.329650641418993E-4" voltageLevelId1="GUEZEP3" bus1="GUEZEP31" connectableBus1="GUEZEP31" voltageLevelId2="PAIMPP3" bus2="PAIMPP31" connectableBus2="PAIMPP31" p1="7.072984687615835" q1="-8.158222163328452" p2="-7.061019983647555" q2="2.616452476411795">
        <iidm:currentLimits1 permanentLimit="520.0">
            <iidm:temporaryLimit name="N/A" value="598.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="520.0"/>
    </iidm:line>
    <iidm:line id="GUEZEL31ROSPE" r="3.131000518798828" x="8.619000434875488" g1="0.0" b1="3.025299884029664E-5" g2="0.0" b2="3.0396000511245802E-5" voltageLevelId1="GUEZEP3" bus1="GUEZEP31" connectableBus1="GUEZEP31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="-6.457284431479052" q1="10.749510126348559" p2="6.571260352032894" q2="-10.698161308754814">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUIDEL31P.ROU" r="3.125999927520752" x="8.673001289367676" g1="0.0" b1="3.0146000426611863E-5" g2="0.0" b2="3.0134999178699218E-5" voltageLevelId1="GUIDEP3" bus1="GUIDEP31" connectableBus1="GUIDEP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.070944570678387" q1="6.703979153782036" p2="8.153830770637228" q2="-6.726213206987862">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUIDEL31QUIM5" r="3.0490000247955322" x="8.456999778747559" g1="0.0" b1="2.9401000574580394E-5" g2="0.0" b2="3.242900129407644E-5" voltageLevelId1="GUIDEP3" bus1="GUIDEP31" connectableBus1="GUIDEP31" voltageLevelId2="QUIM5P3" bus2="QUIM5P31" connectableBus2="QUIM5P31" p1="2.036873955316379" q1="-0.9039977258611976" p2="-2.0334339947460194" q2="0.652797778113909">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="626.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="GUINGL31NENEZ" r="2.3199996948242188" x="6.489999771118164" g1="0.0" b1="2.300000051036477E-5" g2="0.0" b2="2.300000051036477E-5" voltageLevelId1="GUINGP3" bus1="GUINGP31" connectableBus1="GUINGP31" voltageLevelId2="NENEZP3" bus2="NENEZP31" connectableBus2="NENEZP31" p1="2.954499817189088" q1="0.5543336513686224" p2="-2.9498254396058488" q2="-0.7499527644699135">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUINGL31PLOUV" r="3.84999942779541" x="10.629999160766602" g1="0.0" b1="3.7999998312443495E-5" g2="0.0" b2="3.7999998312443495E-5" voltageLevelId1="GUINGP3" bus1="GUINGP31" connectableBus1="GUINGP31" voltageLevelId2="PLOUVP3" bus2="PLOUVP31" connectableBus2="PLOUVP31" p1="3.647122488653518" q1="8.427110922842749" p2="-3.573253332248948" q2="-8.560876815113415">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="GUINGL31SSAG5" r="1.6000001430511475" x="4.329999923706055" g1="0.0" b1="1.6000001778593287E-5" g2="0.0" b2="2.8000000384054147E-5" voltageLevelId1="GUINGP3" bus1="GUINGP31" connectableBus1="GUINGP31" voltageLevelId2="SSAG5P3" bus2="SSAG5P31" connectableBus2="SSAG5P31" p1="8.539790542285425" q1="5.518513301875939" p2="-8.503135523236386" q2="-5.617317632774597">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="HERB6L31ZHER9" r="0.8199999928474426" x="2.2300000190734863" g1="0.0" b1="8.000000889296643E-6" g2="0.0" b2="8.000000889296643E-6" voltageLevelId1="HERB6P3" bus1="HERB6P31" connectableBus1="HERB6P31" voltageLevelId2="ZHER9P3" bus2="ZHER9P31" connectableBus2="ZHER9P31" p1="-11.036735383722048" q1="1.7999940343871887" p2="11.061420916635834" q2="-1.7994684001760846">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="ISSE L41LOUIS" r="0.9300003051757812" x="2.520000696182251" g1="0.0" b1="8.999993951874785E-6" g2="0.0" b2="8.999993951874785E-6" voltageLevelId1="ISSE P4" bus1="ISSE P41" connectableBus1="ISSE P41" voltageLevelId2="LOUISP4" bus2="LOUISP41" connectableBus2="LOUISP41" p1="19.289501329801762" q1="11.48227398117697" p2="-19.237166723137644" q2="-11.501405243100727">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="ISSE L41N.ERD" r="3.0230000019073486" x="8.164999961853027" g1="0.0" b1="2.9883976822020486E-5" g2="0.0" b2="2.9883976822020486E-5" voltageLevelId1="ISSE P4" bus1="ISSE P41" connectableBus1="ISSE P41" voltageLevelId2="N.ERDP4" bus2="N.ERDP41" connectableBus2="N.ERDP41" p1="-9.416019016340679" q1="-6.882287601078422" p2="9.460550569765086" q2="6.460405594286413">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="JANAIL41NOYA5" r="0.8280001282691956" x="2.0990006923675537" g1="0.0" b1="7.999999979801942E-6" g2="0.0" b2="7.999999979801942E-6" voltageLevelId1="JANAIP4" bus1="JANAIP41" connectableBus1="JANAIP41" voltageLevelId2="NOYA5P4" bus2="NOYA5P41" connectableBus2="NOYA5P41" p1="-10.288670175440597" q1="0.44010210990426235" p2="10.298593057571606" q2="-0.5567444546250518">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="JANAIL41ZPRR6" r="1.194000005722046" x="2.513000011444092" g1="0.0" b1="2.6124978830921464E-5" g2="0.0" b2="1.0903690417762846E-4" voltageLevelId1="JANAIP4" bus1="JANAIP41" connectableBus1="JANAIP41" voltageLevelId2="ZPRR6P4" bus2="ZPRR6P41" connectableBus2="ZPRR6P41" p1="3.8194635298846356" q1="-1.233467071064836" p2="-3.817361003805912" q2="0.04149903681302824">
        <iidm:currentLimits1 permanentLimit="422.0">
            <iidm:temporaryLimit name="N/A" value="525.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="422.0"/>
    </iidm:line>
    <iidm:line id="JOSSEL31LOHAN" r="0.20999997854232788" x="1.3799999952316284" g1="0.0" b1="5.841800011694431E-4" g2="0.0" b2="5.841800011694431E-4" voltageLevelId1="JOSSEP3" bus1="JOSSEP31" connectableBus1="JOSSEP31" voltageLevelId2="LOHANP3" bus2="LOHANP31" connectableBus2="LOHANP31" p1="-9.76553620179909" q1="17.726201926701634" p2="9.789999581712046" q2="-22.610000610230603">
        <iidm:currentLimits1 permanentLimit="775.0">
            <iidm:temporaryLimit name="N/A" value="1930.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="775.0"/>
    </iidm:line>
    <iidm:line id="JOSSEL31MERDR" r="4.599999904632568" x="12.520999908447266" g1="0.0" b1="4.898000042885542E-5" g2="0.0" b2="4.5379998482530937E-5" voltageLevelId1="JOSSEP3" bus1="JOSSEP31" connectableBus1="JOSSEP31" voltageLevelId2="MERDRP3" bus2="MERDRP31" connectableBus2="MERDRP31" p1="-8.971805618822156" q1="-7.6315444960053584" p2="9.115343213349174" q2="7.599972211330695">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="626.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="KERANL31SQUIV" r="0.5169999599456787" x="1.122999906539917" g1="0.0" b1="7.285899482667446E-5" g2="0.0" b2="2.4979000954772346E-5" voltageLevelId1="KERANP3" bus1="KERANP31" connectableBus1="KERANP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-1.5999974396488224" q1="-0.31999895918181953" p2="1.6003061103193161" q2="-0.09889075647857949">
        <iidm:currentLimits1 permanentLimit="305.0">
            <iidm:temporaryLimit name="N/A" value="351.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="305.0"/>
    </iidm:line>
    <iidm:line id="KERANL31ZKERA" r="0.010000001639127731" x="0.10000002384185791" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="KERANP3" connectableBus1="KERANP31" voltageLevelId2="ZKERAP3" bus2="ZKERAP31" connectableBus2="ZKERAP31" p1="0.0" q1="0.0" p2="4.1512465336502484E-11" q2="-0.008302489538119903">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="KERBOL31MUR" r="2.234999418258667" x="7.302999973297119" g1="0.0" b1="2.611199852253776E-5" g2="0.0" b2="4.208499740343541E-5" voltageLevelId1="KERBOP3" bus1="KERBOP31" connectableBus1="KERBOP31" voltageLevelId2="MUR  P3" bus2="MUR  P31" connectableBus2="MUR  P31" p1="-3.1260199050728743" q1="-5.610430056746188" p2="3.1452374068872224" q2="5.3527506501649205">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="KERBOL31PTIVY" r="0.484000027179718" x="1.3609999418258667" g1="0.0" b1="4.593000339809805E-4" g2="0.0" b2="4.593000339809805E-4" voltageLevelId1="KERBOP3" bus1="KERBOP31" connectableBus1="KERBOP31" voltageLevelId2="PTIVYP3" bus2="PTIVYP31" connectableBus2="PTIVYP31" p1="15.774386965405046" q1="-7.097791086465427" p2="-15.74586368385785" q2="2.9156826727290195">
        <iidm:currentLimits1 permanentLimit="547.0">
            <iidm:temporaryLimit name="N/A" value="629.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="547.0"/>
    </iidm:line>
    <iidm:line id="KERBOL31ZRUNI" r="1.059999942779541" x="3.379999876022339" g1="0.0" b1="1.264000002265675E-5" g2="0.0" b2="1.2649999916902743E-5" voltageLevelId1="KERBOP3" bus1="KERBOP31" connectableBus1="KERBOP31" voltageLevelId2="ZRUNIP3" bus2="ZRUNIP31" connectableBus2="ZRUNIP31" p1="-14.561655419314137" q1="17.808195633385544" p2="14.683000682571684" q2="-17.537511820695762">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="KERHEL31PLUVI" r="0.7400000095367432" x="3.4100003242492676" g1="0.0" b1="0.0011274799471721053" g2="0.0" b2="0.0011274799471721053" voltageLevelId1="KERHEP3" bus1="KERHEP31" connectableBus1="KERHEP31" voltageLevelId2="PLUVIP3" bus2="PLUVIP31" connectableBus2="PLUVIP31" p1="-12.809471307115963" q1="16.350148038839198" p2="12.916588696967008" q2="-25.205237110563957">
        <iidm:currentLimits1 permanentLimit="550.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="550.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="550.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="550.0"/>
    </iidm:line>
    <iidm:line id="KERHEL31ZKERH" r="2.119999647140503" x="5.780001163482666" g1="0.0" b1="2.099999983329326E-5" g2="0.0" b2="2.099999983329326E-5" voltageLevelId1="KERHEP3" bus1="KERHEP31" connectableBus1="KERHEP31" voltageLevelId2="ZKERHP3" bus2="ZKERHP31" connectableBus2="ZKERHP31" p1="4.9784121786332305" q1="-2.653377028491608" p2="-4.962608740763297" q2="2.51956731502017">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="KERHEL32QUIBE" r="1.9300000667572021" x="5.179999351501465" g1="0.0" b1="7.79999973019585E-5" g2="0.0" b2="9.300000237999484E-5" voltageLevelId1="KERHEP3" bus1="KERHEP31" connectableBus1="KERHEP31" voltageLevelId2="QUIBEP3" bus2="QUIBEP31" connectableBus2="QUIBEP31" p1="6.264627183284668" q1="-10.745399690363113" p2="-6.196845622764723" q2="10.199966733408367">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="579.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="KERHUL31ZE.BL" r="0.03999999538064003" x="0.09999999403953552" g1="0.0" b1="1.300000076298602E-5" g2="0.0" b2="1.300000076298602E-5" voltageLevelId1="KERHUP3" bus1="KERHUP31" connectableBus1="KERHUP31" voltageLevelId2="ZE.BLP3" bus2="ZE.BLP31" connectableBus2="ZE.BLP31" p1="-9.09998567089352" q1="-1.8199941682820255" p2="9.10078986754456" q2="1.7108736463730834">
        <iidm:currentLimits1 permanentLimit="395.0">
            <iidm:temporaryLimit name="N/A" value="454.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="395.0"/>
    </iidm:line>
    <iidm:line id="KERLIL31P.ROU" r="1.355000615119934" x="5.775998592376709" g1="0.0" b1="4.317899947636761E-5" g2="0.0" b2="1.0444199870107695E-4" voltageLevelId1="KERLIP3" bus1="KERLIP31" connectableBus1="KERLIP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-10.119405297687129" q1="9.999967752479641" p2="10.185278941513625" q2="-10.33573829298242">
        <iidm:currentLimits1 permanentLimit="680.0">
            <iidm:temporaryLimit name="N/A" value="781.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="680.0"/>
    </iidm:line>
    <iidm:line id="KERLIL31ZKERH" r="2.8399999141693115" x="8.130000114440918" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="KERLIP3" connectableBus1="KERLIP31" voltageLevelId2="ZKERHP3" bus2="ZKERHP31" connectableBus2="ZKERHP31" p1="0.0" q1="0.0" p2="8.732955389165113E-6" q2="-0.21926913534165898">
        <iidm:currentLimits1 permanentLimit="452.9999694824219">
            <iidm:temporaryLimit name="N/A" value="568.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="452.9999694824219"/>
    </iidm:line>
    <iidm:line id="KERLOL31LESNE" r="1.5509998798370361" x="4.230000019073486" g1="0.0" b1="1.5093999536475167E-5" g2="0.0" b2="1.5093999536475167E-5" voltageLevelId1="KERLOP3" bus1="KERLOP31" connectableBus1="KERLOP31" voltageLevelId2="LESNEP3" bus2="LESNEP31" connectableBus2="LESNEP31" p1="-2.1206968257863825" q1="8.599972603352523" p2="2.148775786622423" q2="-8.65512927918543">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="KEROLL31LORIE" r="0.2989082634449005" x="0.5471479296684265" g1="0.0" b1="1.711000077193603E-4" g2="0.0" b2="1.711000077193603E-4" voltageLevelId1="KEROLP3" bus1="KEROLP31" connectableBus1="KEROLP31" voltageLevelId2="LORIEP3" bus2="LORIEP31" connectableBus2="LORIEP31" p1="-4.00085355261399" q1="3.629309916111893" p2="4.003346534591278" q2="-5.055695585298589">
        <iidm:currentLimits1 permanentLimit="510.0">
            <iidm:temporaryLimit name="N/A" value="587.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="510.0"/>
    </iidm:line>
    <iidm:line id="KEROLL31P.ROU" r="1.5130000114440918" x="4.144999980926514" g1="0.0" b1="4.338000144343823E-4" g2="0.0" b2="6.469999789260328E-5" voltageLevelId1="KEROLP3" bus1="KEROLP31" connectableBus1="KEROLP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-6.797367626711827" q1="4.570663466339957" p2="6.828828017003591" q2="-6.567530876560928">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="569.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LAMBAL31MAROU" r="0.14699998497962952" x="0.40800008177757263" g1="0.0" b1="1.1281199840595946E-4" g2="0.0" b2="1.1281199840595946E-4" voltageLevelId1="LAMBAP3" bus1="LAMBAP31" connectableBus1="LAMBAP31" voltageLevelId2="MAROUP3" bus2="MAROUP31" connectableBus2="MAROUP31" p1="3.400399937809252" q1="-0.27530271518091265" p2="-3.399997591887062" q2="-0.6799990057702069">
        <iidm:currentLimits1 permanentLimit="290.0">
            <iidm:temporaryLimit name="N/A" value="333.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="290.0"/>
    </iidm:line>
    <iidm:line id="LAMBAL31ZSSR5" r="1.4280000925064087" x="3.190999746322632" g1="0.0" b1="1.094900017051259E-5" g2="0.0" b2="1.0945000212814193E-5" voltageLevelId1="LAMBAP3" bus1="LAMBAP31" connectableBus1="LAMBAP31" voltageLevelId2="ZSSR5P3" bus2="ZSSR5P31" connectableBus2="ZSSR5P31" p1="-4.816185192014579" q1="7.097702306691793" p2="4.841189188459738" q2="-7.134303660831924">
        <iidm:currentLimits1 permanentLimit="446.9999694824219">
            <iidm:temporaryLimit name="N/A" value="557.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="446.9999694824219"/>
    </iidm:line>
    <iidm:line id="LANDEL31LANDI" r="1.7040001153945923" x="7.008000373840332" g1="0.0" b1="2.6570998670649715E-5" g2="0.0" b2="3.226899934816174E-5" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="LANDIP3" bus2="LANDIP31" connectableBus2="LANDIP31" p1="12.402610721602962" q1="-13.602807552950837" p2="-12.26634624825014" q2="13.911237768561522">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1196.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="LANDEL31LESNE" r="2.140000343322754" x="5.440000057220459" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="LESNEP3" bus2="LESNEP31" connectableBus2="LESNEP31" p1="8.969718775517098" q1="-15.414650575804991" p2="-8.80895952307274" q2="15.65270277543366">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LANDEL31PENCR" r="0.1599999964237213" x="0.4399999976158142" g1="0.0" b1="2.000000222324161E-6" g2="0.0" b2="2.000000222324161E-6" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="PENCRP3" bus2="PENCRP31" connectableBus2="PENCRP31" p1="0.9000305086495334" q1="0.16328953096670387" p2="-0.8999985240599556" q2="-0.17999942631898863">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="LANDEL31PLOUG" r="2.0999999046325684" x="5.679999828338623" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="PLOUGP3" bus2="PLOUGP31" connectableBus2="PLOUGP31" p1="4.434351579705027" q1="-9.543536365480735" p2="-4.379774242627389" q2="9.52137199780272">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LANDEL31ZSSUR" r="1.034999966621399" x="2.6730000972747803" g1="0.0" b1="9.584000508766621E-6" g2="0.0" b2="9.56900021265028E-6" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="ZSSURP3" bus2="ZSSURP31" connectableBus2="ZSSURP31" p1="11.73635265885752" q1="-18.028543883793475" p2="-11.622661461790894" q2="18.241030888456336">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LANDEL32LESNE" r="2.0300002098083496" x="5.5400004386901855" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="LESNEP3" bus2="LESNEP31" connectableBus2="LESNEP31" p1="9.242274486736116" q1="-15.059695070825512" p2="-9.092579033725084" q2="15.297616765268376">
        <iidm:currentLimits1 permanentLimit="550.0">
            <iidm:temporaryLimit name="N/A" value="747.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="550.0"/>
    </iidm:line>
    <iidm:line id="LANDEL32PENCR" r="0.12099998444318771" x="0.3349999785423279" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="PENCRP3" connectableBus2="PENCRP31" p1="5.08161946841856E-10" q1="-0.00839936694770051" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="LANDEL61LOSCO" r="1.5499999523162842" x="10.310001373291016" g1="0.0" b1="3.7000001611886546E-5" g2="0.0" b2="3.7000001611886546E-5" voltageLevelId1="LANDEP6" bus1="LANDEP61" connectableBus1="LANDEP61" voltageLevelId2="LOSCOP6" bus2="LOSCOP61" connectableBus2="LOSCOP61" p1="27.642129431969604" q1="-41.99135089803222" p2="-27.578577200674285" q2="38.13902058361814">
        <iidm:currentLimits1 permanentLimit="1212.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1534.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1792.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1212.0"/>
    </iidm:line>
    <iidm:line id="LANDEL61MARTY" r="0.2200000137090683" x="1.3200002908706665" g1="0.0" b1="4.999999873689376E-6" g2="0.0" b2="4.999999873689376E-6" voltageLevelId1="LANDEP6" bus1="LANDEP61" connectableBus1="LANDEP61" voltageLevelId2="MARTYP6" bus2="MARTYP61" connectableBus2="MARTYP61" p1="-58.09671768892935" q1="75.99247684656986" p2="58.1319548384747" q2="-76.35418222565829">
        <iidm:currentLimits1 permanentLimit="1217.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1217.0"/>
    </iidm:line>
    <iidm:line id="LANDEL62MARTY" r="0.2499999850988388" x="1.4800001382827759" g1="0.0" b1="4.999999873689376E-6" g2="0.0" b2="4.999999873689376E-6" voltageLevelId1="LANDEP6" bus1="LANDEP62" connectableBus1="LANDEP62" voltageLevelId2="MARTYP6" bus2="MARTYP61" connectableBus2="MARTYP61" p1="-31.648450384183928" q1="34.73340436455218" p2="31.65816907646024" q2="-35.24855910140261">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="LANDIL31ZPENA" r="1.9500000476837158" x="5.125001430511475" g1="0.0" b1="4.0083000203594565E-4" g2="0.0" b2="3.403200025786646E-5" voltageLevelId1="LANDIP3" bus1="LANDIP31" connectableBus1="LANDIP31" voltageLevelId2="ZPENAP3" bus2="ZPENAP31" connectableBus2="ZPENAP31" p1="0.013170814770743213" q1="-5.111266046287439" p2="-0.00808837952498839" q2="3.2315085489201283">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="LANFAL31SSNI6" r="2.65000057220459" x="7.230000972747803" g1="0.0" b1="2.600000152597204E-5" g2="0.0" b2="2.600000152597204E-5" voltageLevelId1="LANFAP3" bus1="LANFAP31" connectableBus1="LANFAP31" voltageLevelId2="SSNI6P3" bus2="SSNI6P31" connectableBus2="SSNI6P31" p1="-8.6683117599214" q1="-5.512807743013768" p2="8.72821988446098" q2="5.433264640942012">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LANFAL31TREGU" r="2.950000047683716" x="7.9900007247924805" g1="0.0" b1="2.89999989036005E-5" g2="0.0" b2="2.89999989036005E-5" voltageLevelId1="LANFAP3" bus1="LANFAP31" connectableBus1="LANFAP31" voltageLevelId2="TREGUP3" bus2="TREGUP32" connectableBus2="TREGUP32" p1="9.949930390618258" q1="11.912783795236466" p2="-9.793724412053033" q2="-11.74992543543004">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LANG5L31ROSTR" r="3.8299999237060547" x="8.670000076293945" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="LANG5P3" bus1="LANG5P31" connectableBus1="LANG5P31" voltageLevelId2="ROSTRP3" bus2="ROSTRP31" connectableBus2="ROSTRP31" p1="-8.37099816271668" q1="-4.254840448214159" p2="8.444568299277119" q2="4.14539300724475">
        <iidm:currentLimits1 permanentLimit="446.9999694824219">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="446.9999694824219"/>
    </iidm:line>
    <iidm:line id="LANG5L31ZKERS" r="1.71999990940094" x="7.109999656677246" g1="0.0" b1="2.8000000384054147E-5" g2="0.0" b2="2.8000000384054147E-5" voltageLevelId1="LANG5P3" bus1="LANG5P31" connectableBus1="LANG5P31" voltageLevelId2="ZKERSP3" bus2="ZKERSP31" connectableBus2="ZKERSP31" p1="2.273797194375589" q1="12.963402894945117" p2="-2.206789485298299" q2="-12.934784984070316">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1244.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="LANG5L31ZSCAE" r="1.4600000381469727" x="6.03000020980835" g1="0.0" b1="2.4000000848900527E-5" g2="0.0" b2="2.4000000848900527E-5" voltageLevelId1="LANG5P3" bus1="LANG5P31" connectableBus1="LANG5P31" voltageLevelId2="ZSCAEP3" bus2="ZSCAEP31" connectableBus2="ZSCAEP31" p1="-1.913567233215181" q1="7.987022057524817" p2="1.9358653522170175" q2="-8.11022925511673">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1244.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="LANMEL31ZLANM" r="0.9539999961853027" x="2.601999521255493" g1="0.0" b1="9.299999874201603E-6" g2="0.0" b2="9.299999874201603E-6" voltageLevelId1="LANMEP3" bus1="LANMEP31" connectableBus1="LANMEP31" voltageLevelId2="ZLANMP3" bus2="ZLANMP31" connectableBus2="ZLANMP31" p1="-0.9868817033300094" q1="10.899964698897872" p2="1.0121397220669799" q2="-10.91536556079968">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LANN6L31LOSCO" r="2.17900013923645" x="5.5289998054504395" g1="0.0" b1="1.9875998987117782E-5" g2="0.0" b2="1.9876999431289732E-5" voltageLevelId1="LANN6P3" bus1="LANN6P32" connectableBus1="LANN6P32" voltageLevelId2="LOSCOP3" bus2="LOSCOP31" connectableBus2="LOSCOP31" p1="4.349978916682041" q1="6.299979997687529" p2="-4.318991228913934" q2="-6.386380597396249">
        <iidm:currentLimits1 permanentLimit="665.0">
            <iidm:temporaryLimit name="N/A" value="820.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="665.0"/>
    </iidm:line>
    <iidm:line id="LANN6L32LOSCO" r="2.0980000495910645" x="5.5269999504089355" g1="0.0" b1="1.9916999008273706E-5" g2="0.0" b2="2.0306999431340955E-5" voltageLevelId1="LANN6P3" bus1="LANN6P31" connectableBus1="LANN6P31" voltageLevelId2="LOSCOP3" bus2="LOSCOP31" connectableBus2="LOSCOP31" p1="-5.199991087706422" q1="6.2999798009947785" p2="5.234215097556767" q2="-6.375972256086598">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="LANNIL31ROSPE" r="0.5540000200271606" x="1.5110000371932983" g1="0.0" b1="5.378999958338682E-6" g2="0.0" b2="5.378999958338682E-6" voltageLevelId1="LANNIP3" bus1="LANNIP31" connectableBus1="LANNIP31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="1.490364915333567" q1="9.29371181779019" p2="-1.4788538327311256" q2="-9.308248306753226">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LANNIL32ROSPE" r="0.5699999928474426" x="1.590000033378601" g1="0.0" b1="6.000000212225132E-6" g2="0.0" b2="6.000000212225132E-6" voltageLevelId1="LANNIP3" bus1="LANNIP31" connectableBus1="LANNIP31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="1.3560107323592547" q1="8.861310444427268" p2="-1.3452588267166614" q2="-8.882553356568419">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LISLOL31P.ROU" r="4.019001007080078" x="11.010000228881836" g1="0.0" b1="3.88550033676438E-5" g2="0.0" b2="3.921400275430642E-5" voltageLevelId1="LISLOP3" bus1="LISLOP31" connectableBus1="LISLOP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.353223437433572" q1="6.254399261955235" p2="8.458874852169828" q2="-6.291762639972075">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LISLOL31QUIM5" r="1.0309998989105225" x="2.8600001335144043" g1="0.0" b1="9.977999980037566E-6" g2="0.0" b2="1.3777000276604667E-5" voltageLevelId1="LISLOP3" bus1="LISLOP31" connectableBus1="LISLOP31" voltageLevelId2="QUIM5P3" bus2="QUIM5P31" connectableBus2="QUIM5P31" p1="-1.9343923231614448" q1="1.3455760050124543" p2="1.9357765203570014" q2="-1.4419617309495032">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="LOCMAL32ZLOCM" r="0.03400000184774399" x="0.09200000762939453" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="LOCMAP3" bus1="LOCMAP31" connectableBus1="LOCMAP31" voltageLevelId2="ZLOCMP3" bus2="ZLOCMP31" connectableBus2="ZLOCMP31" p1="9.013457978186434" q1="8.599959533243382" p2="-9.012318647903415" q2="-8.606142292250432">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOCQUL31ZLOCQ" r="0.6200000047683716" x="1.7100002765655518" g1="0.0" b1="6.000000212225132E-6" g2="0.0" b2="6.000000212225132E-6" voltageLevelId1="LOCQUP3" bus1="LOCQUP31" connectableBus1="LOCQUP31" voltageLevelId2="ZLOCQP3" bus2="ZLOCQP31" connectableBus2="ZLOCQP31" p1="-2.5505014571291142" q1="7.499976867265583" p2="2.5597259983655287" q2="-7.525322840424667">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LORIEL31P.ROU" r="0.5619999170303345" x="3.533998966217041" g1="0.0" b1="1.4514000213239342E-5" g2="0.0" b2="1.4317999557533767E-5" voltageLevelId1="LORIEP3" bus1="LORIEP31" connectableBus1="LORIEP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.823428712012587" q1="5.577837917639577" p2="8.838169012837332" q2="-5.605253668295314">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1655.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="LORIEL32P.ROU" r="0.5619999170303345" x="3.533998966217041" g1="0.0" b1="1.4514000213239342E-5" g2="0.0" b2="1.4317999557533767E-5" voltageLevelId1="LORIEP3" bus1="LORIEP31" connectableBus1="LORIEP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.823428712012587" q1="5.577837917639577" p2="8.838169012837332" q2="-5.605253668295314">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1655.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL31SSPIE" r="1.3480000495910645" x="3.4190001487731934" g1="0.0" b1="1.4000000192027073E-5" g2="0.0" b2="9.700000373413786E-5" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="SSPIEP3" bus2="SSPIEP31" connectableBus2="SSPIEP31" p1="10.412640119707923" q1="-8.381934937547959" p2="-10.354306710877957" q2="8.071174990742445">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="781.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL31SSREN" r="2.013000011444092" x="5.531000137329102" g1="0.0" b1="1.9918999896617606E-5" g2="0.0" b2="1.9314000383019447E-5" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="SSRENP3" bus2="SSRENP31" connectableBus2="SSRENP31" p1="-0.356943944796612" q1="-11.753330090873684" p2="0.42377799242536307" q2="11.773298934496895">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL32SSPIE" r="1.354000210762024" x="3.436000108718872" g1="0.0" b1="1.4000000192027073E-5" g2="0.0" b2="1.0100000508828089E-4" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="SSPIEP3" bus2="SSPIEP31" connectableBus2="SSPIEP31" p1="10.363310576498778" q1="-8.339493196564957" p2="-10.305287780181109" q2="8.011476682491935">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="781.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL32SSREN" r="2.013000011444092" x="5.532000541687012" g1="0.0" b1="1.9921000784961507E-5" g2="0.0" b2="1.9316001271363348E-5" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="SSRENP3" bus2="SSRENP31" connectableBus2="SSRENP31" p1="-0.35620871038448504" q1="-11.751495174130557" p2="0.4230214139115641" q2="11.771421877720806">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOSCOL61MARTY" r="1.709999918937683" x="11.34999942779541" g1="0.0" b1="4.100000296602957E-5" g2="0.0" b2="4.100000296602957E-5" voltageLevelId1="LOSCOP6" bus1="LOSCOP61" connectableBus1="LOSCOP61" voltageLevelId2="MARTYP6" bus2="MARTYP61" connectableBus2="MARTYP61" p1="-31.941518450988227" q1="43.10536585541062" p2="32.03238458328676" q2="-47.23227537226634">
        <iidm:currentLimits1 permanentLimit="1280.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1621.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1896.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1280.0"/>
    </iidm:line>
    <iidm:line id="LOUDEL31MUR" r="2.98799991607666" x="8.291999816894531" g1="0.0" b1="2.8814998586312868E-5" g2="0.0" b2="2.8799000574508682E-5" voltageLevelId1="LOUDEP3" bus1="LOUDEP31" connectableBus1="LOUDEP31" voltageLevelId2="MUR  P3" bus2="MUR  P31" connectableBus2="MUR  P31" p1="3.725974131923425" q1="6.129392513497896" p2="-3.6932785801492387" q2="-6.31510193462851">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOUDEL31SAUV5" r="1.5929999351501465" x="4.34399938583374" g1="0.0" b1="1.5502999303862453E-5" g2="0.0" b2="1.5502999303862453E-5" voltageLevelId1="LOUDEP3" bus1="LOUDEP31" connectableBus1="LOUDEP31" voltageLevelId2="SAUV5P3" bus2="SAUV5P31" connectableBus2="SAUV5P31" p1="-6.481933393019941" q1="-7.465639107465062" p2="6.513601476527958" q2="7.399957591522386">
        <iidm:currentLimits1 permanentLimit="579.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="579.0"/>
    </iidm:line>
    <iidm:line id="LOUDEL32MUR" r="2.984999895095825" x="8.282999992370605" g1="0.0" b1="2.8780001230188645E-5" g2="0.0" b2="2.8765000024577603E-5" voltageLevelId1="LOUDEP3" bus1="LOUDEP31" connectableBus1="LOUDEP31" voltageLevelId2="MUR  P3" bus2="MUR  P31" connectableBus2="MUR  P31" p1="3.7301506412355656" q1="6.136219053263029" p2="-3.6974175118413624" q2="-6.321500462531623">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="LOUISL41MESSA" r="6.1200032234191895" x="16.6300048828125" g1="0.0" b1="5.9999954828526825E-5" g2="0.0" b2="5.9999954828526825E-5" voltageLevelId1="LOUISP4" bus1="LOUISP41" connectableBus1="LOUISP41" voltageLevelId2="MESSAP4" bus2="MESSAP41" connectableBus2="MESSAP41" p1="0.23291120125063522" q1="-6.36524582970886" p2="-0.20947401580098582" q2="5.350077628803778">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="LOUISL41N.ERD" r="3.940000057220459" x="10.649999618530273" g1="0.0" b1="3.8999991375021636E-5" g2="0.0" b2="3.8999991375021636E-5" voltageLevelId1="LOUISP4" bus1="LOUISP41" connectableBus1="LOUISP41" voltageLevelId2="N.ERDP4" bus2="N.ERDP41" connectableBus2="N.ERDP41" p1="-11.754607121142618" q1="-8.060783384474124" p2="11.84217325793566" q2="7.593590798112447">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="LOUISL41ZPICT" r="4.005001068115234" x="10.405001640319824" g1="0.0" b1="3.7944995710859075E-5" g2="0.0" b2="3.7944995710859075E-5" voltageLevelId1="LOUISP4" bus1="LOUISP41" connectableBus1="LOUISP41" voltageLevelId2="ZPICTP4" bus2="ZPICTP41" connectableBus2="ZPICTP41" p1="0.16475984414302144" q1="-5.834702974732931" p2="-0.15114022539263938" q2="5.190791217843907">
        <iidm:currentLimits1 permanentLimit="574.0">
            <iidm:temporaryLimit name="N/A" value="759.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="574.0"/>
    </iidm:line>
    <iidm:line id="MALE5L31SSGRA" r="1.9800001382827759" x="5.020000457763672" g1="0.0" b1="1.799999881768599E-5" g2="0.0" b2="1.799999881768599E-5" voltageLevelId1="MALE5P3" bus1="MALE5P31" connectableBus1="MALE5P31" voltageLevelId2="SSGRAP3" bus2="SSGRAP31" connectableBus2="SSGRAP31" p1="3.2601742929262043" q1="-14.314736474314657" p2="-3.1632580995705095" q2="14.401208524845785">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="813.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="MANEGL31P.ROU" r="0.32499995827674866" x="2.0129997730255127" g1="0.0" b1="8.484999852953479E-6" g2="0.0" b2="8.484999852953479E-6" voltageLevelId1="MANEGP3" bus1="MANEGP31" connectableBus1="MANEGP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-8.212122869925627" q1="5.519018591396444" p2="8.219787482663996" q2="-5.542128469808919">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1655.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="MANEGL32P.ROU" r="0.33699989318847656" x="2.0869998931884766" g1="0.0" b1="8.797000191407278E-6" g2="0.0" b2="8.798000635579228E-6" voltageLevelId1="MANEGP3" bus1="MANEGP31" connectableBus1="MANEGP31" voltageLevelId2="P.ROUP3" bus2="P.ROUP31" connectableBus2="P.ROUP31" p1="-7.920777327840926" q1="5.320946117179078" p2="7.928171266267395" q2="-5.348339213560618">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1655.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="MARTYL61PONAN" r="0.18500007688999176" x="2.895002603530884" g1="0.0" b1="8.215470006689429E-4" g2="0.0" b2="8.215470006689429E-4" voltageLevelId1="MARTYP6" bus1="MARTYP61" connectableBus1="MARTYP61" voltageLevelId2="PONANP6" bus2="PONANP61" connectableBus2="PONANP61" p1="0.007179452761546496" q1="-94.13824674659107" p2="0.0" q2="3.0289700511118044E-12">
        <iidm:currentLimits1 permanentLimit="1300.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="2600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="3010.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1300.0"/>
    </iidm:line>
    <iidm:line id="MARTYL61SQUIV" r="3.0379998683929443" x="20.398998260498047" g1="0.0" b1="7.41460025892593E-5" g2="0.0" b2="7.421999907819554E-5" voltageLevelId1="MARTYP6" bus1="MARTYP61" connectableBus1="MARTYP61" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="88.93046479080947" q1="-51.87163620045246" p2="-88.39017587987345" q2="46.89948240100128">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1600.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="MARTYL62ZTREF" r="0.12300010025501251" x="0.8169999122619629" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="MARTYP6" bus1="MARTYP61" connectableBus1="MARTYP61" voltageLevelId2="ZTREFP6" bus2="ZTREFP61" connectableBus2="ZTREFP61" p1="90.37498971841991" q1="-53.59855803185793" p2="-90.35129877616508" q2="53.41237365639741">
        <iidm:currentLimits1 permanentLimit="1423.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1779.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2081.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1423.0"/>
    </iidm:line>
    <iidm:line id="MARZAL31ZHER9" r="1.3400001525878906" x="3.6600003242492676" g1="0.0" b1="1.300000076298602E-5" g2="0.0" b2="1.300000076298602E-5" voltageLevelId1="MARZAP3" bus1="MARZAP31" connectableBus1="MARZAP31" voltageLevelId2="ZHER9P3" bus2="ZHER9P31" connectableBus2="ZHER9P31" p1="-5.331773027097965" q1="7.799974584967659" p2="5.360452804913665" q2="-7.830565286117749">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="MAUDUL31QUIM5" r="0.07400000095367432" x="0.14000000059604645" g1="0.0" b1="3.011599983437918E-5" g2="0.0" b2="3.011599983437918E-5" voltageLevelId1="MAUDUP3" bus1="MAUDUP31" connectableBus1="MAUDUP31" voltageLevelId2="QUIM5P3" bus2="QUIM5P31" connectableBus2="QUIM5P31" p1="-4.899992156520079" q1="-0.9799968435547861" p2="4.900426301527575" q2="0.7268200315913478">
        <iidm:currentLimits1 permanentLimit="395.0">
            <iidm:temporaryLimit name="N/A" value="454.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="395.0"/>
    </iidm:line>
    <iidm:line id="MELGVL32ZCOSQ" r="0.2770000100135803" x="0.7550000548362732" g1="0.0" b1="2.6899999738816405E-6" g2="0.0" b2="2.6899999738816405E-6" voltageLevelId1="MELGVP3" bus1="MELGVP31" connectableBus1="MELGVP31" voltageLevelId2="ZCOSQP3" bus2="ZCOSQP31" connectableBus2="ZCOSQP31" p1="-1.135579503987334" q1="0.48979894488785986" p2="1.1356815760967212" q2="-0.5120130739255802">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="MESSAL41ZPICT" r="3.037003517150879" x="8.285009384155273" g1="0.0" b1="2.9999977414263412E-5" g2="0.0" b2="2.9999977414263412E-5" voltageLevelId1="MESSAP4" bus1="MESSAP41" connectableBus1="MESSAP41" voltageLevelId2="ZPICTP4" bus2="ZPICTP41" connectableBus2="ZPICTP41" p1="-0.14336558612053057" q1="4.548191979150098" p2="0.15113992563275425" q2="-5.069815675086816">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="MINIHL31ROSPE" r="1.909999966621399" x="5.219999313354492" g1="0.0" b1="1.8590000763651915E-5" g2="0.0" b2="1.8409999029245228E-5" voltageLevelId1="MINIHP3" bus1="MINIHP31" connectableBus1="MINIHP31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="-8.076334918854453" q1="14.026230653177363" p2="8.191848994289602" q2="-13.87008660622886">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="MORIHL41PAS" r="2.7480034828186035" x="6.975007057189941" g1="0.0" b1="2.5045987058547325E-5" g2="0.0" b2="2.50229913945077E-5" voltageLevelId1="MORIHP4" bus1="MORIHP41" connectableBus1="MORIHP41" voltageLevelId2="PAS  P4" bus2="PAS  P41" connectableBus2="PAS  P41" p1="-5.9188232444480615" q1="-7.971666883926782" p2="5.948351501594669" q2="7.599976380183096">
        <iidm:currentLimits1 permanentLimit="376.0">
            <iidm:temporaryLimit name="N/A" value="514.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="376.0"/>
    </iidm:line>
    <iidm:line id="MORLAL31P.CHR" r="0.9430000185966492" x="3.9019999504089355" g1="0.0" b1="1.555800008645747E-5" g2="0.0" b2="2.816500091284979E-5" voltageLevelId1="MORLAP3" bus1="MORLAP31" connectableBus1="MORLAP31" voltageLevelId2="P.CHRP3" bus2="P.CHRP31" connectableBus2="P.CHRP31" p1="-9.352971873121927" q1="14.49686197626303" p2="9.416728647457582" q2="-14.424145927331283">
        <iidm:currentLimits1 permanentLimit="820.0">
            <iidm:temporaryLimit name="N/A" value="942.9999389648438"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="820.0"/>
    </iidm:line>
    <iidm:line id="MORLAL31SSLEO" r="2.939999580383301" x="6.660000324249268" g1="0.0" b1="2.300000051036477E-5" g2="0.0" b2="2.300000051036477E-5" voltageLevelId1="MORLAP3" bus1="MORLAP31" connectableBus1="MORLAP31" voltageLevelId2="SSLEOP3" bus2="SSLEOP31" connectableBus2="SSLEOP31" p1="3.8383397544179667" q1="-3.8033760609305842" p2="-3.8194775905234577" q2="3.641616121803019">
        <iidm:currentLimits1 permanentLimit="446.9999694824219">
            <iidm:temporaryLimit name="N/A" value="557.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="446.9999694824219"/>
    </iidm:line>
    <iidm:line id="MORLAL31ZLANM" r="1.251999855041504" x="3.428999900817871" g1="0.0" b1="3.7269998574629426E-4" g2="0.0" b2="5.579999924520962E-5" voltageLevelId1="MORLAP3" bus1="MORLAP31" connectableBus1="MORLAP31" voltageLevelId2="ZLANMP3" bus2="ZLANMP31" connectableBus2="ZLANMP31" p1="4.6468471320680775" q1="-13.843744003331082" p2="-4.59875505104836" q2="12.072360222843054">
        <iidm:currentLimits1 permanentLimit="500.0">
            <iidm:temporaryLimit name="N/A" value="575.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="500.0"/>
    </iidm:line>
    <iidm:line id="MORLAL31ZPENA" r="0.40099990367889404" x="1.6600000858306885" g1="0.0" b1="6.6110001171182375E-6" g2="0.0" b2="6.6229999902134296E-6" voltageLevelId1="MORLAP3" bus1="MORLAP31" connectableBus1="MORLAP31" voltageLevelId2="ZPENAP3" bus2="ZPENAP31" connectableBus2="ZPENAP31" p1="-9.338924203683783" q1="16.35021529985673" p2="9.371090582170462" q2="-16.275399990573643">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1196.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="MUR  L31PTIVY" r="2.6030004024505615" x="6.610000133514404" g1="0.0" b1="2.5721999918459915E-5" g2="0.0" b2="2.3731998226139694E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="PTIVYP3" bus2="PTIVYP31" connectableBus2="PTIVYP31" p1="7.043662153078508" q1="4.444071891385444" p2="-7.004931421441829" q2="-4.577623327428953">
        <iidm:currentLimits1 permanentLimit="631.0">
            <iidm:temporaryLimit name="N/A" value="813.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="631.0"/>
    </iidm:line>
    <iidm:line id="MUR  L31REDET" r="1.6309999227523804" x="4.135000228881836" g1="0.0" b1="2.0559000404318795E-5" g2="0.0" b2="1.4871999155730009E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="REDETP3" bus2="REDETP31" connectableBus2="REDETP31" p1="-7.128613459513904" q1="-6.785485607624185" p2="7.161522309094286" q2="6.69996089739269">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="MUR  L31SSNI6" r="2.7099995613098145" x="7.530000686645508" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="2.7000001864507794E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="SSNI6P3" bus2="SSNI6P31" connectableBus2="SSNI6P31" p1="-3.7408224792163" q1="1.2293545305053888" p2="3.749884913972302" q2="-1.4598907899726212">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="MUR  L31UZEL" r="2.7769997119903564" x="7.697000980377197" g1="0.0" b1="3.098700108239427E-5" g2="0.0" b2="2.739000046858564E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="UZEL P3" bus2="UZEL P31" connectableBus2="UZEL P31" p1="-0.27519754671292335" q1="-7.002828257657876" p2="0.3028074105829286" q2="6.799960560214291">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="MUR  L31ZPLO5" r="6.14900016784668" x="16.64299964904785" g1="0.0" b1="5.7062999985646456E-5" g2="0.0" b2="5.2700997912324965E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="ZPLO5P3" bus2="ZPLO5P31" connectableBus2="ZPLO5P31" p1="7.761130225369114" q1="10.581614174027443" p2="-7.530001159378841" q2="-10.452377921725525">
        <iidm:currentLimits1 permanentLimit="452.9999694824219">
            <iidm:temporaryLimit name="N/A" value="568.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="452.9999694824219"/>
    </iidm:line>
    <iidm:line id="MUR  L32ZLOCM" r="2.1999998092651367" x="6.110000133514404" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="5.2999999752501026E-5" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="ZLOCMP3" bus2="ZLOCMP31" connectableBus2="ZLOCMP31" p1="4.0765092881460765" q1="6.942990328848958" p2="-4.045561488575004" q2="-7.230379311581977">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="MUR  L61P.HA5" r="0.4829998314380646" x="4.530003070831299" g1="0.0" b1="0.0012871470535174012" g2="0.0" b2="0.00130595697555691" voltageLevelId1="MUR  P6" connectableBus1="MUR  P61" voltageLevelId2="P.HA5P6" connectableBus2="P.HA5P61">
        <iidm:currentLimits1 permanentLimit="1120.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1400.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1120.0"/>
    </iidm:line>
    <iidm:line id="MUR  L62TDMUR" r="0.005037376191467047" x="0.050373759120702744" g1="0.0" b1="1.0000001111620804E-6" g2="0.0" b2="1.0000001111620804E-6" voltageLevelId1="MUR  P6" connectableBus1="MUR  P61" voltageLevelId2="TDMURP6" bus2="TDMURP61" connectableBus2="TDMURP61" p1="0.0" q1="0.0" p2="2.71728093524267E-10" q2="-0.10788475287859187">
        <iidm:currentLimits1 permanentLimit="1120.0"/>
        <iidm:currentLimits2 permanentLimit="1120.0"/>
    </iidm:line>
    <iidm:line id="MUR  L63TDMUR" r="0.005037376191467047" x="0.050373759120702744" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="MUR  P6" connectableBus1="MUR  P61" voltageLevelId2="TDMURP6" bus2="TDMURP61" connectableBus2="TDMURP61" p1="0.0" q1="0.0" p2="0.0" q2="-0.0">
        <iidm:currentLimits1 permanentLimit="1120.0"/>
        <iidm:currentLimits2 permanentLimit="1120.0"/>
    </iidm:line>
    <iidm:line id="N.ERDL41RIAIL" r="2.8120028972625732" x="7.669005870819092" g1="0.0" b1="2.924097680079285E-5" g2="0.0" b2="2.736797796387691E-5" voltageLevelId1="N.ERDP4" bus1="N.ERDP41" connectableBus1="N.ERDP41" voltageLevelId2="RIAILP4" bus2="RIAILP41" connectableBus2="RIAILP41" p1="-12.915975156370257" q1="-5.559221305069041" p2="12.97582180868155" q2="5.199985102374091">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="626.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="NENEZL31ZPLUZ" r="1.2250001430511475" x="3.3429999351501465" g1="0.0" b1="1.1899000128323678E-5" g2="0.0" b2="1.192699983221246E-5" voltageLevelId1="NENEZP3" bus1="NENEZP31" connectableBus1="NENEZP31" voltageLevelId2="ZPLUZP3" bus2="ZPLUZP31" connectableBus2="ZPLUZP31" p1="2.0863844642231015" q1="10.149923867627862" p2="-2.0570246431228902" q2="-10.176761508564129">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="NOYA5L41VERN" r="0.6800005435943604" x="1.7300020456314087" g1="0.0" b1="5.999997938488377E-6" g2="0.0" b2="5.999997938488377E-6" voltageLevelId1="NOYA5P4" bus1="NOYA5P41" connectableBus1="NOYA5P41" voltageLevelId2="VERN P4" bus2="VERN P41" connectableBus2="VERN P41" p1="-21.896274240136844" q1="6.15672795442688" p2="21.93598736091745" q2="-6.1621815398877695">
        <iidm:currentLimits1 permanentLimit="543.0">
            <iidm:temporaryLimit name="N/A" value="723.0000610351562"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="543.0"/>
    </iidm:line>
    <iidm:line id="ODET L31SQUIV" r="0.5699999332427979" x="1.149999976158142" g1="0.0" b1="4.000000444648322E-6" g2="0.0" b2="4.000000444648322E-6" voltageLevelId1="ODET P3" bus1="ODET P31" connectableBus1="ODET P31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-2.39999621852519" q1="-0.4799984385516333" p2="2.4007907811805245" q2="0.4473002242705213">
        <iidm:currentLimits1 permanentLimit="358.0">
            <iidm:temporaryLimit name="N/A" value="441.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="358.0"/>
    </iidm:line>
    <iidm:line id="P.ABBL31PENHA" r="4.210999965667725" x="11.008999824523926" g1="0.0" b1="3.944100171793252E-5" g2="0.0" b2="4.461599746719003E-5" voltageLevelId1="P.ABBP3" bus1="P.ABBP31" connectableBus1="P.ABBP31" voltageLevelId2="PENHAP3" bus2="PENHAP31" connectableBus2="PENHAP31" p1="-4.037784996858056" q1="8.010303648941626" p2="4.1160092298001025" q2="-8.17647666003252">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="P.ABBL31ZPOUL" r="1.7970001697540283" x="4.901000022888184" g1="0.0" b1="1.7489999663666822E-5" g2="0.0" b2="1.7489999663666822E-5" voltageLevelId1="P.ABBP3" bus1="P.ABBP31" connectableBus1="P.ABBP31" voltageLevelId2="ZPOULP3" bus2="ZPOULP31" connectableBus2="ZPOULP31" p1="-7.915752034013597" q1="6.789648702524925" p2="7.959746705086107" q2="-6.82591672631753">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="P.CHRL31SSFIA" r="0.21299993991851807" x="1.343000054359436" g1="0.0" b1="2.132400004484225E-5" g2="0.0" b2="2.1006000679335557E-5" voltageLevelId1="P.CHRP3" bus1="P.CHRP31" connectableBus1="P.CHRP31" voltageLevelId2="SSFIAP3" bus2="SSFIAP31" connectableBus2="SSFIAP31" p1="2.852299027601303" q1="-9.752654662355964" p2="-2.8473162744832226" q2="9.59996935124494">
        <iidm:currentLimits1 permanentLimit="1259.0">
            <iidm:temporaryLimit name="N/A" value="1659.0001220703125"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1259.0"/>
    </iidm:line>
    <iidm:line id="P.CHRL31ZPENA" r="0.5429999828338623" x="2.246000051498413" g1="0.0" b1="1.95480024558492E-5" g2="0.0" b2="8.951999916462228E-6" voltageLevelId1="P.CHRP3" bus1="P.CHRP31" connectableBus1="P.CHRP31" voltageLevelId2="ZPENAP3" bus2="ZPENAP31" connectableBus2="ZPENAP31" p1="9.3950524771143" q1="-13.035357109052898" p2="-9.363002202626427" q2="13.043891441639973">
        <iidm:currentLimits1 permanentLimit="820.0">
            <iidm:temporaryLimit name="N/A" value="942.9999389648438"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="820.0"/>
    </iidm:line>
    <iidm:line id="P.HA5L61ROSPE" r="3.2750000953674316" x="21.742000579833984" g1="0.0" b1="7.897000614320859E-5" g2="0.0" b2="7.911700231488794E-5" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="ROSPEP6" bus2="ROSPEP61" connectableBus2="ROSPEP61" p1="-7.64603652428211" q1="-48.15118935790832" p2="7.760831398269416" q2="39.87544009091341">
        <iidm:currentLimits1 permanentLimit="1375.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1375.0"/>
    </iidm:line>
    <iidm:line id="P.HA5L61TREGU" r="0.8399999141693115" x="5.579999923706055" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="37.29909030685472" q1="-21.37813988153041" p2="-37.27215742427204" q2="19.306354601191707">
        <iidm:currentLimits1 permanentLimit="1212.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1534.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1792.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1212.0"/>
    </iidm:line>
    <iidm:line id="P.HA5L61ZCORO" r="1.3890005350112915" x="9.489999771118164" g1="0.0" b1="3.4000004234258085E-5" g2="0.0" b2="3.5000000934815034E-5" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="ZCOROP6" bus2="ZCOROP61" connectableBus2="ZCOROP61" p1="-66.89225057891204" q1="-53.411873666946555" p2="67.06844259545008" q2="50.69775657295094">
        <iidm:currentLimits1 permanentLimit="1217.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1217.0"/>
    </iidm:line>
    <iidm:line id="P.HA5L62TREGU" r="0.8399999737739563" x="5.589999675750732" g1="0.0" b1="1.9999999494757503E-5" g2="0.0" b2="1.9999999494757503E-5" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="TREGUP6" bus2="TREGUP61" connectableBus2="TREGUP61" p1="37.23916475428392" q1="-21.332902924904154" p2="-37.21232601636908" q2="19.260811743153777">
        <iidm:currentLimits1 permanentLimit="1280.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1621.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1896.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1280.0"/>
    </iidm:line>
    <iidm:line id="P.ROLL31ZSSR5" r="0.9000000357627869" x="1.659999966621399" g1="0.0" b1="5.524000243894989E-6" g2="0.0" b2="5.524000243894989E-6" voltageLevelId1="P.ROLP3" bus1="P.ROLP31" connectableBus1="P.ROLP31" voltageLevelId2="ZSSR5P3" bus2="ZSSR5P31" connectableBus2="ZSSR5P31" p1="0.0" q1="0.0" p2="1.1556561576585969E-7" q2="-0.04648964886994864">
        <iidm:currentLimits1 permanentLimit="526.0">
            <iidm:temporaryLimit name="N/A" value="638.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="526.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL31QUIM5" r="2.8460001945495605" x="7.894000053405762" g1="0.0" b1="2.7443998988019302E-5" g2="0.0" b2="3.111000114586204E-5" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="QUIM5P3" bus2="QUIM5P31" connectableBus2="QUIM5P31" p1="11.14021059848085" q1="-8.148645435029287" p2="-11.010856010478062" q2="8.262317162234952">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL31SSSU5" r="0.005999999586492777" x="0.018999997526407242" g1="0.0" b1="3.000000106112566E-6" g2="0.0" b2="3.000000106112566E-6" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="SSSU5P3" bus2="SSSU5P31" connectableBus2="SSSU5P31" p1="3.0137621006577806" q1="-9.524419689656826" p2="-3.0136181870924226" q2="9.499969420141282">
        <iidm:currentLimits1 permanentLimit="290.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="290.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL31ZPLO5" r="1.159999966621399" x="3.2090001106262207" g1="0.0" b1="2.4298000425915234E-5" g2="0.0" b2="1.118400086852489E-5" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="ZPLO5P3" bus2="ZPLO5P31" connectableBus2="ZPLO5P31" p1="-6.354486914348903" q1="-19.407731041860735" p2="6.469942306739104" q2="19.57828081848951">
        <iidm:currentLimits1 permanentLimit="680.0">
            <iidm:temporaryLimit name="N/A" value="781.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="680.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL32ZLOCM" r="3.1319994926452637" x="9.20199966430664" g1="0.0" b1="3.129999968223274E-4" g2="0.0" b2="0.001424000016413629" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="ZLOCMP3" bus2="ZLOCMP31" connectableBus2="ZLOCMP31" p1="-12.602315517639598" q1="-22.39283832115308" p2="13.057880136482641" q2="15.836521603844117">
        <iidm:currentLimits1 permanentLimit="660.0">
            <iidm:temporaryLimit name="N/A" value="758.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="660.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL61PLUVI" r="1.2899998426437378" x="8.619999885559082" g1="0.0" b1="3.062999894609675E-5" g2="0.0" b2="3.099999958067201E-5" voltageLevelId1="P.ROUP6" bus1="P.ROUP61" connectableBus1="P.ROUP61" voltageLevelId2="PLUVIP6" bus2="PLUVIP61" connectableBus2="PLUVIP61" p1="34.0757682903413" q1="-18.063795177204007" p2="-34.04360939101748" q2="14.74437976369256">
        <iidm:currentLimits1 permanentLimit="1423.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1779.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2081.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1423.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL61SQUIV" r="3.6899993419647217" x="24.529996871948242" g1="0.0" b1="8.890000026440248E-5" g2="0.0" b2="8.879000233719125E-5" voltageLevelId1="P.ROUP6" bus1="P.ROUP61" connectableBus1="P.ROUP61" voltageLevelId2="SQUIVP6" bus2="SQUIVP61" connectableBus2="SQUIVP61" p1="-59.88089381870972" q1="-24.858107597146066" p2="60.137201522831" q2="16.26024025521073">
        <iidm:currentLimits1 permanentLimit="1280.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1621.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1896.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1280.0"/>
    </iidm:line>
    <iidm:line id="P.ROUL61THEIX" r="3.1659998893737793" x="21.042999267578125" g1="0.0" b1="7.63629941502586E-5" g2="0.0" b2="7.636599912075326E-5" voltageLevelId1="P.ROUP6" bus1="P.ROUP61" connectableBus1="P.ROUP61" voltageLevelId2="THEIXP6" bus2="THEIXP61" connectableBus2="THEIXP61" p1="49.834642113898184" q1="-0.8320164754882583" p2="-49.69660650690698" q2="-6.960139727630446">
        <iidm:currentLimits1 permanentLimit="1212.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1534.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1792.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1212.0"/>
    </iidm:line>
    <iidm:line id="PAIMPL31PLOUR" r="2.505000591278076" x="6.854001045227051" g1="0.0" b1="3.761469852179289E-4" g2="0.0" b2="4.292100129532628E-5" voltageLevelId1="PAIMPP3" bus1="PAIMPP31" connectableBus1="PAIMPP31" voltageLevelId2="PLOURP3" bus2="PLOURP31" connectableBus2="PLOURP31" p1="3.2341220201164664" q1="7.783515312431801" p2="-3.177533388898389" q2="-9.470408295996446">
        <iidm:currentLimits1 permanentLimit="605.0">
            <iidm:temporaryLimit name="N/A" value="696.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="605.0"/>
    </iidm:line>
    <iidm:line id="PAS  L41ZPICT" r="0.7379999160766602" x="1.8719998598098755" g1="0.0" b1="6.714997198287165E-6" g2="0.0" b2="6.714997198287165E-6" voltageLevelId1="PAS  P4" connectableBus1="PAS  P41" voltageLevelId2="ZPICTP4" bus2="ZPICTP41" connectableBus2="ZPICTP41" p1="0.0" q1="0.0" p2="2.9976292705192657E-7" q2="-0.12097554275899171">
        <iidm:currentLimits1 permanentLimit="442.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="442.0"/>
    </iidm:line>
    <iidm:line id="PENHAL31SQUIV" r="1.3300000429153442" x="3.3929998874664307" g1="0.0" b1="1.2588000572577585E-5" g2="0.0" b2="1.2555000466818456E-5" voltageLevelId1="PENHAP3" bus1="PENHAP31" connectableBus1="PENHAP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-5.36397247215197" q1="9.89557295718065" p2="5.403108811667021" q2="-9.904249036385513">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PENHAL32SQUIV" r="1.3320000171661377" x="3.398000478744507" g1="0.0" b1="1.260599947272567E-5" g2="0.0" b2="1.257499934581574E-5" voltageLevelId1="PENHAP3" bus1="PENHAP31" connectableBus1="PENHAP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-5.3559564365626375" q1="9.880866603486968" p2="5.395036039142222" q2="-9.889854351923072">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PERR6L31ROSPE" r="1.225000023841858" x="3.3440001010894775" g1="0.0" b1="1.189500017062528E-5" g2="0.0" b2="1.1930000255233608E-5" voltageLevelId1="PERR6P3" bus1="PERR6P31" connectableBus1="PERR6P31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="-6.83411187416284" q1="5.976488012277966" p2="6.857888464894765" q2="-6.013228711051775">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PERR6L32ROSPE" r="1.25600004196167" x="3.4300003051757812" g1="0.0" b1="1.2199999218864832E-5" g2="0.0" b2="1.2235000212967861E-5" voltageLevelId1="PERR6P3" bus1="PERR6P31" connectableBus1="PERR6P31" voltageLevelId2="ROSPEP3" bus2="ROSPEP31" connectableBus2="ROSPEP31" p1="-6.663838562440541" q1="5.823474426406036" p2="6.6870119017838165" q2="-5.864438965682357">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PLAN6L31RAN.P" r="2.0280001163482666" x="8.416001319885254" g1="0.0" b1="3.526399814290926E-5" g2="0.0" b2="1.6752199735492468E-4" voltageLevelId1="PLAN6P3" bus1="PLAN6P31" connectableBus1="PLAN6P31" voltageLevelId2="RAN.PP3" bus2="RAN.PP31" connectableBus2="RAN.PP31" p1="-0.8789009228880132" q1="6.275654951001511" p2="0.8988396186946711" q2="-7.043300095425424">
        <iidm:currentLimits1 permanentLimit="730.0">
            <iidm:temporaryLimit name="N/A" value="992.9999389648438"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="730.0"/>
    </iidm:line>
    <iidm:line id="PLELAL41ZPLEL" r="1.4540001153945923" x="3.9740002155303955" g1="0.0" b1="1.4150988135952502E-5" g2="0.0" b2="1.4090988770476542E-5" voltageLevelId1="PLELAP4" bus1="PLELAP41" connectableBus1="PLELAP41" voltageLevelId2="ZPLELP4" bus2="ZPLELP41" connectableBus2="ZPLELP41" p1="8.601453975379647" q1="7.999978098940957" p2="-8.579771989347655" q2="-8.204852742424688">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="PLOE5L31THEIX" r="2.058000087738037" x="5.497999668121338" g1="0.0" b1="1.9339997379574925E-5" g2="0.0" b2="2.0018002032884397E-5" voltageLevelId1="PLOE5P3" bus1="PLOE5P31" connectableBus1="PLOE5P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-4.249672712932543" q1="2.622748089706075" p2="4.262324593247977" q2="-2.7510873657067263">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PLOE5L32THEIX" r="2.0359997749328613" x="5.2669997215271" g1="0.0" b1="1.9259001419413835E-5" g2="0.0" b2="1.9994999092887156E-5" voltageLevelId1="PLOE5P3" bus1="PLOE5P31" connectableBus1="PLOE5P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-4.387754090620959" q1="2.7772356618273304" p2="4.401282200765006" q2="-2.903949619870887">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="N/A" value="644.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PLOUAL31ZPLO5" r="1.1200000047683716" x="3.1000001430511475" g1="0.0" b1="9.999999747378752E-6" g2="0.0" b2="9.999999747378752E-6" voltageLevelId1="PLOUAP3" bus1="PLOUAP31" connectableBus1="PLOUAP31" voltageLevelId2="ZPLO5P3" bus2="ZPLO5P31" connectableBus2="ZPLO5P31" p1="-1.0382301063697372" q1="9.099967249019345" p2="1.060058852640256" q2="-9.125902896764307">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PLOUFL31PLOUR" r="2.5289995670318604" x="6.722000598907471" g1="0.0" b1="2.499999936844688E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="PLOUFP3" bus1="PLOUFP31" connectableBus1="PLOUFP31" voltageLevelId2="PLOURP3" bus2="PLOURP31" connectableBus2="PLOURP31" p1="6.166796160858189" q1="-10.265811279690324" p2="-6.080858312451855" q2="10.283652011932192">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="PLOUFL31SSBRI" r="0.3859999477863312" x="1.0820000171661377" g1="0.0" b1="3.1353000667877495E-4" g2="0.0" b2="3.1353000667877495E-4" voltageLevelId1="PLOUFP3" bus1="PLOUFP31" connectableBus1="PLOUFP31" voltageLevelId2="SSBRIP3" connectableBus2="SSBRIP31" p1="1.5787904271722877E-4" q1="-2.6077568787091514" p2="0.0" q2="0.0">
        <iidm:currentLimits1 permanentLimit="440.0000305175781">
            <iidm:temporaryLimit name="N/A" value="506.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="440.0000305175781"/>
    </iidm:line>
    <iidm:line id="PLOUFL31TREGU" r="0.7319998741149902" x="1.8700000047683716" g1="0.0" b1="2.5368000933667645E-5" g2="0.0" b2="2.620000122988131E-5" voltageLevelId1="PLOUFP3" bus1="PLOUFP31" connectableBus1="PLOUFP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-6.166954039900681" q1="12.873568158398921" p2="6.203305297711688" q2="-12.994093258134285">
        <iidm:currentLimits1 permanentLimit="880.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="880.0000610351562"/>
    </iidm:line>
    <iidm:line id="PLOUGL31ZSSUR" r="1.375000238418579" x="4.84499979019165" g1="0.0" b1="1.708899981167633E-5" g2="0.0" b2="1.7784999727155082E-5" voltageLevelId1="PLOUGP3" bus1="PLOUGP31" connectableBus1="PLOUGP31" voltageLevelId2="ZSSURP3" bus2="ZSSURP31" connectableBus2="ZSSURP31" p1="1.4322127124026973" q1="1.278593335399162" p2="-1.4309693358253224" q2="-1.4235005360628785">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PLOURL31TREGU" r="4.020000457763672" x="10.567001342773438" g1="0.0" b1="3.9792001189198345E-5" g2="0.0" b2="4.007099778391421E-5" voltageLevelId1="PLOURP3" bus1="PLOURP31" connectableBus1="PLOURP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-4.933098234322424" q1="8.786728639886524" p2="5.031641617695356" q2="-8.862456515886711">
        <iidm:currentLimits1 permanentLimit="550.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="550.0"/>
    </iidm:line>
    <iidm:line id="PLOUVL31TREGU" r="2.0" x="5.5" g1="0.0" b1="1.8999999156221747E-5" g2="0.0" b2="1.8999999156221747E-5" voltageLevelId1="PLOUVP3" bus1="PLOUVP31" connectableBus1="PLOUVP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="4.383699217762516" q1="18.66084785144026" p2="-4.212928197051103" q2="-18.351932527785234">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PLUVIL61PRINQ" r="5.690000057220459" x="37.959999084472656" g1="0.0" b1="1.3714999658986926E-4" g2="0.0" b2="1.9347999477759004E-4" voltageLevelId1="PLUVIP6" bus1="PLUVIP61" connectableBus1="PLUVIP61" voltageLevelId2="PRINQP6" bus2="PRINQP61" connectableBus2="PRINQP61" p1="21.104437077177014" q1="9.662460150892263" p2="-21.029842338048045" q2="-27.857191246924856">
        <iidm:currentLimits1 permanentLimit="1423.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1779.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2081.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1423.0"/>
    </iidm:line>
    <iidm:line id="PLUZUL31ZPLUZ" r="0.824999988079071" x="2.252000093460083" g1="0.0" b1="8.027000149013475E-6" g2="0.0" b2="8.007000360521488E-6" voltageLevelId1="PLUZUP3" bus1="PLUZUP31" connectableBus1="PLUZUP31" voltageLevelId2="ZPLUZP3" bus2="ZPLUZP31" connectableBus2="ZPLUZP31" p1="-0.817065369249878" q1="5.999981489695256" p2="0.823899652144124" q2="-6.052928227606151">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PORT7L31PTCHA" r="1.4590001106262207" x="7.013001441955566" g1="0.0" b1="7.662699790671468E-4" g2="0.0" b2="0.0027019521221518517" voltageLevelId1="PORT7P3" bus1="PORT7P31" connectableBus1="PORT7P31" voltageLevelId2="PTCHAP3" bus2="PTCHAP31" connectableBus2="PTCHAP31" p1="-5.698856269696986" q1="2.775693148379138" p2="5.722616339383737" q2="-17.051727958739146">
        <iidm:currentLimits1 permanentLimit="817.0000610351562">
            <iidm:temporaryLimit name="N/A" value="939.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="817.0000610351562"/>
    </iidm:line>
    <iidm:line id="PORT7L31SEVE5" r="1.5800000429153442" x="6.53000020980835" g1="0.0" b1="2.6777999664773233E-5" g2="0.0" b2="2.5867000658763573E-5" voltageLevelId1="PORT7P3" bus1="PORT7P31" connectableBus1="PORT7P31" voltageLevelId2="SEVE5P3" bus2="SEVE5P31" connectableBus2="SEVE5P31" p1="-4.365082789895656" q1="3.2242872989109683" p2="4.376436363063963" q2="-3.3977672654404962">
        <iidm:currentLimits1 permanentLimit="817.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1136.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="817.0000610351562"/>
    </iidm:line>
    <iidm:line id="POULDL31ZPOUL" r="1.1069999933242798" x="3.019000291824341" g1="0.0" b1="1.0773000212793704E-5" g2="0.0" b2="1.0773000212793704E-5" voltageLevelId1="POULDP3" bus1="POULDP31" connectableBus1="POULDP31" voltageLevelId2="ZPOULP3" bus2="ZPOULP31" connectableBus2="ZPOULP31" p1="3.3528703603271817" q1="8.599972747360923" p2="-3.331739300350852" q2="-8.638819154244906">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PRAT L31ZPRA6" r="0.12200000137090683" x="0.32600000500679016" g1="0.0" b1="1.2390000847517513E-6" g2="0.0" b2="1.2000000424450263E-6" voltageLevelId1="PRAT P3" connectableBus1="PRAT P31" voltageLevelId2="ZPRA6P3" bus2="ZPRA6P31" connectableBus2="ZPRA6P31" p1="0.0" q1="0.0" p2="7.709102468570076E-10" q2="-0.010039518210593184">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PRAT L32THEIX" r="0.42800000309944153" x="1.1670000553131104" g1="0.0" b1="4.251000063959509E-6" g2="0.0" b2="4.122000518691493E-6" voltageLevelId1="PRAT P3" bus1="PRAT P31" connectableBus1="PRAT P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.099995339455965" q1="-0.6199981310350565" p2="3.1010339849759885" q2="0.5884034538416559">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="760.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="PRINQL61PTCHA" r="0.6690000295639038" x="4.697000026702881" g1="0.0" b1="2.2570999135496095E-5" g2="0.0" b2="1.8040899885818362E-4" voltageLevelId1="PRINQP6" bus1="PRINQP61" connectableBus1="PRINQP61" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="39.55661128838705" q1="-56.19367789612264" p2="-39.50176341568419" q2="45.149998830101026">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1600.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1868.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="PTCHAL31SAVEN" r="3.4300003051757812" x="8.15000057220459" g1="0.0" b1="4.600000102072954E-5" g2="0.0" b2="2.8000000384054147E-5" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="SAVENP3" bus2="SAVENP31" connectableBus2="SAVENP31" p1="1.9701274307449488" q1="-5.445868026091612" p2="-1.9439915823040395" q2="5.199982897733908">
        <iidm:currentLimits1 permanentLimit="274.0">
            <iidm:temporaryLimit name="N/A" value="352.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="274.0"/>
    </iidm:line>
    <iidm:line id="PTCHAL31SEVE5" r="1.2920000553131104" x="5.499000072479248" g1="0.0" b1="4.672200157074258E-5" g2="0.0" b2="2.109700108121615E-5" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="SEVE5P3" bus2="SEVE5P31" connectableBus2="SEVE5P31" p1="1.8415798550052085" q1="-3.9920041060674296" p2="-1.8360103741760008" q2="3.7345306014742383">
        <iidm:currentLimits1 permanentLimit="817.0000610351562">
            <iidm:temporaryLimit name="N/A" value="989.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="817.0000610351562"/>
    </iidm:line>
    <iidm:line id="PTCHAL31ZHER9" r="1.9500000476837158" x="5.159999847412109" g1="0.0" b1="1.9789998987107538E-5" g2="0.0" b2="1.980999695661012E-5" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="ZHER9P3" bus2="ZHER9P31" connectableBus2="ZHER9P31" p1="16.59217782735065" q1="-9.343771347818185" p2="-16.4218737215449" q2="9.6300336862871">
        <iidm:currentLimits1 permanentLimit="601.0">
            <iidm:temporaryLimit name="N/A" value="782.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="601.0"/>
    </iidm:line>
    <iidm:line id="PTCHAL32SEVE5" r="2.065000295639038" x="5.252999782562256" g1="0.0" b1="1.8929998987005092E-5" g2="0.0" b2="4.461799835553393E-5" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="SEVE5P3" bus2="SEVE5P31" connectableBus2="SEVE5P31" p1="1.2792430469664" q1="-4.104936928372972" p2="-1.2703273803817452" q2="3.8632228003072755">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="626.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="QUESTL31SSGRA" r="2.5799999237060547" x="7.039999961853027" g1="0.0" b1="2.499999936844688E-5" g2="0.0" b2="2.499999936844688E-5" voltageLevelId1="QUESTP3" bus1="QUESTP31" connectableBus1="QUESTP31" voltageLevelId2="SSGRAP3" bus2="SSGRAP31" connectableBus2="SSGRAP31" p1="-7.75440856121848" q1="-5.365545769185488" p2="7.806172297981324" q2="5.285211769087113">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="834.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="QUESTL31THEIX" r="2.759999990463257" x="7.542999744415283" g1="0.0" b1="2.679100180102978E-5" g2="0.0" b2="2.69049996859394E-5" voltageLevelId1="QUESTP3" bus1="QUESTP31" connectableBus1="QUESTP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="11.133631424898047" q1="13.36552194788663" p2="-10.94071020042297" q2="-13.066137742330957">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="QUIMPL31SQUIV" r="0.27000001072883606" x="1.1100000143051147" g1="0.0" b1="1.610000035725534E-4" g2="0.0" b2="2.300000051036477E-5" voltageLevelId1="QUIMPP3" bus1="QUIMPP31" connectableBus1="QUIMPP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-9.464224950831031" q1="4.397838005312333" p2="9.471482881096843" q2="-5.15826967127063">
        <iidm:currentLimits1 permanentLimit="645.0">
            <iidm:temporaryLimit name="N/A" value="742.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="645.0"/>
    </iidm:line>
    <iidm:line id="QUIMPL31ZE.BL" r="0.0689999982714653" x="0.1850000023841858" g1="0.0" b1="4.124000042793341E-6" g2="0.0" b2="7.03000011981203E-7" voltageLevelId1="QUIMPP3" connectableBus1="QUIMPP31" voltageLevelId2="ZE.BLP3" bus2="ZE.BLP31" connectableBus2="ZE.BLP31" p1="0.0" q1="0.0" p2="5.016535477436229E-9" q2="-0.020634521864694527">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="627.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="QUIMPL31ZKERA" r="0.10199999064207077" x="0.3789999783039093" g1="0.0" b1="1.503000021330081E-6" g2="0.0" b2="1.4370000371854985E-6" voltageLevelId1="QUIMPP3" connectableBus1="QUIMPP31" voltageLevelId2="ZKERAP3" bus2="ZKERAP31" connectableBus2="ZKERAP31" p1="0.0" q1="0.0" p2="9.5652620302294E-10" q2="-0.012204661451169588">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="QUIMPL32SQUIV" r="0.27000001072883606" x="1.1100000143051147" g1="0.0" b1="1.5999999595806003E-4" g2="0.0" b2="2.300000051036477E-5" voltageLevelId1="QUIMPP3" bus1="QUIMPP31" connectableBus1="QUIMPP31" voltageLevelId2="SQUIVP3" bus2="SQUIVP31" connectableBus2="SQUIVP31" p1="-9.464224950831031" q1="4.402133751718336" p2="9.471482881096843" q2="-5.15826967127063">
        <iidm:currentLimits1 permanentLimit="645.0">
            <iidm:temporaryLimit name="N/A" value="742.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="645.0"/>
    </iidm:line>
    <iidm:line id="RABINL31ZRUNI" r="3.109999418258667" x="10.119999885559082" g1="0.0" b1="3.6229997931513935E-5" g2="0.0" b2="3.6139997973805293E-5" voltageLevelId1="RABINP3" bus1="RABINP31" connectableBus1="RABINP31" voltageLevelId2="ZRUNIP3" bus2="ZRUNIP31" connectableBus2="ZRUNIP31" p1="-2.1704908618956544" q1="-8.177809835531594" p2="2.2195570279533707" q2="8.01445202018394">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL31RANCE" r="0.045889806002378464" x="0.08400074392557144" g1="0.0" b1="3.9200000173877925E-5" g2="0.0" b2="3.9200000173877925E-5" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="RANCEP3" bus2="RANCEP31" connectableBus2="RANCEP31" p1="2.9443678032039614E-7" q1="-0.3273570220207688" p2="2.9151675199811206E-12" q2="5.830335039962241E-12">
        <iidm:currentLimits1 permanentLimit="356.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="356.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL31SSSE5" r="0.30800002813339233" x="1.7299998998641968" g1="0.0" b1="3.3400001120753586E-4" g2="0.0" b2="5.400000372901559E-5" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="16.24076933434905" q1="-17.83865973333407" p2="-16.201366726247173" q2="16.437345430362445">
        <iidm:currentLimits1 permanentLimit="930.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1070.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="930.0000610351562"/>
    </iidm:line>
    <iidm:line id="RAN.PL31TADEN" r="1.7699998617172241" x="6.03000020980835" g1="0.0" b1="2.2000000171829015E-5" g2="0.0" b2="2.2000000171829015E-5" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="TADENP3" bus2="TADENP31" connectableBus2="TADENP31" p1="1.1282991498528194" q1="-12.429769310927076" p2="-1.0632310071584579" q2="12.464504122154233">
        <iidm:currentLimits1 permanentLimit="748.0">
            <iidm:temporaryLimit name="N/A" value="811.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="748.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL32SSSE5" r="0.30800002813339233" x="1.7299998998641968" g1="0.0" b1="3.3400001120753586E-4" g2="0.0" b2="5.400000372901559E-5" voltageLevelId1="RAN.PP3" bus1="RAN.PP31" connectableBus1="RAN.PP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="16.24076933434905" q1="-17.83865973333407" p2="-16.201366726247173" q2="16.437345430362445">
        <iidm:currentLimits1 permanentLimit="930.0000610351562">
            <iidm:temporaryLimit name="N/A" value="1070.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="930.0000610351562"/>
    </iidm:line>
    <iidm:line id="RAN.PL61RANCE" r="0.04748492315411568" x="0.08692055195569992" g1="0.0" b1="1.5200001143966801E-5" g2="0.0" b2="1.5200001143966801E-5" voltageLevelId1="RAN.PP6" bus1="RAN.PP61" connectableBus1="RAN.PP61" voltageLevelId2="RANCEP6" bus2="RANCEP61" connectableBus2="RANCEP61" p1="80.0054068122757" q1="3.296478709596223" p2="-79.99999999919626" q2="-5.0000000001686775">
        <iidm:currentLimits1 permanentLimit="260.0"/>
        <iidm:currentLimits2 permanentLimit="260.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL62RANCE" r="0.05651937797665596" x="0.10345800966024399" g1="0.0" b1="1.795900061551947E-5" g2="0.0" b2="1.795900061551947E-5" voltageLevelId1="RAN.PP6" bus1="RAN.PP61" connectableBus1="RAN.PP61" voltageLevelId2="RANCEP6" bus2="RANCEP62" connectableBus2="RANCEP62" p1="80.00643441873954" q1="2.9873796819532115" p2="-79.99999999917958" q2="-5.000000000200618">
        <iidm:currentLimits1 permanentLimit="260.0"/>
        <iidm:currentLimits2 permanentLimit="260.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL62TDRAN" r="0.04999999329447746" x="0.5" g1="0.0" b1="4.000000444648322E-6" g2="0.0" b2="4.000000444648322E-6" voltageLevelId1="RAN.PP6" bus1="RAN.PP62" connectableBus1="RAN.PP62" voltageLevelId2="TDRANP6" bus2="TDRANP61" connectableBus2="TDRANP61" p1="67.94399228008155" q1="35.75625695410888" p2="-67.93879009765146" q2="-36.158580995707226">
        <iidm:currentLimits1 permanentLimit="901.0">
            <iidm:temporaryLimit name="N/A" value="1030.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1290.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="901.0"/>
    </iidm:line>
    <iidm:line id="RAN.PL63RANCE" r="0.06610164791345596" x="0.12099824100732803" g1="0.0" b1="2.1023000954301096E-5" g2="0.0" b2="2.1023000954301096E-5" voltageLevelId1="RAN.PP6" bus1="RAN.PP61" connectableBus1="RAN.PP61" voltageLevelId2="RANCEP6" bus2="RANCEP63" connectableBus2="RANCEP63" p1="80.0081617010134" q1="22.44529139495785" p2="-79.99999999920149" q2="-24.799999237131434">
        <iidm:currentLimits1 permanentLimit="260.0"/>
        <iidm:currentLimits2 permanentLimit="260.0"/>
    </iidm:line>
    <iidm:line id="RANCEL31SSMAL" r="0.7839999198913574" x="1.9490001201629639" g1="0.0" b1="3.4047101507894695E-4" g2="0.0" b2="1.4320800255518407E-4" voltageLevelId1="RANCEP3" bus1="RANCEP32" connectableBus1="RANCEP32" voltageLevelId2="SSMALP3" bus2="SSMALP31" connectableBus2="SSMALP31" p1="1.8462242681115402E-13" q1="0.0" p2="3.896421166774493E-4" q2="-2.071921143503899">
        <iidm:currentLimits1 permanentLimit="305.0">
            <iidm:temporaryLimit name="N/A" value="350.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="305.0"/>
    </iidm:line>
    <iidm:line id="ROPHEL31SEVIG" r="0.7599998712539673" x="3.520000457763672" g1="0.0" b1="0.0011631000088527799" g2="0.0" b2="0.0011631000088527799" voltageLevelId1="ROPHEP3" bus1="ROPHEP31" connectableBus1="ROPHEP31" voltageLevelId2="SEVIGP3" bus2="SEVIGP31" connectableBus2="SEVIGP31" p1="-15.662382041695228" q1="2.718734846456111" p2="15.714667739238152" q2="-12.86061678584122">
        <iidm:currentLimits1 permanentLimit="715.0">
            <iidm:temporaryLimit name="N/A" value="1610.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="715.0"/>
    </iidm:line>
    <iidm:line id="ROSPEL31ZPLUZ" r="2.484999895095825" x="5.894000053405762" g1="0.0" b1="1.2199999764561653E-4" g2="0.0" b2="5.900000178371556E-5" voltageLevelId1="ROSPEP3" bus1="ROSPEP31" connectableBus1="ROSPEP31" voltageLevelId2="ZPLUZP3" bus2="ZPLUZP31" connectableBus2="ZPLUZP31" p1="-1.080478115237443" q1="-16.649423768418455" p2="1.233124990990008" q2="16.229689736163508">
        <iidm:currentLimits1 permanentLimit="446.9999694824219">
            <iidm:temporaryLimit name="N/A" value="557.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="446.9999694824219"/>
    </iidm:line>
    <iidm:line id="ROSPEL61ZCORO" r="2.240000009536743" x="14.858000755310059" g1="0.0" b1="5.400000372901559E-5" g2="0.0" b2="5.400000372901559E-5" voltageLevelId1="ROSPEP6" bus1="ROSPEP61" connectableBus1="ROSPEP61" voltageLevelId2="ZCOROP6" bus2="ZCOROP61" connectableBus2="ZCOROP61" p1="-32.204332919291566" q1="28.66519966226302" p2="32.28324706573007" q2="-34.37947936124392">
        <iidm:currentLimits1 permanentLimit="1375.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1625.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2000.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1375.0"/>
    </iidm:line>
    <iidm:line id="ROSTRL31SSNI6" r="2.7699997425079346" x="7.5500006675720215" g1="0.0" b1="2.7000001864507794E-5" g2="0.0" b2="2.7000001864507794E-5" voltageLevelId1="ROSTRP3" bus1="ROSTRP31" connectableBus1="ROSTRP31" voltageLevelId2="SSNI6P3" bus2="SSNI6P31" connectableBus2="SSNI6P31" p1="-0.8186199594495456" q1="-4.251884588397733" p2="0.8291178154357176" q2="4.02659058259419">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="RUMENL31SSCO6" r="1.2140001058578491" x="3.3650002479553223" g1="0.0" b1="9.305430576205254E-4" g2="0.0" b2="9.305430576205254E-4" voltageLevelId1="RUMENP3" bus1="RUMENP31" connectableBus1="RUMENP31" voltageLevelId2="SSCO6P3" bus2="SSCO6P31" connectableBus2="SSCO6P31" p1="-0.7682835047309485" q1="-12.92554476032188" p2="0.7900888970751357" q2="4.764295893661263">
        <iidm:currentLimits1 permanentLimit="465.0000305175781">
            <iidm:temporaryLimit name="N/A" value="828.0000610351562"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="465.0000305175781"/>
    </iidm:line>
    <iidm:line id="RUMENL31ZSSUR" r="1.8989999294281006" x="4.813000202178955" g1="0.0" b1="1.7267999282921664E-5" g2="0.0" b2="1.7267999282921664E-5" voltageLevelId1="RUMENP3" bus1="RUMENP31" connectableBus1="RUMENP31" voltageLevelId2="ZSSURP3" bus2="ZSSURP31" connectableBus2="ZSSURP31" p1="-12.853283436582078" q1="17.17577976926495" p2="13.05363079764257" q2="-16.817530352398894">
        <iidm:currentLimits1 permanentLimit="495.0000305175781">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="495.0000305175781"/>
    </iidm:line>
    <iidm:line id="SARZEL31THEIX" r="3.4809987545013428" x="9.305996894836426" g1="0.0" b1="3.455499972915277E-5" g2="0.0" b2="3.536300209816545E-5" voltageLevelId1="SARZEP3" bus1="SARZEP31" connectableBus1="SARZEP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.171899266099507" q1="6.573034238044535" p2="3.2174842657186105" q2="-6.742303224137321">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SARZEL32THEIX" r="3.553999662399292" x="9.508000373840332" g1="0.0" b1="3.531699985614978E-5" g2="0.0" b2="3.599900082917884E-5" voltageLevelId1="SARZEP3" bus1="SARZEP31" connectableBus1="SARZEP31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-3.106338231888004" q1="6.426926427147056" p2="3.15093050700275" q2="-6.604591861307878">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SCAERL31ZSCAE" r="1.0289998054504395" x="2.812000036239624" g1="0.0" b1="1.4441999155678786E-5" g2="0.0" b2="1.0257000212732237E-5" voltageLevelId1="SCAERP3" bus1="SCAERP31" connectableBus1="SCAERP31" voltageLevelId2="ZSCAEP3" bus2="ZSCAEP31" connectableBus2="ZSCAEP31" p1="6.00009480490802" q1="8.199972882734073" p2="-5.976233710317215" q2="-8.24526966493321">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SERV6L41ZSERV" r="1.1290000677108765" x="2.8710007667541504" g1="0.0" b1="1.0298997040081304E-5" g2="0.0" b2="1.0296000255038962E-5" voltageLevelId1="SERV6P4" connectableBus1="SERV6P41" voltageLevelId2="ZSERVP4" bus2="ZSERVP41" connectableBus2="ZSERVP41" p1="0.0" q1="0.0" p2="1.064211978650321E-6" q2="-0.1830150421606589">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="SQUIVL31ZBRI6" r="1.46999990940094" x="3.9600000381469727" g1="0.0" b1="1.500000053056283E-5" g2="0.0" b2="1.4000000192027073E-5" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="ZBRI6P3" bus2="ZBRI6P31" connectableBus2="ZBRI6P31" p1="2.7505865799245295" q1="-14.231322253415414" p2="-2.679214371234606" q2="14.297723240470859">
        <iidm:currentLimits1 permanentLimit="688.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="688.0"/>
    </iidm:line>
    <iidm:line id="SQUIVL31ZE.BL" r="0.5450000166893005" x="1.4320001602172852" g1="0.0" b1="4.9660002332529984E-6" g2="0.0" b2="4.647999958251603E-6" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="ZE.BLP3" bus2="ZE.BLP31" connectableBus2="ZE.BLP31" p1="9.111704956399285" q1="1.677747482622682" p2="-9.100789872559305" q2="-1.6902391245048596">
        <iidm:currentLimits1 permanentLimit="452.9999694824219">
            <iidm:temporaryLimit name="N/A" value="568.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="452.9999694824219"/>
    </iidm:line>
    <iidm:line id="SQUIVL31ZPOUL" r="2.123999834060669" x="5.7340006828308105" g1="0.0" b1="2.982700061693322E-5" g2="0.0" b2="5.695300205843523E-5" voltageLevelId1="SQUIVP3" bus1="SQUIVP31" connectableBus1="SQUIVP31" voltageLevelId2="ZPOULP3" bus2="ZPOULP31" connectableBus2="ZPOULP31" p1="4.756212316976156" q1="-15.499896769684348" p2="-4.6280074047301305" q2="15.464735880560085">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SQUIVL62ZTREF" r="2.809000015258789" x="19.299999237060547" g1="0.0" b1="7.135300256777555E-5" g2="0.0" b2="7.111599552445114E-5" voltageLevelId1="SQUIVP6" bus1="SQUIVP61" connectableBus1="SQUIVP61" voltageLevelId2="ZTREFP6" bus2="ZTREFP61" connectableBus2="ZTREFP61" p1="-89.83824310649717" q1="47.299514050527506" p2="90.35129473381389" q2="-52.03738030653092">
        <iidm:currentLimits1 permanentLimit="1056.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1394.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1650.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1056.0"/>
    </iidm:line>
    <iidm:line id="SSAG5L31TREGU" r="5.489999771118164" x="14.779999732971191" g1="0.0" b1="6.70000008540228E-5" g2="0.0" b2="5.499999679159373E-5" voltageLevelId1="SSAG5P3" bus1="SSAG5P31" connectableBus1="SSAG5P31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="1.9242395892450377" q1="11.217301123602711" p2="-1.7568846300944927" q2="-11.292950584351482">
        <iidm:currentLimits1 permanentLimit="545.0">
            <iidm:temporaryLimit name="N/A" value="550.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="545.0"/>
    </iidm:line>
    <iidm:line id="SSAV7L31THEIX" r="0.2919999957084656" x="0.8239999413490295" g1="0.0" b1="2.7730900910682976E-4" g2="0.0" b2="2.7730900910682976E-4" voltageLevelId1="SSAV7P3" connectableBus1="SSAV7P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="0.0" q1="0.0" p2="9.241474038663643E-5" q2="-2.2817893592629">
        <iidm:currentLimits1 permanentLimit="480.0">
            <iidm:temporaryLimit name="N/A" value="552.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="480.0"/>
    </iidm:line>
    <iidm:line id="SSAV7L32THEIX" r="0.29200002551078796" x="0.8230000138282776" g1="0.0" b1="2.770849969238043E-4" g2="0.0" b2="2.770849969238043E-4" voltageLevelId1="SSAV7P3" bus1="SSAV7P31" connectableBus1="SSAV7P31" voltageLevelId2="THEIXP3" bus2="THEIXP31" connectableBus2="THEIXP31" p1="-1.3999978611190385" q1="-0.2799991551861882" p2="1.4001894581908896" q2="-1.9993119859869284">
        <iidm:currentLimits1 permanentLimit="480.0">
            <iidm:temporaryLimit name="N/A" value="552.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="480.0"/>
    </iidm:line>
    <iidm:line id="SSBRIL31TREGU" r="0.23399998247623444" x="0.9019999504089355" g1="0.0" b1="3.04599991068244E-4" g2="0.0" b2="3.04599991068244E-4" voltageLevelId1="SSBRIP3" bus1="SSBRIP31" connectableBus1="SSBRIP31" voltageLevelId2="TREGUP3" bus2="TREGUP31" connectableBus2="TREGUP31" p1="-12.193099531130116" q1="10.899968246697705" p2="12.209880433662617" q2="-13.349310415726903">
        <iidm:currentLimits1 permanentLimit="570.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="870.0"/>
            <iidm:temporaryLimit name="IT5" acceptableDuration="300" value="1125.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="570.0"/>
    </iidm:line>
    <iidm:line id="SSCO6L31ZBRI6" r="1.2899999618530273" x="3.5299999713897705" g1="0.0" b1="1.300000076298602E-5" g2="0.0" b2="1.300000076298602E-5" voltageLevelId1="SSCO6P3" bus1="SSCO6P31" connectableBus1="SSCO6P31" voltageLevelId2="ZBRI6P3" bus2="ZBRI6P31" connectableBus2="ZBRI6P31" p1="1.5901497663169857" q1="7.025885010300992" p2="-1.5748652958352694" q2="-7.099019487347383">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SSLAUL41ZGAYE" r="0.06300000101327896" x="0.1730000525712967" g1="0.0" b1="6.169999551275396E-7" g2="0.0" b2="6.169999551275396E-7" voltageLevelId1="SSLAUP4" bus1="SSLAUP41" connectableBus1="SSLAUP41" voltageLevelId2="ZGAYEP4" bus2="ZGAYEP41" connectableBus2="ZGAYEP41" p1="0.12927070270009902" q1="6.199981090581201" p2="-0.12899864103425288" q2="-6.210241168585874">
        <iidm:currentLimits1 permanentLimit="616.0">
            <iidm:temporaryLimit name="N/A" value="786.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="616.0"/>
    </iidm:line>
    <iidm:line id="SSLAUL62ZSSL7" r="0.02499999850988388" x="0.1679999977350235" g1="0.0" b1="5.950000172560976E-7" g2="0.0" b2="5.950000172560976E-7" voltageLevelId1="SSLAUP6" bus1="SSLAUP61" connectableBus1="SSLAUP61" voltageLevelId2="ZSSL7P6" bus2="ZSSL7P61" connectableBus2="ZSSL7P61" p1="-17.156159152628526" q1="20.294688743612056" p2="17.156466427533854" q2="-20.361129286231748">
        <iidm:currentLimits1 permanentLimit="1249.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1590.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1855.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1249.0"/>
    </iidm:line>
    <iidm:line id="SSMALL31SSSE5" r="0.4399999678134918" x="1.8000000715255737" g1="0.0" b1="9.899999713525176E-5" g2="0.0" b2="9.999999747378752E-6" voltageLevelId1="SSMALP3" bus1="SSMALP31" connectableBus1="SSMALP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P32" connectableBus2="SSSE5P32" p1="8.292675630559863" q1="-9.60263661889532" p2="-8.276950945057093" q2="9.2000043367388">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="799.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="SSMALL32SSSE5" r="0.4399999976158142" x="1.8100000619888306" g1="0.0" b1="1.0100000508828089E-4" g2="0.0" b2="9.999999747378752E-6" voltageLevelId1="SSMALP3" bus1="SSMALP31" connectableBus1="SSMALP31" voltageLevelId2="SSSE5P3" bus2="SSSE5P31" connectableBus2="SSSE5P31" p1="-25.389816292389998" q1="22.274562881851267" p2="25.509047963236064" q2="-22.258763197178723">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="799.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="TALUSL41ZGAYE" r="0.7110000848770142" x="1.846000075340271" g1="0.0" b1="6.616999144171132E-6" g2="0.0" b2="6.62199454382062E-6" voltageLevelId1="TALUSP4" connectableBus1="TALUSP41" voltageLevelId2="ZGAYEP4" bus2="ZGAYEP41" connectableBus2="ZGAYEP41" p1="0.0" q1="0.0" p2="2.776580240071652E-7" q2="-0.1180770340895189">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="THEIXL31VANNE" r="0.5879999995231628" x="2.001000165939331" g1="0.0" b1="9.212999430019408E-6" g2="0.0" b2="7.104899850673974E-5" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="VANNEP3" bus2="VANNEP31" connectableBus2="VANNEP31" p1="8.18625938223233" q1="-4.992527374573755" p2="-8.17317159442273" q2="4.706160970679162">
        <iidm:currentLimits1 permanentLimit="650.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="650.0"/>
    </iidm:line>
    <iidm:line id="THEIXL31ZLOCQ" r="2.2799999713897705" x="6.21999979019165" g1="0.0" b1="2.2000000171829015E-5" g2="0.0" b2="2.2000000171829015E-5" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="ZLOCQP3" bus2="ZLOCQP31" connectableBus2="ZLOCQP31" p1="-4.16333462618486" q1="-7.137564535322297" p2="4.200466063138939" q2="7.055497145342771">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="THEIXL31ZPRA6" r="0.2540000379085541" x="0.6769999265670776" g1="0.0" b1="2.5409999580006115E-6" g2="0.0" b2="2.58999989455333E-6" voltageLevelId1="THEIXP3" bus1="THEIXP31" connectableBus1="THEIXP31" voltageLevelId2="ZPRA6P3" bus2="ZPRA6P31" connectableBus2="ZPRA6P31" p1="8.27686057093522" q1="-4.989531367997278" p2="-8.271099907464137" q2="4.983771610066897">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="THEIXL61ZPRIN" r="4.064998626708984" x="27.031002044677734" g1="0.0" b1="9.798999963095412E-5" g2="0.0" b2="9.786499867914245E-5" voltageLevelId1="THEIXP6" bus1="THEIXP61" connectableBus1="THEIXP61" voltageLevelId2="ZPRINP6" bus2="ZPRINP61" connectableBus2="ZPRINP61" p1="15.042253486862128" q1="1.5627224721568633" p2="-15.02242438401703" q2="-12.506928107840837">
        <iidm:currentLimits1 permanentLimit="1049.0">
            <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1339.0"/>
            <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1563.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="1049.0"/>
    </iidm:line>
    <iidm:line id="TREGUL31ZBROS" r="3.0799996852874756" x="8.430002212524414" g1="0.0" b1="3.000000106112566E-5" g2="0.0" b2="3.000000106112566E-5" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="ZBROSP3" bus2="ZBROSP31" connectableBus2="ZBROSP31" p1="8.106638606685781" q1="-10.374920480349225" p2="-7.978906468086692" q2="10.473616747955502">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="TREGUL31ZCADO" r="0.19899998605251312" x="0.5519999265670776" g1="0.0" b1="1.919999931487837E-6" g2="0.0" b2="1.9180001800123136E-6" voltageLevelId1="TREGUP3" bus1="TREGUP31" connectableBus1="TREGUP31" voltageLevelId2="ZCADOP3" bus2="ZCADOP31" connectableBus2="ZCADOP31" p1="0.700024606649335" q1="0.11401017788180609" p2="-0.700000211781153" q2="-0.12974923223130524">
        <iidm:currentLimits1 permanentLimit="695.0">
            <iidm:temporaryLimit name="N/A" value="883.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="695.0"/>
    </iidm:line>
    <iidm:line id="VANNEL31ZPRA6" r="0.31800004839897156" x="1.3120002746582031" g1="0.0" b1="6.743300036760047E-5" g2="0.0" b2="7.632999768247828E-6" voltageLevelId1="VANNEP3" bus1="VANNEP31" connectableBus1="VANNEP31" voltageLevelId2="ZPRA6P3" bus2="ZPRA6P31" connectableBus2="ZPRA6P31" p1="-8.263927747915712" q1="4.693810462151271" p2="8.271099906692143" q2="-4.973732091867456">
        <iidm:currentLimits1 permanentLimit="760.0">
            <iidm:temporaryLimit name="N/A" value="992.9999389648438"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="760.0"/>
    </iidm:line>
    <iidm:line id="ZCASCL31ZSCAE" r="0.210999995470047" x="0.8799999952316284" g1="0.0" b1="3.458000264799921E-6" g2="0.0" b2="3.4449999475327786E-6" voltageLevelId1="ZCASCP3" bus1="ZCASCP31" connectableBus1="ZCASCP31" voltageLevelId2="ZSCAEP3" bus2="ZSCAEP31" connectableBus2="ZSCAEP31" p1="-4.026855540852018" q1="-16.329684169328115" p2="4.040368358092565" q2="16.35549892004994">
        <iidm:currentLimits1 permanentLimit="947.0">
            <iidm:temporaryLimit name="N/A" value="1280.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="947.0"/>
    </iidm:line>
    <iidm:line id="ZGAYEL41ZSERV" r="0.9940009713172913" x="2.524003028869629" g1="0.0" b1="9.072995453607291E-6" g2="0.0" b2="9.07199500943534E-6" voltageLevelId1="ZGAYEP4" bus1="ZGAYEP41" connectableBus1="ZGAYEP41" voltageLevelId2="ZSERVP4" bus2="ZSERVP41" connectableBus2="ZSERVP41" p1="0.1289983633818998" q1="6.3283182026540405" p2="-0.12441833904691083" q2="-6.478224963659847">
        <iidm:currentLimits1 permanentLimit="589.0">
            <iidm:temporaryLimit name="N/A" value="768.0"/>
            <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
        </iidm:currentLimits1>
        <iidm:currentLimits2 permanentLimit="589.0"/>
    </iidm:line>
    <iidm:line id="DOMLOL71DDDDD" r="0.0" x="44.0" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="DOMLOP7" bus1="DOMLOP71" connectableBus1="DOMLOP71" voltageLevelId2="DDDDDP7" bus2="DDDDDP71" connectableBus2="DDDDDP71" p1="0.0" q1="0.0" p2="0.0" q2="0.0"/>
    <iidm:line id="COR.PL71EEEEE" r="0.0" x="80.0" g1="0.0" b1="0.0" g2="0.0" b2="0.0" voltageLevelId1="COR.PP7" bus1="COR.PP71" connectableBus1="COR.PP71" voltageLevelId2="EEEEEP7" bus2="EEEEEP71" connectableBus2="EEEEEP71" p1="0.0" q1="0.0" p2="0.0" q2="0.0"/>
    <iidm:extension id="PLEMYP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAUD P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSRENP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVIGP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LAMBAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MUR  P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERBIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORIHP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CLEDEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COUTAP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUINGP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="DROUGP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MESSAP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROPHEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BLAINP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="THEIXP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TIZEEP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CTAUBP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CSPPR6GR.PR">
        <sa:standbyAutomaton b0="9.876543190330267E-4" standby="false" lowVoltageSetPoint="233.0" highVoltageSetPoint="242.0" lowVoltageThreshold="230.0" highVoltageThreshold="245.0"/>
    </iidm:extension>
    <iidm:extension id="REDETP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSCO6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G.RIV.TG1">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MINIHP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLAUP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIMPP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTCHAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TADENP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTIVYP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SAUV5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROSTRP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CREDIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SERV6P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CONCAP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BIGNAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSBRIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BANNAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TREGUP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TALUSP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSSU5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VERN P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RUMENP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANFAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSNI6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MANEGP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DERVAP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GAEL P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MERDRP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUVP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MANEGP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSNI6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MARZAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LESNEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORLAP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSPIEP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINANP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TREGUP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSPIEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RENNEP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CONCAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERBIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAUD P3_HY_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSFIAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CRUELP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CRUELP4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JOSSEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVE5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAIMPP3_HY_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOUV5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CRUELP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOUDEP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RANCE6RANCE1">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RANCE6RANCE3">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RANCE6RANCE2">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERM5P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANG5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JANAIT01">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JANAIT02">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CESSOP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRIECP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSSE5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DROUGP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRIECP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOCMAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MERDRP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANMEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AURAYP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINARP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PERR6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUGP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AMBONP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSMALP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSRENP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TREGUP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SERV6P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSHERP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COUTAP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTCHAP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SAUV5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TADENP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TINTEP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LAMBAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOUDEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BANNAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAULEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIBEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="THEIXP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CTAUBP4_TH_CHG">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOERP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SCAERP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUSQP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LESNEP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CREDIP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ISSE P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BIGNAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MELGVP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERHEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SAVENP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TREGUP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MTFO5P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JOSSEP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="ISSE P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINARP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOE5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AUDIEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MALE5P3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="CARHAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RABINP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRE.RP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RABINP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TALUSP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PERR6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRE.RP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCO-P6 OFS_H">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRUZ P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANN6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PORT7P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAS  P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUZUP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="UZEL P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOL  P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANNIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TINTEP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTCHAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TIZEEP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VANNEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERL5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOSNEP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSHERP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLAN6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MUR  P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORIHP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G.B.IE01">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MARZAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KEROLP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLEOP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RIAILP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MTFO5P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LISLOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="P.ABBP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MESSAP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CLEDEP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AURAYP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="YQUELP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANFAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="UZEL P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CTAUBP4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AUDIEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUERL3GUERLH">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTIVYP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOURP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TRES5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="B.SSBEA2">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="B.SSBEA1">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOUARP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANINT01">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANINT03">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANN6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANINT02">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANINT04">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="REDETP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUZUP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BENODP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MALE5P3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOE5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSGRAP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="DOUAIP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BLAINP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="THEIXP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLAUP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VANNEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CLEDEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CTAUBP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CONCAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DERVAP4-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="G.B.IP3_EOL_RPT30">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BZSEUP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ALLAIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIM5P3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TADENP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RIAILP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="YQUELP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSGRAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MTFO5P4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSGRAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COATAP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COATAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOUDEP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="PORT7P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERL5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIMPP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUGP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROPHEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUESTP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOL  P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COMBOP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOURP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERM5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUINGP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MALE5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="POULDP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANNIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDIP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GAEL P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MINIHP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PONAN.TG1">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ABERSP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERBOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LORIEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MALE5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERHEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRIECP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CSPPH.TC1">
        <sa:standbyAutomaton b0="4.938271595165133E-4" standby="false" lowVoltageSetPoint="233.0" highVoltageSetPoint="242.0" lowVoltageThreshold="230.0" highVoltageThreshold="245.0"/>
    </iidm:extension>
    <iidm:extension id="LANDIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINANP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSSE5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOURP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOHANP3_EOL_RPT30">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOERP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RENNEP6_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NOYA5P4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ABERSP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROSTRP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAS  P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANG5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOURP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RUMENP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PENHAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MUR  P3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="GUEZEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BOUCEP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="JOSSEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NENEZP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAULEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SCAERP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSCO6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOUAIP4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CESSOP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MTFO5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CSPDO.TC1">
        <sa:standbyAutomaton b0="-0.0" standby="false" lowVoltageSetPoint="235.0" highVoltageSetPoint="242.0" lowVoltageThreshold="230.0" highVoltageThreshold="245.0"/>
    </iidm:extension>
    <iidm:extension id="SCAERP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VERN P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CROZOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BENODP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIBEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVIGP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="B.GUE.TG1">
        <apc:activePowerControl participate="false" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="B.GUE.TG2">
        <apc:activePowerControl participate="false" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="KERBOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLELAP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SARZEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERM5P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUGP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CALA5-P7 OFS_E">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUZUP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER P4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ALLAIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLELAP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="POULDP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NOYA5P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NOYA5P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANN6P3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSRENP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="P.ABBP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="RIAILP4-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="SARZEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COMBOP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DINANP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSGRAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUSQP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DERVAP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIM5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAIMPP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BZSEUP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAIMPP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOSCOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KEROLP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSBRIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CARHAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CREDIP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUESTP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUERAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PTCHAP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUERAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANG5P3_HY_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="THEIXP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BRUZ P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLUZUP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSAG5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BOUCEP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LISLOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVIGP3_TH_CHG">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOCQUP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MINIHP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERB6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOUARP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MUR  P3_HY_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUINGP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSSU5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUER5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUIDEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ROSTRP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="SERV6P4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="Ete2030_GFM">
        <reft:referenceTerminals>
            <reft:referenceTerminal id="CSPPR6GR.PR"/>
        </reft:referenceTerminals>
    </iidm:extension>
    <iidm:extension id="GUEZEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLEMYP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MERDRP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="TALUSP4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="TRES5P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ERQUYP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DROUGP4_TH_CHG">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORLAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSFIAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CROZOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="HERB6P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="N.ERDP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="BAUD P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PERR6P3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KEROLP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANFAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLAN6P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MARZAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLOP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ABERSP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOCQUP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CESSOP4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOCMAP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="C.GIBP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MARTYP6-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="C.GIBP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COATAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLEOP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUESTP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSAG5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="QUIM5P3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAS  P4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSNI6P3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="CREDIP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="N.ERDP4_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LAMBAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSPIEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SEVE5P3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ISSE P4_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOUDEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GUIDEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="VERN P4_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MELGVP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="AMBONP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOURIP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANMEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LESNEP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="MORLAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLEOP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="CONCAP6_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SAVENP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="ERQUYP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="DOUAIP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSRENP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="NENEZP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PAIMPP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LOHANP3-GFM">
        <apc:activePowerControl participate="true" droop="0.0"/>
    </iidm:extension>
    <iidm:extension id="BIGNAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="LANDEP6_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="COATAP3_TH_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSMALP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PENHAP3_EOL">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="PLOUVP3_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="KERLIP3_COGE_ES">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="SSLAUP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="GOSNEP4_PV">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
</iidm:network>
