<?xml version="1.0" encoding="UTF-8"?>
<iidm:network xmlns:iidm="http://www.powsybl.org/schema/iidm/1_4" xmlns:apc="http://www.powsybl.org/schema/iidm/ext/active_power_control/1_1" xmlns:sa="http://www.itesla_project.eu/schema/iidm/ext/standby_automaton/1_0" id="Ete2030_GFM" caseDate="2025-04-10T15:13:00.000+02:00" forecastDistance="0" sourceFormat="NF">
    <iidm:substation id="0TREG" country="FR" tso="RTE">
        <iidm:voltageLevel id="0TREGP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="0TREGP31" v="65.1101303100586" angle="-2.3491581876612604"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MARTY" country="FR" tso="RTE">
        <iidm:voltageLevel id="1MARTP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="1MARTP71" v="408.44049072265625" angle="1.3375095212215822"/>
            </iidm:busBreakerTopology>
            <iidm:load id="MARTYY711" loadType="UNDEFINED" p0="0.07662471696377322" q0="69.98231829442108" bus="1MARTP71" connectableBus="1MARTP71" p="0.07662471696377322" q="69.98231829442108"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="2MARTP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="2MARTP71" v="406.7560119628906" angle="1.7047962203715536"/>
            </iidm:busBreakerTopology>
            <iidm:load id="MARTYY712" loadType="UNDEFINED" p0="0.07505854026552548" q0="69.243573799896" bus="2MARTP71" connectableBus="2MARTP71" p="0.07505854026552548" q="69.243573799896"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="MARTYP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MARTYP61" v="239.21923828125" angle="2.5334813011412214"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MARTYP6-GFM" energySource="WIND" minP="0.0" maxP="250.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="MARTYP61" connectableBus="MARTYP61" p="-0.10000000149011613" q="-6.776263578034403E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-250.0" maxQ="250.0"/>
                    <iidm:point p="250.0" minQ="-250.0" maxQ="250.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:shunt id="MARTY6REAC.1" sectionCount="1" voltageRegulatorOn="false" bus="MARTYP61" connectableBus="MARTYP61" q="90.4309629650338">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="MARTY6REAC" sectionCount="1" voltageRegulatorOn="false" bus="MARTYP61" connectableBus="MARTYP61" q="90.4309629650338">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="MARTYP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MARTYP71" v="400.0036926269531" angle="5.548791893978645"/>
            </iidm:busBreakerTopology>
            <iidm:load id="CELTIC" loadType="UNDEFINED" p0="-688.048017231087" q0="207.89536742316724" bus="MARTYP71" connectableBus="MARTYP71" p="-688.048017231087" q="207.89536742316724"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="MARTYY761" r="0.21000027656555176" x="-16.200000762939453" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="MARTYP6" bus1="MARTYP61" connectableBus1="MARTYP61" voltageLevelId2="1MARTP7" bus2="1MARTP71" connectableBus2="1MARTP71" p1="-213.73106246261847" q1="134.1079167997439" p2="213.8134471030996" q2="-140.46329528055645">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9971100091934204"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9147999882698059"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="MARTYY771" r="0.27999991178512573" x="55.99997329711914" g="0.0" b="0.0" ratedU1="380.0" ratedU2="380.0" voltageLevelId1="MARTYP7" bus1="MARTYP71" connectableBus1="MARTYP71" voltageLevelId2="1MARTP7" bus2="1MARTP71" connectableBus2="1MARTP71" p1="213.97519539695753" q1="-53.45626436172982" p2="-213.89007182006387" q2="70.48097698613094">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="MARTYY762" r="0.1999993622303009" x="-11.099998474121094" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="MARTYP6" bus1="MARTYP61" connectableBus1="MARTYP61" voltageLevelId2="2MARTP7" bus2="2MARTP71" connectableBus2="2MARTP71" p1="-215.93259016953246" q1="127.85657477063377" p2="216.01010716090667" q2="-132.15878091956725">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9976999759674072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9147999882698059"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="MARTYY772" r="0.27000007033348083" x="50.400001525878906" g="0.0" b="0.0" ratedU1="380.0" ratedU2="380.0" voltageLevelId1="MARTYP7" bus1="MARTYP71" connectableBus1="MARTYP71" voltageLevelId2="2MARTP7" bus2="2MARTP71" connectableBus2="2MARTP71" p1="216.16782372107096" q1="-47.485713624127094" p2="-216.0851657011726" q2="62.91520711966202">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="DOMLO" country="FR" tso="RTE">
        <iidm:voltageLevel id="4DOMLP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4DOMLP71" v="404.53021240234375" angle="-3.105611670080516"/>
            </iidm:busBreakerTopology>
            <iidm:load id="DOMLOY714" loadType="UNDEFINED" p0="0.074418621749241" q0="68.56990664357254" bus="4DOMLP71" connectableBus="4DOMLP71" p="0.074418621749241" q="68.56990664357254"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="5DOMLP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="5DOMLP71" v="405.3209228515625" angle="-2.999962730885582"/>
            </iidm:busBreakerTopology>
            <iidm:load id="DOMLOY715" loadType="UNDEFINED" p0="0.14445267303907466" q0="68.75447631720505" bus="5DOMLP71" connectableBus="5DOMLP71" p="0.14445267303907466" q="68.75447631720505"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="DOMLOP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOMLOP41" v="94.09831237792969" angle="-3.4077004783430134"/>
            </iidm:busBreakerTopology>
            <iidm:load id="DOMLOL41VITRE" loadType="UNDEFINED" p0="1.1865675227623294" q0="-13.472432035439741" bus="DOMLOP41" connectableBus="DOMLOP41" p="1.1865675227623294" q="-13.472432035439741"/>
            <iidm:shunt id="DOMLO4COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="DOMLOP41" q="-0.0">
                <iidm:shuntLinearModel bPerSection="0.0037037034053355455" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="DOMLOP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOMLOP61" v="238.97003173828125" angle="-2.6909916532606504"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="DOMLO6COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="DOMLOP61" q="-0.0">
                <iidm:shuntLinearModel bPerSection="0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="DOMLO6COND.21" sectionCount="1" voltageRegulatorOn="false" connectableBus="DOMLOP61" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="F.COM-Y412"/>
                <iidm:shuntLinearModel bPerSection="0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:staticVarCompensator id="CSPDO.TC1" bMin="-0.004938271827995777" bMax="0.004938271827995777" voltageSetpoint="235.0" reactivePowerSetpoint="0.0" regulationMode="VOLTAGE" bus="DOMLOP61" connectableBus="DOMLOP61" p="0.0" q="281.96775828273877"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="DOMLOP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOMLOP71" v="405.6680603027344" angle="-1.1341151321967706"/>
            </iidm:busBreakerTopology>
            <iidm:load id="DOMLOL71OUDON" loadType="UNDEFINED" p0="0.0" q0="0.0" connectableBus="DOMLOP71" p="0.0" q="0.0"/>
            <iidm:load id="DOMLOL72OUDON" loadType="UNDEFINED" p0="-251.1584358538632" q0="-148.04915840166615" bus="DOMLOP71" connectableBus="DOMLOP71" p="-251.1584358538632" q="-148.04915840166615"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="DOMLOY764" r="0.22999998927116394" x="-10.300002098083496" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="DOMLOP6" bus1="DOMLOP61" connectableBus1="DOMLOP61" voltageLevelId2="4DOMLP7" bus2="4DOMLP71" connectableBus2="4DOMLP71" p1="-115.86247823968343" q1="60.623233289032555" p2="115.88670545171087" q2="-61.70819131665315">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9982900023460388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9142100214958191"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="DOMLOY774" r="0.25" x="48.70000076293945" g="0.0" b="0.0" ratedU1="380.0" ratedU2="380.0" voltageLevelId1="DOMLOP7" bus1="DOMLOP71" connectableBus1="DOMLOP71" voltageLevelId2="4DOMLP7" bus2="4DOMLP71" connectableBus2="4DOMLP71" p1="115.98173895796451" q1="10.877494891307501" p2="-115.96112407346001" q2="-6.861715326920999">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="DOMLOY765" r="0.39999935030937195" x="-8.100001335144043" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="DOMLOP6" bus1="DOMLOP61" connectableBus1="DOMLOP61" voltageLevelId2="5DOMLP7" bus2="5DOMLP71" connectableBus2="5DOMLP71" p1="-112.28612184967237" q1="66.99374272635005" p2="112.32804947359244" q2="-67.84277862970585">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0006599426269531"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9159899950027466"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="DOMLOY775" r="0.09000000357627869" x="47.59999465942383" g="0.0" b="0.0" ratedU1="380.0" ratedU2="380.0" voltageLevelId1="DOMLOP7" bus1="DOMLOP71" connectableBus1="DOMLOP71" voltageLevelId2="5DOMLP7" bus2="5DOMLP71" connectableBus2="5DOMLP71" p1="112.47943266484961" q1="4.577171211006484" p2="-112.47250214663036" q2="-0.911697687504575">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="DOMLOY641" r="1.600000023841858" x="58.29999923706055" g="0.0" b="0.0" ratedU1="90.0" ratedU2="225.0" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="DOMLOP6" bus2="DOMLOP61" connectableBus2="DOMLOP61" p1="-11.62108712159278" q1="40.663561704538374" p2="11.667459094368555" q2="-38.973882993810804">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="DOMLOY641" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.055999994277954"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0467100143432617"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0374200344085693"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.028130054473877"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.018839955329895"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.009559988975525"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0002700090408325"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9909800291061401"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.981689989566803"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9724000096321106"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9631100296974182"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.953819990158081"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9445300102233887"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9352399706840515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9259600043296814"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.916670024394989"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9075599908828735"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8984400033950806"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8893300294876099"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8802199959754944"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8711100220680237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8619999885559082"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8528900146484375"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.843779981136322"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8346700072288513"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8255599737167358"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8164399862289429"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8073300123214722"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7982199788093567"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.789110004901886"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7799999713897705"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="DOMLOY642" r="1.5399982929229736" x="59.599998474121094" g="0.0" b="0.0" ratedU1="90.0" ratedU2="225.0" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="DOMLOP6" bus2="DOMLOP61" connectableBus2="DOMLOP61" p1="-10.54507796924044" q1="99.65154176000935" p2="10.77105853972706" q2="-90.90579073023373">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="DOMLOY642" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1119999885559082"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0999799966812134"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0879600048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0759400129318237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0639100074768066"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0518900156021118"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.039870023727417"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0278500318527222"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0158300399780273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0038100481033325"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9917799830436707"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9797599911689758"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.967739999294281"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9557600021362305"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9437800049781799"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9318100214004517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9198300242424011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9078500270843506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8958699703216553"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8838899731636047"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8719099760055542"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8599399924278259"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8479599952697754"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8359799981117249"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8240000009536743"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="DOMLOY643" r="1.970000147819519" x="56.400001525878906" g="0.0" b="0.0" ratedU1="90.0" ratedU2="225.0" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="DOMLOP6" bus2="DOMLOP61" connectableBus2="DOMLOP61" p1="-10.183765963800768" q1="105.37330131979054" p2="10.506401136595606" q2="-96.13643691748426">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="DOMLOY643" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1119999885559082"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0999799966812134"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0879600048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0759400129318237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0639100074768066"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0518900156021118"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.039870023727417"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0278500318527222"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0158300399780273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0038100481033325"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9917799830436707"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9797599911689758"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.967739999294281"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9557600021362305"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9437800049781799"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9318100214004517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9198300242424011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9078500270843506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8958699703216553"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8838899731636047"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8719099760055542"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8599399924278259"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8479599952697754"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8359799981117249"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8240000009536743"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="DOMLOY741" r="1.9579999446868896" x="144.02000427246094" g="0.0" b="0.0" ratedU1="90.0" ratedU2="380.0" voltageLevelId1="DOMLOP4" bus1="DOMLOP41" connectableBus1="DOMLOP41" voltageLevelId2="DOMLOP7" bus2="DOMLOP71" connectableBus2="DOMLOP71" p1="-39.68339218467636" q1="-162.41852042233162" p2="40.17004715048659" q2="198.21425700822323">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="24" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="DOMLOY741" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0743199586868286"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0647200345993042"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0551300048828125"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0455399751663208"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.035949945449829"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026360034942627"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.016759991645813"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0071699619293213"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9975799918174744"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9879900217056274"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9783899784088135"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9688000082969666"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9592099785804749"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9496200084686279"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9400299787521362"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.930429995059967"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9208400249481201"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9112499952316284"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9016600251197815"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920699954032898"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8824700117111206"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8728799819946289"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.863290011882782"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8536999821662903"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8441100120544434"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="DDDDDP7_site" name="undefined" country="FR" tso="RTE">
        <iidm:voltageLevel id="DDDDDP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DDDDDP71" v="405.6680603027344" angle="-1.1341151321967706"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="INF" energySource="OTHER" minP="-9998.0" maxP="9999.0" voltageRegulatorOn="false" targetP="0.0" targetV="405.660" targetQ="0.0" bus="DDDDDP71" connectableBus="DDDDDP71" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-9998.0" minQ="-9998.0" maxQ="9999.0"/>
                    <iidm:point p="9999.0" minQ="-9998.0" maxQ="9999.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
        <iidm:substation id="EEEEEP7_site" name="undefined" country="FR" tso="RTE">
        <iidm:voltageLevel id="EEEEEP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="EEEEEP71" v="404.5069274902344" angle="-1.1432621428775929"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="INF1" energySource="OTHER" minP="-9998.0" maxP="9999.0" voltageRegulatorOn="false" targetP="0.0" targetV="405.660" targetQ="0.0" bus="EEEEEP71" connectableBus="EEEEEP71" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="-9998.0" minQ="-9998.0" maxQ="9999.0"/>
                    <iidm:point p="9999.0" minQ="-9998.0" maxQ="9999.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ABERS" country="FR" tso="RTE">
        <iidm:voltageLevel id="ABERSP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ABERSP31" v="65.75756072998047" angle="0.7695564532899847"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="ABERSP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="6.0" voltageRegulatorOn="false" targetP="0.6000000238418579" targetQ="0.0" bus="ABERSP31" connectableBus="ABERSP31" p="-0.6000000238418579" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="6.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ABERSP3_EOL" energySource="SOLAR" minP="0.0" maxP="12.269146919250488" voltageRegulatorOn="false" targetP="1.840372085571289" targetQ="0.0" bus="ABERSP31" connectableBus="ABERSP31" p="-1.840372085571289" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.269146919250488" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ABERSP3_PV" energySource="SOLAR" minP="0.0" maxP="10.050138473510742" voltageRegulatorOn="false" targetP="1.3065179586410522" targetQ="0.0" bus="ABERSP31" connectableBus="ABERSP31" p="-1.306517958641052" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.050138473510742" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="ABERS3311" loadType="UNDEFINED" p0="2.899995447109729" q0="-9.299970377791276" bus="ABERSP31" connectableBus="ABERSP31" p="2.899995447109729" q="-9.299970377791276">
                <iidm:property name="VECTCodeOITransfoDistrib" value="ABERS-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ALLAI" country="FR" tso="RTE">
        <iidm:voltageLevel id="ALLAIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ALLAIP31" v="67.735595703125" angle="-1.9176667498178173"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="ALLAIP3_EOL" energySource="SOLAR" minP="0.0" maxP="10.5250825881958" voltageRegulatorOn="false" targetP="1.578762412071228" targetQ="0.0" bus="ALLAIP31" connectableBus="ALLAIP31" p="-1.5787624120712285" q="1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.5250825881958" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ALLAIP3_PV" energySource="SOLAR" minP="0.0" maxP="6.823605060577393" voltageRegulatorOn="false" targetP="0.8870686292648315" targetQ="0.0" bus="ALLAIP31" connectableBus="ALLAIP31" p="-0.8870686292648317" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.823605060577393" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="ALLAI3311" loadType="UNDEFINED" p0="5.099992887106411" q0="-6.299982853325208" bus="ALLAIP31" connectableBus="ALLAIP31" p="5.099992887106411" q="-6.299982853325208">
                <iidm:property name="VECTCodeOITransfoDistrib" value="ALLAI-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="AMBON" country="FR" tso="RTE">
        <iidm:voltageLevel id="AMBONP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="AMBONP31" v="65.5578842163086" angle="-2.4787584658413135"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="AMBONP3_EOL" energySource="SOLAR" minP="0.0" maxP="45.04446792602539" voltageRegulatorOn="false" targetP="6.756669998168945" targetQ="0.0" bus="AMBONP31" connectableBus="AMBONP31" p="-6.756669998168946" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="45.04446792602539" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="AMBONP3_PV" energySource="SOLAR" minP="0.0" maxP="32.59975051879883" voltageRegulatorOn="false" targetP="4.237967491149902" targetQ="0.0" bus="AMBONP31" connectableBus="AMBONP31" p="-4.2379674911499015" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="32.59975051879883" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_AMBONP31_1" loadType="UNDEFINED" p0="6.399990738024284" q0="-10.399969207183362" bus="AMBONP31" connectableBus="AMBONP31" p="6.399990738024284" q="-10.399969207183362"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="AUDIE" country="FR" tso="RTE">
        <iidm:voltageLevel id="AUDIEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="AUDIEP31" v="67.51156616210938" angle="-2.3436530551902304"/>
                <iidm:bus id="AUDIEP32" v="67.65000915527344" angle="-2.0938753851203913"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="AUDIEP3_EOL" energySource="SOLAR" minP="0.0" maxP="11.423148155212402" voltageRegulatorOn="false" targetP="1.7134722471237183" targetQ="0.0" bus="AUDIEP32" connectableBus="AUDIEP32" p="-1.7134722471237183" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="11.423148155212402" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="AUDIEP3_PV" energySource="SOLAR" minP="0.0" maxP="9.15846061706543" voltageRegulatorOn="false" targetP="1.1905999183654785" targetQ="0.0" bus="AUDIEP32" connectableBus="AUDIEP32" p="-1.1905999183654785" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="9.15846061706543" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="AUDIE3311" loadType="UNDEFINED" p0="2.4999959690372062" q0="-5.499982263775115" bus="AUDIEP31" connectableBus="AUDIEP31" p="2.4999959690372062" q="-5.499982263775115">
                <iidm:property name="VECTCodeOITransfoDistrib" value="AUDIE-Y311"/>
            </iidm:load>
            <iidm:load id="AUDIE3312" loadType="UNDEFINED" p0="2.4999959815966055" q0="-5.499982319036398" bus="AUDIEP32" connectableBus="AUDIEP32" p="2.4999959815966055" q="-5.499982319036398">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PALEN-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="AURAY" country="FR" tso="RTE">
        <iidm:voltageLevel id="AURAYP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="AURAYP31" v="64.9372787475586" angle="-3.2329940577710192"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="AURAYP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.184723973274231" voltageRegulatorOn="false" targetP="0.17770859599113464" targetQ="0.0" bus="AURAYP31" connectableBus="AURAYP31" p="-0.17770859599113462" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.184723973274231" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="AURAYP3_PV" energySource="SOLAR" minP="0.0" maxP="5.850788116455078" voltageRegulatorOn="false" targetP="0.7606024742126465" targetQ="0.0" bus="AURAYP31" connectableBus="AURAYP31" p="-0.7606024742126464" q="-5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.850788116455078" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_AURAYP31_1" loadType="UNDEFINED" p0="13.299979539198297" q0="-14.299955305358358" bus="AURAYP31" connectableBus="AURAYP31" p="13.299979539198297" q="-14.299955305358358"/>
            <iidm:shunt id="AURAY3COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="AURAYP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="CONF6-Y413"/>
                <iidm:shuntLinearModel bPerSection="0.0037792895454913378" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="B.EPI" country="FR" tso="RTE">
        <iidm:voltageLevel id="B.EPIP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B.EPIP41" v="93.92408752441406" angle="-4.527860466848391"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="B.EPI4COND.11" sectionCount="1" voltageRegulatorOn="false" bus="B.EPIP41" connectableBus="B.EPIP41" q="-37.029502142406926">
                <iidm:shuntLinearModel bPerSection="0.004197530914098024" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B.EPIP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B.EPIP61" v="240.5562286376953" angle="-3.431696640444561"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="B.EPI6COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="B.EPIP61" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="CRAON-Y411"/>
                <iidm:shuntLinearModel bPerSection="0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="B.EPIY641" r="0.30239999294281006" x="9.743999481201172" g="0.0" b="0.0" ratedU1="225.0" ratedU2="90.0" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="B.EPIP4" bus2="B.EPIP41" connectableBus2="B.EPIP41" p1="15.306480358057705" q1="-39.54366576436295" p2="-15.238846979011456" q2="41.722963468457344">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="15" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="B.EPIY641" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1119999885559082"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0999799966812134"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0879600048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0759400129318237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0639100074768066"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0518900156021118"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.039870023727417"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0278500318527222"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0158300399780273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0038100481033325"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9917799830436707"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9797599911689758"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.967739999294281"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9557600021362305"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9437800049781799"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9318100214004517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9198300242424011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9078500270843506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8958699703216553"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8838899731636047"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8719099760055542"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8599399924278259"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8479599952697754"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8359799981117249"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8240000009536743"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="B.EPIY642" r="0.24960000813007355" x="9.472000122070312" g="0.0" b="0.0" ratedU1="225.0" ratedU2="90.0" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="B.EPIP4" bus2="B.EPIP41" connectableBus2="B.EPIP41" p1="15.938339231700283" q1="-40.610534605675696" p2="-15.879246830642735" q2="42.853015422177045">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="15" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="B.EPIY642" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1119999885559082"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0999799966812134"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0879600048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0759400129318237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0639100074768066"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0518900156021118"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.039870023727417"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0278500318527222"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0158300399780273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0038100481033325"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9917799830436707"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9797599911689758"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.967739999294281"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9557600021362305"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9437800049781799"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9318100214004517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9198300242424011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9078500270843506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8958699703216553"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8838899731636047"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8719099760055542"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8599399924278259"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8479599952697754"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8359799981117249"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8240000009536743"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="B.EPIY643" r="0.29280000925064087" x="10.015999794006348" g="0.0" b="0.0" ratedU1="225.0" ratedU2="90.0" voltageLevelId1="B.EPIP6" bus1="B.EPIP61" connectableBus1="B.EPIP61" voltageLevelId2="B.EPIP4" bus2="B.EPIP41" connectableBus2="B.EPIP41" p1="14.960826864453017" q1="-38.44501969890442" p2="-14.898842323555028" q2="40.56536508569133">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="15" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="B.EPIY643" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1119999885559082"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0999799966812134"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0879600048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0759400129318237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0639100074768066"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0518900156021118"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.039870023727417"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0278500318527222"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0158300399780273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0038100481033325"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9917799830436707"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9797599911689758"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.967739999294281"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9557600021362305"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9437800049781799"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9318100214004517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9198300242424011"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9078500270843506"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8958699703216553"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8838899731636047"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8719099760055542"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8599399924278259"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8479599952697754"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8359799981117249"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8240000009536743"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="B.GUE" country="FR" tso="RTE">
        <iidm:voltageLevel id="B.GUEP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B.GUEP61" v="237.52114868164062" angle="-1.455250670011789"/>
                <iidm:bus id="B.GUEP62" v="237.52114868164062" angle="-1.455250670011789"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B.GUE.TG1" energySource="WIND" minP="5.0" maxP="240.0" voltageRegulatorOn="true" targetP="48.0" targetV="235.0" bus="B.GUEP61" connectableBus="B.GUEP61" p="-48.0" q="87.5">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="5.0" minQ="-87.5" maxQ="80.0"/>
                    <iidm:point p="240.0" minQ="-87.5" maxQ="80.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="B.GUE.TG2" energySource="WIND" minP="5.0" maxP="240.0" voltageRegulatorOn="true" targetP="48.0" targetV="235.0" bus="B.GUEP62" connectableBus="B.GUEP62" p="-48.0" q="87.5">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="5.0" minQ="-87.5" maxQ="80.0"/>
                    <iidm:point p="240.0" minQ="-87.5" maxQ="80.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="B.SEP" country="FR" tso="RTE">
        <iidm:voltageLevel id="B.SEPP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B.SEPP31" v="64.34809112548828" angle="0.5103200917975885"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B.SEP3TR312" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="B.SEPP31" connectableBus="B.SEPP31" p="0.0" q="0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="CZEGE-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="B.SSBP6_site" name="undefined" country="FR" tso="RTE">
        <iidm:voltageLevel id="B.SSBP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B.SSBP61" v="235.00003051757812" angle="-4.559464179024863"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B.SSBEA1" energySource="WIND" minP="0.0" maxP="263.0" voltageRegulatorOn="true" targetP="52.599998474121094" targetV="235.0" bus="B.SSBP61" connectableBus="B.SSBP61" p="-52.599998474121094" q="21.177887187703163">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-70.0" maxQ="75.0"/>
                    <iidm:point p="263.0" minQ="-87.5" maxQ="80.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="B.SSBEA2" energySource="WIND" minP="0.0" maxP="263.0" voltageRegulatorOn="true" targetP="52.599998474121094" targetV="235.0" bus="B.SSBP61" connectableBus="B.SSBP61" p="-52.599998474121094" q="21.177887187703163">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-70.0" maxQ="75.0"/>
                    <iidm:point p="263.0" minQ="-87.5" maxQ="80.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="B.THO" country="FR" tso="RTE">
        <iidm:voltageLevel id="B.THOP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B.THOP41" v="93.95423889160156" angle="-4.575466458476556"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_B.THOP41_1" loadType="UNDEFINED" p0="8.599988460802553" q0="-7.599978835559301" bus="B.THOP41" connectableBus="B.THOP41" p="8.599988460802553" q="-7.599978835559301"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BANNA" country="FR" tso="RTE">
        <iidm:voltageLevel id="BANNAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BANNAP31" v="65.08782196044922" angle="-1.2557975135814865"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BANNAP3_EOL" energySource="SOLAR" minP="0.0" maxP="2.2933969497680664" voltageRegulatorOn="false" targetP="0.34400954842567444" targetQ="0.0" bus="BANNAP31" connectableBus="BANNAP31" p="-0.3440095484256745" q="1.3552527156068805E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.2933969497680664" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BANNAP3_PV" energySource="SOLAR" minP="0.0" maxP="5.468367099761963" voltageRegulatorOn="false" targetP="0.7108877301216125" targetQ="0.0" bus="BANNAP31" connectableBus="BANNAP31" p="-0.7108877301216125" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.468367099761963" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="BANNA3311" loadType="UNDEFINED" p0="2.199996517981783" q0="-6.499979142684083" bus="BANNAP31" connectableBus="BANNAP31" p="2.199996517981783" q="-6.499979142684083">
                <iidm:property name="VECTCodeOITransfoDistrib" value="MRNIE-Y312"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BAUD" country="FR" tso="RTE">
        <iidm:voltageLevel id="BAUD P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BAUD P31" v="66.747802734375" angle="-1.9855616049320943"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BAUD P3_HY_ES" energySource="HYDRO" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="BAUD P31" connectableBus="BAUD P31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BAUD P3_EOL" energySource="SOLAR" minP="0.0" maxP="2.9240000247955322" voltageRegulatorOn="false" targetP="0.43860000371932983" targetQ="0.0" bus="BAUD P31" connectableBus="BAUD P31" p="-0.43860000371932983" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.9240000247955322" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BAUD P3_PV" energySource="SOLAR" minP="0.0" maxP="16.09640121459961" voltageRegulatorOn="false" targetP="2.092532157897949" targetQ="0.0" bus="BAUD P31" connectableBus="BAUD P31" p="-2.092532157897949" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="16.09640121459961" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_BAUD P31_1" loadType="UNDEFINED" p0="7.999983445262221" q0="-9.199961733402601" bus="BAUD P31" connectableBus="BAUD P31" p="7.999983445262221" q="-9.199961733402601"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BAULE" country="FR" tso="RTE">
        <iidm:voltageLevel id="BAULEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BAULEP31" v="64.4234390258789" angle="-5.453503924867797"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BAULEP3_EOL" energySource="SOLAR" minP="0.0" maxP="5.899147987365723" voltageRegulatorOn="false" targetP="0.8848721981048584" targetQ="0.0" bus="BAULEP31" connectableBus="BAULEP31" p="-0.8848721981048588" q="1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.899147987365723" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BAULEP3_PV" energySource="SOLAR" minP="0.0" maxP="7.808133125305176" voltageRegulatorOn="false" targetP="1.0150573253631592" targetQ="0.0" bus="BAULEP31" connectableBus="BAULEP31" p="-1.0150573253631592" q="1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.808133125305176" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_BAULEP31_1" loadType="UNDEFINED" p0="16.299973676417757" q0="-1.1999961139353736" bus="BAULEP31" connectableBus="BAULEP31" p="16.299973676417757" q="-1.1999961139353736"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BENOD" country="FR" tso="RTE">
        <iidm:voltageLevel id="BENODP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BENODP31" v="64.82649993896484" angle="-1.4461271381062388"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BENODP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.6302460432052612" voltageRegulatorOn="false" targetP="0.24453690648078918" targetQ="0.0" bus="BENODP31" connectableBus="BENODP31" p="-0.24453690648078916" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.6302460432052612" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BENODP3_PV" energySource="SOLAR" minP="0.0" maxP="7.874374866485596" voltageRegulatorOn="false" targetP="1.0236687660217285" targetQ="0.0" bus="BENODP31" connectableBus="BENODP31" p="-1.0236687660217285" q="-5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.874374866485596" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_BENODP31_1" loadType="UNDEFINED" p0="9.39998450261514" q0="-10.399966170569005" bus="BENODP31" connectableBus="BENODP31" p="9.39998450261514" q="-10.399966170569005"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BERNO" country="FR" tso="RTE">
        <iidm:voltageLevel id="BERNOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BERNOP31" v="64.16799926757812" angle="-3.072583436575273"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_BERNOP31_1" loadType="UNDEFINED" p0="1.199998308240819" q0="0.23999929885888502" bus="BERNOP31" connectableBus="BERNOP31" p="1.199998308240819" q="0.23999929885888502"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BEZON" country="FR" tso="RTE">
        <iidm:voltageLevel id="BEZONP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BEZONP31" v="64.40023040771484" angle="-0.17096629169181726"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="BEZON3COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="BEZONP31" q="-0.0">
                <iidm:shuntLinearModel bPerSection="0.005039052106440067" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="BEZON3COND.21" sectionCount="1" voltageRegulatorOn="false" connectableBus="BEZONP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="CREDI-Y311"/>
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="BEZON3COND.31" sectionCount="1" voltageRegulatorOn="false" connectableBus="BEZONP31" q="-0.0">
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BEZONP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BEZONP61" v="238.13951110839844" angle="-0.9079932887087419"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="BEZON-MC361" sectionCount="1" voltageRegulatorOn="false" bus="BEZONP61" connectableBus="BEZONP61" q="89.61647734345995">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="BEZONY632" r="0.9799999594688416" x="58.79999923706055" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="BEZONP6" bus2="BEZONP61" connectableBus2="BEZONP61" p1="13.44242420244101" q1="35.57034531748638" p2="-13.419132223690225" q2="-34.172826552773124">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="BEZONY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="BEZONY633" r="0.9799999594688416" x="59.599998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="BEZONP3" bus1="BEZONP31" connectableBus1="BEZONP31" voltageLevelId2="BEZONP6" bus2="BEZONP61" connectableBus2="BEZONP61" p1="13.254189287701717" q1="35.09598659884612" p2="-13.231518231955278" q2="-33.71721624805264">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="BEZONY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="BIGNA" country="FR" tso="RTE">
        <iidm:voltageLevel id="BIGNAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BIGNAP31" v="65.13841247558594" angle="-1.8828293699561671"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BIGNAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="1.600000023841858" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="BIGNAP31" connectableBus="BIGNAP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.600000023841858" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BIGNAP3_EOL" energySource="SOLAR" minP="0.0" maxP="58.09217834472656" voltageRegulatorOn="false" targetP="8.713827133178711" targetQ="0.0" bus="BIGNAP31" connectableBus="BIGNAP31" p="-8.713827133178711" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="58.09217834472656" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BIGNAP3_PV" energySource="SOLAR" minP="0.0" maxP="43.632476806640625" voltageRegulatorOn="false" targetP="5.672222137451172" targetQ="0.0" bus="BIGNAP31" connectableBus="BIGNAP31" p="-5.672222137451172" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="43.632476806640625" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_BIGNAP31_1" loadType="UNDEFINED" p0="15.799975354691911" q0="-6.599979155546667" bus="BIGNAP31" connectableBus="BIGNAP31" p="15.799975354691911" q="-6.599979155546667"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BLAIN" country="FR" tso="RTE">
        <iidm:voltageLevel id="BLAINP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BLAINP31" v="64.1385726928711" angle="-4.620269511224078"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BLAINP3_EOL" energySource="SOLAR" minP="0.0" maxP="2.053584098815918" voltageRegulatorOn="false" targetP="0.3080376088619232" targetQ="0.0" bus="BLAINP31" connectableBus="BLAINP31" p="-0.30803760886192316" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.053584098815918" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BLAINP3_PV" energySource="SOLAR" minP="0.0" maxP="9.463384628295898" voltageRegulatorOn="false" targetP="1.230239987373352" targetQ="0.0" bus="BLAINP31" connectableBus="BLAINP31" p="-1.2302399873733518" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="9.463384628295898" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="BLAINL31ZGESV" loadType="UNDEFINED" p0="-4.394580319823936" q0="0.40326683758229603" bus="BLAINP31" connectableBus="BLAINP31" p="-4.394580319823936" q="0.40326683758229603"/>
            <iidm:load id="merged_load_BLAINP31_1" loadType="UNDEFINED" p0="11.999980347750851" q0="-1.3999953906364102" bus="BLAINP31" connectableBus="BLAINP31" p="11.999980347750851" q="-1.3999953906364102"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BOUCE" country="FR" tso="RTE">
        <iidm:voltageLevel id="BOUCEP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BOUCEP41"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BOUCEP4_EOL" energySource="SOLAR" minP="0.0" maxP="0.4291659891605377" voltageRegulatorOn="false" targetP="0.0643749013543129" targetQ="0.0" bus="BOUCEP41" connectableBus="BOUCEP41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.4291659891605377" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BOUCEP4_PV" energySource="SOLAR" minP="0.0" maxP="3.1301119327545166" voltageRegulatorOn="false" targetP="0.4069145619869232" targetQ="0.0" bus="BOUCEP41" connectableBus="BOUCEP41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.1301119327545166" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_BOUCEP41_1" loadType="UNDEFINED" p0="4.096425771713257" q0="17.853373050689697" bus="BOUCEP41" connectableBus="BOUCEP41" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BRE.R" country="FR" tso="RTE">
        <iidm:voltageLevel id="BRE.RP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BRE.RP31" v="64.40138244628906" angle="0.4787943931880427"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BRE.RP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5526260137557983" voltageRegulatorOn="false" targetP="0.08289390057325363" targetQ="0.0" bus="BRE.RP31" connectableBus="BRE.RP31" p="-0.08289390057325363" q="8.470329472543003E-20">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5526260137557983" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BRE.RP3_PV" energySource="SOLAR" minP="0.0" maxP="1.6301720142364502" voltageRegulatorOn="false" targetP="0.21192236244678497" targetQ="0.0" bus="BRE.RP31" connectableBus="BRE.RP31" p="-0.21192236244678503" q="-3.3881317890172014E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.6301720142364502" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_BRE.RP31_1" loadType="UNDEFINED" p0="19.699967927171137" q0="-9.399969431417238" bus="BRE.RP31" connectableBus="BRE.RP31" p="19.699967927171137" q="-9.399969431417238"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BRENC" country="FR" tso="RTE">
        <iidm:voltageLevel id="BRENCP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BRENCP61" v="242.526123046875" angle="0.8501538060740458"/>
                <iidm:bus id="BRENCP62" v="242.52442932128906" angle="0.8503503340952423"/>
                <iidm:bus id="BRENCP63" v="242.52442932128906" angle="0.8503503340952423"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="TDBRE" country="FR" tso="RTE">
        <iidm:voltageLevel id="BRENNP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BRENNP31" v="63.91274642944336" angle="0.5547479643884357"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="BRENN3COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="BRENNP31" q="0.0">
                <iidm:shuntLinearModel bPerSection="0.0037792895454913378" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BRENNP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BRENNP61" v="242.52418518066406" angle="0.8503784552647158"/>
                <iidm:bus id="BRENNP62" v="241.95816040039062" angle="0.43092450546190586"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="TDBREP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TDBREP61" v="241.9622039794922" angle="0.4358018741791032"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="BRENNY631" r="2.1999998092651367" x="83.5" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="BRENNP3" bus1="BRENNP31" connectableBus1="BRENNP31" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="-3.0383275616702865" q1="27.869717143164507" p2="3.065612272244586" q2="-26.834138265675612">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="2" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="BRENNY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1142300367355347"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1028599739074707"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0914900302886963"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0801199674606323"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.068750023841858"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0573699474334717"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0460000038146973"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0346299409866333"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0232599973678589"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0118900537490845"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0005199909210205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9891499876976013"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9665300250053406"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9552900195121765"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9440400004386902"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9327999949455261"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215599894523621"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103099703788757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8990700244903564"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8878200054168701"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.876579999923706"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8653299808502197"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8540899753570557"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8428400158882141"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="BRENNY632" r="2.299999952316284" x="82.30000305175781" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="BRENNP3" bus1="BRENNP31" connectableBus1="BRENNP31" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="-3.037306305211257" q1="28.27974215616408" p2="3.066666579070584" q2="-27.229154904721113">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="2" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="BRENNY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1142300367355347"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1028599739074707"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0914900302886963"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0801199674606323"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.068750023841858"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0573699474334717"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0460000038146973"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0346299409866333"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0232599973678589"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0118900537490845"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0005199909210205"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9891499876976013"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9665300250053406"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9552900195121765"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9440400004386902"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9327999949455261"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215599894523621"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103099703788757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8990700244903564"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8878200054168701"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.876579999923706"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8653299808502197"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8540899753570557"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8428400158882141"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="BRENNL61TDBRE" r="0.9330000281333923" x="4.300002098083496" g="0.0" b="0.0" ratedU1="225.0" ratedU2="225.0" voltageLevelId1="TDBREP6" bus1="TDBREP61" connectableBus1="TDBREP61" voltageLevelId2="BRENNP6" bus2="BRENNP61" connectableBus2="BRENNP61" p1="-99.8768176155448" q1="-9.313310859282748" p2="100.03862581483689" q2="10.059051010051764">
            <iidm:phaseTapChanger regulating="false" lowTapPosition="0" tapPosition="17" regulationMode="CURRENT_LIMITER" regulationValue="1273.0">
                <iidm:terminalRef id="BRENNL61TDBRE" side="ONE"/>
                <iidm:step r="75.90678405761719" x="75.90676879882812" g="0.0" b="0.0" rho="1.0" alpha="-23.66699981689453"/>
                <iidm:step r="68.6341552734375" x="68.6341552734375" g="0.0" b="0.0" rho="1.0" alpha="-22.30699920654297"/>
                <iidm:step r="62.270591735839844" x="62.27058792114258" g="0.0" b="0.0" rho="1.0" alpha="-20.975000381469727"/>
                <iidm:step r="56.36157989501953" x="56.36157989501953" g="0.0" b="0.0" rho="1.0" alpha="-19.530000686645508"/>
                <iidm:step r="51.361637115478516" x="51.36164474487305" g="0.0" b="0.0" rho="1.0" alpha="-18.226999282836914"/>
                <iidm:step r="46.816253662109375" x="46.816246032714844" g="0.0" b="0.0" rho="1.0" alpha="-16.785999298095703"/>
                <iidm:step r="39.543617248535156" x="39.54362106323242" g="0.0" b="0.0" rho="1.0" alpha="-15.48799991607666"/>
                <iidm:step r="33.1800651550293" x="33.1800651550293" g="0.0" b="0.0" rho="1.0" alpha="-14.119000434875488"/>
                <iidm:step r="27.271053314208984" x="27.271059036254883" g="0.0" b="0.0" rho="1.0" alpha="-12.690999984741211"/>
                <iidm:step r="22.271137237548828" x="22.271133422851562" g="0.0" b="0.0" rho="1.0" alpha="-11.281999588012695"/>
                <iidm:step r="17.953001022338867" x="17.952999114990234" g="0.0" b="0.0" rho="1.0" alpha="-9.878999710083008"/>
                <iidm:step r="14.316683769226074" x="14.316685676574707" g="0.0" b="0.0" rho="1.0" alpha="-8.456999778747559"/>
                <iidm:step r="10.225825309753418" x="10.225823402404785" g="0.0" b="0.0" rho="1.0" alpha="-7.044000148773193"/>
                <iidm:step r="6.816771507263184" x="6.816771507263184" g="0.0" b="0.0" rho="1.0" alpha="-5.636000156402588"/>
                <iidm:step r="4.316819667816162" x="4.3168158531188965" g="0.0" b="0.0" rho="1.0" alpha="-4.21999979019165"/>
                <iidm:step r="2.044106960296631" x="2.044100046157837" g="0.0" b="0.0" rho="1.0" alpha="-2.828000068664551"/>
                <iidm:step r="0.9077665209770203" x="0.9077643752098083" g="0.0" b="0.0" rho="1.0" alpha="-1.4079999923706055"/>
                <iidm:step r="0.9077665209770203" x="0.9077643752098083" g="0.0" b="0.0" rho="1.0" alpha="0.0"/>
                <iidm:step r="0.9077665209770203" x="0.9077643752098083" g="0.0" b="0.0" rho="1.0" alpha="1.3890000581741333"/>
                <iidm:step r="2.2713775634765625" x="2.271373987197876" g="0.0" b="0.0" rho="1.0" alpha="2.815999984741211"/>
                <iidm:step r="4.316819667816162" x="4.3168158531188965" g="0.0" b="0.0" rho="1.0" alpha="4.25"/>
                <iidm:step r="7.044055461883545" x="7.0440568923950195" g="0.0" b="0.0" rho="1.0" alpha="5.6519999504089355"/>
                <iidm:step r="10.225825309753418" x="10.225823402404785" g="0.0" b="0.0" rho="1.0" alpha="7.063000202178955"/>
                <iidm:step r="14.543947219848633" x="14.543947219848633" g="0.0" b="0.0" rho="1.0" alpha="8.463000297546387"/>
                <iidm:step r="18.180252075195312" x="18.180252075195312" g="0.0" b="0.0" rho="1.0" alpha="9.878999710083008"/>
                <iidm:step r="22.725666046142578" x="22.725671768188477" g="0.0" b="0.0" rho="1.0" alpha="11.281000137329102"/>
                <iidm:step r="27.725595474243164" x="27.725595474243164" g="0.0" b="0.0" rho="1.0" alpha="12.586000442504883"/>
                <iidm:step r="33.63461685180664" x="33.634613037109375" g="0.0" b="0.0" rho="1.0" alpha="14.053000450134277"/>
                <iidm:step r="39.9981575012207" x="39.9981575012207" g="0.0" b="0.0" rho="1.0" alpha="15.45199966430664"/>
                <iidm:step r="47.04351806640625" x="47.04351043701172" g="0.0" b="0.0" rho="1.0" alpha="16.85300064086914"/>
                <iidm:step r="51.58891677856445" x="51.588924407958984" g="0.0" b="0.0" rho="1.0" alpha="18.216999053955078"/>
                <iidm:step r="56.816123962402344" x="56.816131591796875" g="0.0" b="0.0" rho="1.0" alpha="19.597999572753906"/>
                <iidm:step r="62.497859954833984" x="62.49785614013672" g="0.0" b="0.0" rho="1.0" alpha="21.006999969482422"/>
                <iidm:step r="69.08868408203125" x="69.08867645263672" g="0.0" b="0.0" rho="1.0" alpha="22.368999481201172"/>
                <iidm:step r="76.13404083251953" x="76.13404083251953" g="0.0" b="0.0" rho="1.0" alpha="23.761999130249023"/>
            </iidm:phaseTapChanger>
            <iidm:currentLimits1 permanentLimit="1160.0"/>
            <iidm:currentLimits2 permanentLimit="1160.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1584.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="1876.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="BRIEC" country="FR" tso="RTE">
        <iidm:voltageLevel id="BRIECP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BRIECP31" v="66.2984619140625" angle="-1.3962279104642412"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BRIECP3_TH_ES" energySource="OTHER" minP="0.0" maxP="3.25" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="BRIECP31" connectableBus="BRIECP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.25" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BRIECP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.6631510257720947" voltageRegulatorOn="false" targetP="0.09947265684604645" targetQ="0.0" bus="BRIECP31" connectableBus="BRIECP31" p="-0.09947265684604645" q="-3.3881317890172014E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.6631510257720947" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BRIECP3_PV" energySource="SOLAR" minP="0.0" maxP="2.6685938835144043" voltageRegulatorOn="false" targetP="0.34691721200942993" targetQ="0.0" bus="BRIECP31" connectableBus="BRIECP31" p="-0.34691721200943" q="1.3552527156068805E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.6685938835144043" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="BRIEC3311" loadType="UNDEFINED" p0="4.699992226752581" q0="-7.199976577751957" bus="BRIECP31" connectableBus="BRIECP31" p="4.699992226752581" q="-7.199976577751957">
                <iidm:property name="VECTCodeOITransfoDistrib" value="BRIEC-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BRUZ" country="FR" tso="RTE">
        <iidm:voltageLevel id="BRUZ P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BRUZ P41" v="94.5674057006836" angle="-3.158409886138361"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BRUZ P4_EOL" energySource="SOLAR" minP="0.0" maxP="4.313642978668213" voltageRegulatorOn="false" targetP="0.6470464468002319" targetQ="0.0" bus="BRUZ P41" connectableBus="BRUZ P41" p="-0.6470464468002322" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.313642978668213" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BRUZ P4_PV" energySource="SOLAR" minP="0.0" maxP="38.04718017578125" voltageRegulatorOn="false" targetP="4.946133613586426" targetQ="0.0" bus="BRUZ P41" connectableBus="BRUZ P41" p="-4.946133613586427" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="38.04718017578125" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_BRUZ P41_1" loadType="UNDEFINED" p0="12.599980731806266" q0="-10.99996569108672" bus="BRUZ P41" connectableBus="BRUZ P41" p="12.599980731806266" q="-10.99996569108672"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="BZSEU" country="FR" tso="RTE">
        <iidm:voltageLevel id="BZSEUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BZSEUP31" v="66.0562744140625" angle="-7.944474768945094"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="BZSEUP3_EOL" energySource="SOLAR" minP="0.0" maxP="16.561588287353516" voltageRegulatorOn="false" targetP="2.4842381477355957" targetQ="0.0" bus="BZSEUP31" connectableBus="BZSEUP31" p="-2.4842381477355957" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="16.561588287353516" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="BZSEUP3_PV" energySource="SOLAR" minP="0.0" maxP="7.323672771453857" voltageRegulatorOn="false" targetP="0.9520774483680725" targetQ="0.0" bus="BZSEUP31" connectableBus="BZSEUP31" p="-0.9520774483680725" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.323672771453857" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="BZSEU3311" loadType="UNDEFINED" p0="4.300000391188631" q0="-7.700000527169506" bus="BZSEUP31" connectableBus="BZSEUP31" p="4.300000391188631" q="-7.700000527169506">
                <iidm:property name="VECTCodeOITransfoDistrib" value="BZSEU-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="C.GIB" country="FR" tso="RTE">
        <iidm:voltageLevel id="C.GIBP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="C.GIBP31" v="64.59864044189453" angle="-3.859370642872202"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="C.GIBP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5708670020103455" voltageRegulatorOn="false" targetP="0.08563005179166794" targetQ="0.0" bus="C.GIBP31" connectableBus="C.GIBP31" p="-0.08563005179166794" q="-6.776263578034403E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5708670020103455" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="C.GIBP3_PV" energySource="SOLAR" minP="0.0" maxP="1.3930790424346924" voltageRegulatorOn="false" targetP="0.1811002790927887" targetQ="0.0" bus="C.GIBP31" connectableBus="C.GIBP31" p="-0.18110027909278872" q="1.3552527156068805E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.3930790424346924" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="C.GIB3311" loadType="UNDEFINED" p0="8.899988748708966" q0="-6.699983443474657" bus="C.GIBP31" connectableBus="C.GIBP31" p="8.899988748708966" q="-6.699983443474657">
                <iidm:property name="VECTCodeOITransfoDistrib" value="C.GIB-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CAFFA" country="FR" tso="RTE">
        <iidm:voltageLevel id="CAFFAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CAFFAP31" v="64.3667984008789" angle="0.4917855730719656"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CALA5" country="FR" tso="RTE">
        <iidm:voltageLevel id="CALA5P6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CALA5P61" v="238.79046630859375" angle="-0.7161378105955793"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="CALA56REAC.1" sectionCount="1" voltageRegulatorOn="false" bus="CALA5P61" connectableBus="CALA5P61" q="90.10708284379221">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="CALA5P7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CALA5P71" v="399.99932861328125" angle="0.0012406666143562086"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CALA5-P7 OFS_E" energySource="WIND" minP="0.0" maxP="250.0" voltageRegulatorOn="true" targetP="50.0" targetV="400.0" bus="CALA5P71" connectableBus="CALA5P71" p="-50.0" q="35.88546862763769">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-87.5" maxQ="80.0"/>
                    <iidm:point p="250.0" minQ="-87.5" maxQ="80.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="CALA5Y761" r="0.531000018119812" x="40.040000915527344" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="CALA5P6" bus1="CALA5P61" connectableBus1="CALA5P61" voltageLevelId2="CALA5P7" bus2="CALA5P71" connectableBus2="CALA5P71" p1="-49.98742930387459" q1="36.83336054653256" p2="49.99999999856408" q2="-35.88546862619177">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0006599426269531"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9142100214958191"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="CARHA" country="FR" tso="RTE">
        <iidm:voltageLevel id="CARHAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CARHAP31" v="67.28523254394531" angle="-0.476275974375012"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CARHAP3_EOL" energySource="SOLAR" minP="0.0" maxP="9.106711387634277" voltageRegulatorOn="false" targetP="1.3660067319869995" targetQ="0.0" bus="CARHAP31" connectableBus="CARHAP31" p="-1.3660067319869993" q="-1.3552527156068805E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="9.106711387634277" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CARHAP3_PV" energySource="SOLAR" minP="0.0" maxP="17.003341674804688" voltageRegulatorOn="false" targetP="2.2104344367980957" targetQ="0.0" bus="CARHAP31" connectableBus="CARHAP31" p="-2.210434436798096" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="17.003341674804688" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_CARHAP31_1" loadType="UNDEFINED" p0="13.999975446817993" q0="-5.999978954430812" bus="CARHAP31" connectableBus="CARHAP31" p="13.999975446817993" q="-5.999978954430812"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CARPO" country="FR" tso="RTE">
        <iidm:voltageLevel id="CARPOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CARPOP31" v="64.17378234863281" angle="-3.0644659701901245"/>
            </iidm:busBreakerTopology>
            <iidm:load id="CARPO3SN" loadType="UNDEFINED" p0="0.6999989735409667" q0="0.13999959478104018" bus="CARPOP31" connectableBus="CARPOP31" p="0.6999989735409667" q="0.13999959478104018"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CASCA" country="FR" tso="RTE">
        <iidm:voltageLevel id="CASCAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CASCAP31" v="65.86608123779297" angle="-1.078690174794527"/>
            </iidm:busBreakerTopology>
            <iidm:load id="CASCA3SN" loadType="UNDEFINED" p0="1.1999980686630973" q0="0.23999920302790823" bus="CASCAP31" connectableBus="CASCAP31" p="1.1999980686630973" q="0.23999920302790823"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CESSO" country="FR" tso="RTE">
        <iidm:voltageLevel id="CESSOP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CESSOP41" v="94.12503814697266" angle="-3.5511564355846725"/>
                <iidm:bus id="CESSOP42" v="94.12310028076172" angle="-3.413148407979745"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CESSOP4_COGE_ES" energySource="OTHER" minP="0.0" maxP="7.0" voltageRegulatorOn="false" targetP="0.699999988079071" targetQ="0.0" bus="CESSOP41" connectableBus="CESSOP41" p="-0.6999999880790709" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="7.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CESSOP4_EOL" energySource="SOLAR" minP="0.0" maxP="0.619638979434967" voltageRegulatorOn="false" targetP="0.09294584393501282" targetQ="0.0" bus="CESSOP41" connectableBus="CESSOP41" p="-0.09294584393501282" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.619638979434967" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CESSOP4_PV" energySource="SOLAR" minP="0.0" maxP="2.111246109008789" voltageRegulatorOn="false" targetP="0.2744619846343994" targetQ="0.0" bus="CESSOP41" connectableBus="CESSOP41" p="-0.27446198463439936" q="-2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.111246109008789" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="CESSO4GT1" loadType="UNDEFINED" p0="4.099993645882987" q0="0.8199974893491234" bus="CESSOP41" connectableBus="CESSOP41" p="4.099993645882987" q="0.8199974893491234"/>
            <iidm:load id="merged_load_CESSOP41_1" loadType="UNDEFINED" p0="15.999976052447252" q0="-8.499974049102562" bus="CESSOP41" connectableBus="CESSOP41" p="15.999976052447252" q="-8.499974049102562"/>
            <iidm:load id="CESSO4GT2" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="CESSOP42" connectableBus="CESSOP42" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CLEDE" country="FR" tso="RTE">
        <iidm:voltageLevel id="CLEDEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CLEDEP31" v="66.6432113647461" angle="-1.3545954528737805"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CLEDEP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="9.0" voltageRegulatorOn="false" targetP="1.600000023841858" targetQ="0.0" bus="CLEDEP31" connectableBus="CLEDEP31" p="-1.6000000238418581" q="5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="9.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CLEDEP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.160513997077942" voltageRegulatorOn="false" targetP="0.1740770936012268" targetQ="0.0" bus="CLEDEP31" connectableBus="CLEDEP31" p="-0.17407709360122678" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.160513997077942" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CLEDEP3_PV" energySource="SOLAR" minP="0.0" maxP="6.296000003814697" voltageRegulatorOn="false" targetP="0.8184800148010254" targetQ="0.0" bus="CLEDEP31" connectableBus="CLEDEP31" p="-0.8184800148010253" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.296000003814697" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="CLEDE3311" loadType="UNDEFINED" p0="3.6999940719489985" q0="-7.499975774064612" bus="CLEDEP31" connectableBus="CLEDEP31" p="3.6999940719489985" q="-7.499975774064612">
                <iidm:property name="VECTCodeOITransfoDistrib" value="CLEDE-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="COATA" country="FR" tso="RTE">
        <iidm:voltageLevel id="COATAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="COATAP31" v="64.46492004394531" angle="0.7394340917506119"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="COATAP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="20.0" voltageRegulatorOn="false" targetP="3.799999952316284" targetQ="0.0" bus="COATAP31" connectableBus="COATAP31" p="-3.7999999523162833" q="1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="20.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="COATAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="51.81100082397461" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="COATAP31" connectableBus="COATAP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="51.81100082397461" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="COATAP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.9894529581069946" voltageRegulatorOn="false" targetP="0.29841795563697815" targetQ="0.0" bus="COATAP31" connectableBus="COATAP31" p="-0.29841795563697815" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.9894529581069946" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="COATAP3_PV" energySource="SOLAR" minP="0.0" maxP="5.9838738441467285" voltageRegulatorOn="false" targetP="0.7779036164283752" targetQ="0.0" bus="COATAP31" connectableBus="COATAP31" p="-0.7779036164283752" q="1.3552527156068805E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.9838738441467285" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_COATAP31_1" loadType="UNDEFINED" p0="11.399981204943188" q0="-7.799974993209585" bus="COATAP31" connectableBus="COATAP31" p="11.399981204943188" q="-7.799974993209585"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="COMBO" country="FR" tso="RTE">
        <iidm:voltageLevel id="COMBOP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="COMBOP41"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="COMBOP4_EOL" energySource="SOLAR" minP="0.0" maxP="53.72793960571289" voltageRegulatorOn="false" targetP="8.05919075012207" targetQ="0.0" bus="COMBOP41" connectableBus="COMBOP41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="53.72793960571289" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="COMBOP4_PV" energySource="SOLAR" minP="0.0" maxP="35.28847122192383" voltageRegulatorOn="false" targetP="4.587501049041748" targetQ="0.0" bus="COMBOP41" connectableBus="COMBOP41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="35.28847122192383" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_COMBOP41_1" loadType="UNDEFINED" p0="7.199999809265137" q0="-8.600000381469727" bus="COMBOP41" connectableBus="COMBOP41" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CONCA" country="FR" tso="RTE">
        <iidm:voltageLevel id="CONCAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CONCAP31" v="64.40553283691406" angle="-0.8583205778872655"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CONCAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="2.200000047683716" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="CONCAP31" connectableBus="CONCAP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="2.200000047683716" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CONCAP3_PV" energySource="SOLAR" minP="0.0" maxP="1.1204719543457031" voltageRegulatorOn="false" targetP="0.1456613540649414" targetQ="0.0" bus="CONCAP31" connectableBus="CONCAP31" p="-0.1456613540649414" q="-3.3881317890172014E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.1204719543457031" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_CONCAP31_1" loadType="UNDEFINED" p0="11.39998131056108" q0="-9.199970259578878" bus="CONCAP31" connectableBus="CONCAP31" p="11.39998131056108" q="-9.199970259578878"/>
            <iidm:shunt id="CONCA3COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="CONCAP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="DERVA-Y411"/>
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="CONCA3COND.21" sectionCount="1" voltageRegulatorOn="false" connectableBus="CONCAP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="DOUAR-Y312"/>
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="CONCA3COND.31" sectionCount="1" voltageRegulatorOn="false" connectableBus="CONCAP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="DROUG-Y411"/>
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="CONCAP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CONCAP61" v="243.45941162109375" angle="-0.07877898167021055"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CONCAP6_EOL" energySource="SOLAR" minP="0.0" maxP="0.5526260137557983" voltageRegulatorOn="false" targetP="0.08289390057325363" targetQ="0.0" bus="CONCAP61" connectableBus="CONCAP61" p="-0.08289390057325362" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5526260137557983" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CONCAP6_PV" energySource="SOLAR" minP="0.0" maxP="1.2521140575408936" voltageRegulatorOn="false" targetP="0.16277483105659485" targetQ="0.0" bus="CONCAP61" connectableBus="CONCAP61" p="-0.16277483105659482" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.2521140575408936" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="CONCAY634" r="1.8270002603530884" x="61.20000076293945" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="CONCAP6" bus2="CONCAP61" connectableBus2="CONCAP61" p1="-12.52618016227996" q1="38.48309444966317" p2="12.573052321100292" q2="-36.91299278201948">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="2" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="CONCAY634" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="CONCAY637" r="1.5800002813339233" x="66.30001068115234" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" ratedS="100.0" voltageLevelId1="CONCAP3" bus1="CONCAP31" connectableBus1="CONCAP31" voltageLevelId2="CONCAP6" bus2="CONCAP61" connectableBus2="CONCAP61" p1="-11.778077215700007" q1="35.45835689050065" p2="11.812627328183902" q2="-34.008564220347765">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="2" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="CONCAY637" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="COR.P" country="FR" tso="RTE">
        <iidm:voltageLevel id="COR.PP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="COR.PP61" v="236.6012725830078" angle="-2.03832310872315"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_COR.PP61_1" loadType="UNDEFINED" p0="207.8082540419953" q0="-93.2142383410542" bus="COR.PP61" connectableBus="COR.PP61" p="207.8082540419953" q="-93.2142383410542"/>
            <iidm:shunt id="InvestCOR.P6REA1" sectionCount="1" voltageRegulatorOn="false" bus="COR.PP61" connectableBus="COR.PP61" q="176.92495298398526">
                <iidm:shuntLinearModel bPerSection="-0.003160493914037943" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="InvestCOR.P6REA2" sectionCount="1" voltageRegulatorOn="false" bus="COR.PP61" connectableBus="COR.PP61" q="176.92495298398526">
                <iidm:shuntLinearModel bPerSection="-0.003160493914037943" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="COR.PP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="COR.PP71" v="404.5069274902344" angle="-1.1432621428775929"/>
            </iidm:busBreakerTopology>
            <iidm:load id="COR.PL72DISTR" loadType="UNDEFINED" p0="0.0" q0="0.0" connectableBus="COR.PP71" p="0.0" q="0.0"/>
            <iidm:load id="merged_load_COR.PP71_1" loadType="UNDEFINED" p0="66.02039460672216" q0="-45.40463230926067" bus="COR.PP71" connectableBus="COR.PP71" p="66.02039460672216" q="-45.40463230926067"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="COR.PY761" r="0.47999998927116394" x="39.099998474121094" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="COR.PP7" bus2="COR.PP71" connectableBus2="COR.PP71" p1="-65.14283166427128" q1="-58.16921644869516" p2="65.16586584580676" q2="60.0455424549888">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9976999759674072"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9136199951171875"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="COR.PY763" r="0.4700000286102295" x="39.5" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="COR.PP7" bus2="COR.PP71" connectableBus2="COR.PP71" p1="-64.52013745395794" q1="-43.443091933560986" p2="64.5379015324244" q2="44.936030352095784">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0012500286102295"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9165800213813782"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="COR.PY765" r="1.1799999475479126" x="61.099998474121094" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="COR.PP7" bus2="COR.PP71" connectableBus2="COR.PP71" p1="-41.93840038218033" q1="-35.40932744413468" p2="41.96074026659242" q2="36.56607910868128">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9982900023460388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9574499726295471"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="COR.PY769" r="0.9899998903274536" x="62.19999313354492" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="COR.PP6" bus1="COR.PP61" connectableBus1="COR.PP61" voltageLevelId2="COR.PP7" bus2="COR.PP71" connectableBus2="COR.PP71" p1="-41.08123596420409" q1="-31.939348689554176" p2="41.09804234919866" q2="32.99526499972282">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9994699954986572"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9574499726295471"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="CORD5" country="FR" tso="RTE">
        <iidm:voltageLevel id="CORD5P7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CORD5P71" v="404.5072021484375" angle="-1.143265557972178"/>
            </iidm:busBreakerTopology>
            <iidm:load id="CORD57AUXIL3" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="CORD5P71" connectableBus="CORD5P71" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="COSNI" country="FR" tso="RTE">
        <iidm:voltageLevel id="COSNIP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="COSNIP41" v="95.67848205566406" angle="0.49253374559034646"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_COSNIP41_1" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="COSNIP41" connectableBus="COSNIP41" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="COUTA" country="FR" tso="RTE">
        <iidm:voltageLevel id="COUTAP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="COUTAP41"/>
                <iidm:bus id="COUTAP42"/>
                <iidm:bus id="COUTAP43"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="COUTAP4_EOL" energySource="SOLAR" minP="0.0" maxP="13.0850248336792" voltageRegulatorOn="false" targetP="1.9627537727355957" targetQ="0.0" bus="COUTAP41" connectableBus="COUTAP41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="13.0850248336792" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="COUTAP4_PV" energySource="SOLAR" minP="0.0" maxP="7.5337629318237305" voltageRegulatorOn="false" targetP="0.9793891906738281" targetQ="0.0" bus="COUTAP41" connectableBus="COUTAP41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.5337629318237305" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="COUTA4T412" loadType="UNDEFINED" p0="6.300000190734863" q0="-2.9000000953674316" bus="COUTAP41" connectableBus="COUTAP41" p="0.0" q="0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="COUTA-Y412"/>
            </iidm:load>
            <iidm:load id="merged_load_COUTAP43_1" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="COUTAP43" connectableBus="COUTAP43" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CREDI" country="FR" tso="RTE">
        <iidm:voltageLevel id="CREDIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CREDIP31" v="67.4199447631836" angle="-0.038253111441837795"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CREDIP3_TH_ES" energySource="OTHER" minP="0.0" maxP="1.9609999656677246" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="CREDIP31" connectableBus="CREDIP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.9609999656677246" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CREDIP3_EOL" energySource="SOLAR" minP="0.0" maxP="56.235355377197266" voltageRegulatorOn="false" targetP="8.435303688049316" targetQ="0.0" bus="CREDIP31" connectableBus="CREDIP31" p="-8.435303688049318" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="56.235355377197266" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CREDIP3_PV" energySource="SOLAR" minP="0.0" maxP="54.056846618652344" voltageRegulatorOn="false" targetP="7.027390003204346" targetQ="0.0" bus="CREDIP31" connectableBus="CREDIP31" p="-7.027390003204344" q="-6.776263578034403E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="54.056846618652344" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CREDIP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="CREDIP31" connectableBus="CREDIP31" p="-0.10000000149011615" q="-1.0587911840678754E-20">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_CREDIP31_1" loadType="UNDEFINED" p0="6.1999859708478215" q0="-6.199972132457339" bus="CREDIP31" connectableBus="CREDIP31" p="6.1999859708478215" q="-6.199972132457339"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CROZO" country="FR" tso="RTE">
        <iidm:voltageLevel id="CROZOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CROZOP31" v="66.55870819091797" angle="-2.4141786003520203"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CROZOP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.9394639730453491" voltageRegulatorOn="false" targetP="0.14091959595680237" targetQ="0.0" bus="CROZOP31" connectableBus="CROZOP31" p="-0.14091959595680237" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9394639730453491" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CROZOP3_PV" energySource="SOLAR" minP="0.0" maxP="6.699528217315674" voltageRegulatorOn="false" targetP="0.8709386587142944" targetQ="0.0" bus="CROZOP31" connectableBus="CROZOP31" p="-0.8709386587142944" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.699528217315674" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_CROZOP31_1" loadType="UNDEFINED" p0="6.199989733305153" q0="-11.599962677899798" bus="CROZOP31" connectableBus="CROZOP31" p="6.199989733305153" q="-11.599962677899798"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CRUEL" country="FR" tso="RTE">
        <iidm:voltageLevel id="CRUELP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CRUELP41" v="94.59001159667969" angle="-4.856279440917875"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CRUELP4_COGE_ES" energySource="OTHER" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.30000001192092896" targetQ="0.0" bus="CRUELP41" connectableBus="CRUELP41" p="-0.3000000119209289" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CRUELP4_EOL" energySource="SOLAR" minP="0.0" maxP="1.5365689992904663" voltageRegulatorOn="false" targetP="0.23048534989356995" targetQ="0.0" bus="CRUELP41" connectableBus="CRUELP41" p="-0.23048534989356995" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.5365689992904663" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CRUELP4_PV" energySource="SOLAR" minP="0.0" maxP="9.041851997375488" voltageRegulatorOn="false" targetP="1.175440788269043" targetQ="0.0" bus="CRUELP41" connectableBus="CRUELP41" p="-1.175440788269043" q="2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="9.041851997375488" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_CRUELP41_1" loadType="UNDEFINED" p0="6.799990868134173" q0="-8.99997532254178" bus="CRUELP41" connectableBus="CRUELP41" p="6.799990868134173" q="-8.99997532254178"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CTAUB" country="FR" tso="RTE">
        <iidm:voltageLevel id="CTAUBP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CTAUBP41" v="94.6535415649414" angle="-0.19987059838246665"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="CTAUBP4_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.20000000298023224" targetQ="0.0" bus="CTAUBP41" connectableBus="CTAUBP41" p="-0.2000000029802322" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CTAUBP4_TH_CHG" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="CTAUBP41" connectableBus="CTAUBP41" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CTAUBP4_EOL" energySource="SOLAR" minP="0.0" maxP="68.73554229736328" voltageRegulatorOn="false" targetP="10.310331344604492" targetQ="0.0" bus="CTAUBP41" connectableBus="CTAUBP41" p="-10.310331344604492" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="68.73554229736328" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="CTAUBP4_PV" energySource="SOLAR" minP="0.0" maxP="44.47989273071289" voltageRegulatorOn="false" targetP="5.78238582611084" targetQ="0.0" bus="CTAUBP41" connectableBus="CTAUBP41" p="-5.782385826110839" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="44.47989273071289" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_CTAUBP41_1" loadType="UNDEFINED" p0="16.981868329988806" q0="-12.91137772007544" bus="CTAUBP41" connectableBus="CTAUBP41" p="16.981868329988806" q="-12.91137772007544"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="CTMAL" country="FR" tso="RTE">
        <iidm:voltageLevel id="CTMALP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="CTMALP31" v="64.9826431274414" angle="-7.8429115635342965"/>
            </iidm:busBreakerTopology>
            <iidm:load id="CTMAL3SN" loadType="UNDEFINED" p0="0.6000001711401262" q0="0.12000005623710806" bus="CTMALP31" connectableBus="CTMALP31" p="0.6000001711401262" q="0.12000005623710806"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="DERVA" country="FR" tso="RTE">
        <iidm:voltageLevel id="DERVAP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DERVAP41" v="95.22988891601562" angle="0.5601142519202442"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="DERVAP4_EOL" energySource="SOLAR" minP="0.0" maxP="96.54866790771484" voltageRegulatorOn="false" targetP="14.4822998046875" targetQ="0.0" bus="DERVAP41" connectableBus="DERVAP41" p="-14.482299804687502" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="96.54866790771484" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DERVAP4_PV" energySource="SOLAR" minP="0.0" maxP="54.95618438720703" voltageRegulatorOn="false" targetP="7.144303798675537" targetQ="0.0" bus="DERVAP41" connectableBus="DERVAP41" p="-7.144303798675536" q="1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="54.95618438720703" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DERVAP4-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="DERVAP41" connectableBus="DERVAP41" p="-0.1000000014901161" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_DERVAP41_1" loadType="UNDEFINED" p0="4.899992890208583" q0="-5.799982895215883" bus="DERVAP41" connectableBus="DERVAP41" p="4.899992890208583" q="-5.799982895215883"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="DINAN" country="FR" tso="RTE">
        <iidm:voltageLevel id="DINANP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DINANP31" v="65.92817687988281" angle="-7.69415431227965"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="DINANP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="DINANP31" connectableBus="DINANP31" p="-0.10000000149011615" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DINANP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.8206220269203186" voltageRegulatorOn="false" targetP="0.12309330701828003" targetQ="0.0" bus="DINANP31" connectableBus="DINANP31" p="-0.12309330701828006" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.8206220269203186" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DINANP3_PV" energySource="SOLAR" minP="0.0" maxP="2.411655902862549" voltageRegulatorOn="false" targetP="0.3135152757167816" targetQ="0.0" bus="DINANP31" connectableBus="DINANP31" p="-0.3135152757167817" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.411655902862549" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_DINANP31_1" loadType="UNDEFINED" p0="10.000000392817029" q0="-7.800000803529645" bus="DINANP31" connectableBus="DINANP31" p="10.000000392817029" q="-7.800000803529645"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="DINAR" country="FR" tso="RTE">
        <iidm:voltageLevel id="DINARP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DINARP31" v="64.67296600341797" angle="-7.477365815570738"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="DINARP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.6434720158576965" voltageRegulatorOn="false" targetP="0.0965208038687706" targetQ="0.0" bus="DINARP31" connectableBus="DINARP31" p="-0.0965208038687706" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.6434720158576965" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DINARP3_PV" energySource="SOLAR" minP="0.0" maxP="3.3883581161499023" voltageRegulatorOn="false" targetP="0.4404865503311157" targetQ="0.0" bus="DINARP31" connectableBus="DINARP31" p="-0.44048655033111567" q="1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.3883581161499023" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_DINARP31_1" loadType="UNDEFINED" p0="13.200002924510992" q0="-7.000003304049428" bus="DINARP31" connectableBus="DINARP31" p="13.200002924510992" q="-7.000003304049428"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="DIRIN" country="FR" tso="RTE">
        <iidm:voltageLevel id="DIRINP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DIRINP61" v="239.3648223876953" angle="2.452679309486324"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="DOBER" country="FR" tso="RTE">
        <iidm:voltageLevel id="DOBERP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOBERP31" v="65.06631469726562" angle="-4.541016264963481"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="DOBER3COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="DOBERP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="FAYMO-Y411"/>
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="DOBERP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOBERP61" v="232.87271118164062" angle="-4.758151820659594"/>
                <iidm:bus id="DOBERP62" v="234.48779296875" angle="-2.6368732897022893"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="DOBER6COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="DOBERP61" q="-0.0">
                <iidm:shuntLinearModel bPerSection="0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="DOBER-MC364" sectionCount="1" voltageRegulatorOn="false" bus="DOBERP61" connectableBus="DOBERP61" q="85.69631528172631">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="DOBER-MC262" sectionCount="1" voltageRegulatorOn="false" bus="DOBERP61" connectableBus="DOBERP61" q="-17.67486526359984">
                <iidm:shuntLinearModel bPerSection="3.259259683545679E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="DOBER-MC361" sectionCount="1" voltageRegulatorOn="false" bus="DOBERP61" connectableBus="DOBERP61" q="85.69631528172631">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="DOBER-MC362" sectionCount="1" voltageRegulatorOn="false" bus="DOBERP61" connectableBus="DOBERP61" q="85.69631528172631">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="DOBER-MC363" sectionCount="1" voltageRegulatorOn="false" bus="DOBERP61" connectableBus="DOBERP61" q="85.69631528172631">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="DOBER-MC365" sectionCount="1" voltageRegulatorOn="false" bus="DOBERP61" connectableBus="DOBERP61" q="85.69631528172631">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="DOBER-MC366" sectionCount="1" voltageRegulatorOn="false" bus="DOBERP61" connectableBus="DOBERP61" q="85.69631528172631">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="DOBERY631" r="1.5800000429153442" x="59.5" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="DOBERP3" bus1="DOBERP31" connectableBus1="DOBERP31" voltageLevelId2="DOBERP6" bus2="DOBERP61" connectableBus2="DOBERP61" p1="6.332185673135886" q1="95.8814066339855" p2="-6.108287191863305" q2="-87.44978684039599">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="2" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="DOBERY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="DOBERY632" r="0.14425592124462128" x="4.860799789428711" g="0.0" b="0.0" ratedU1="225.0" ratedU2="63.0" voltageLevelId1="DOBERP6" bus1="DOBERP62" connectableBus1="DOBERP62" voltageLevelId2="DOBERP3" bus2="DOBERP31" connectableBus2="DOBERP31" p1="32.98028125683158" q1="66.33710793609441" p2="-32.81742070964374" q2="-60.84941282696592">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="5" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="DOBERY632" side="TWO"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="DOL" country="FR" tso="RTE">
        <iidm:voltageLevel id="DOL  P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOL  P31" v="65.90057373046875" angle="-8.814235326722748"/>
            </iidm:busBreakerTopology>
            <iidm:load id="DOL3  311" loadType="UNDEFINED" p0="6.20000133691394" q0="-10.70000508211873" bus="DOL  P31" connectableBus="DOL  P31" p="6.20000133691394" q="-10.70000508211873">
                <iidm:property name="VECTCodeOITransfoDistrib" value="DOL  -Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="DOL  P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOL  P41"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="DOL  P4_EOL" energySource="SOLAR" minP="0.0" maxP="0.9294589757919312" voltageRegulatorOn="false" targetP="0.1394188404083252" targetQ="0.0" bus="DOL  P41" connectableBus="DOL  P41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.9294589757919312" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DOL  P4_PV" energySource="SOLAR" minP="0.0" maxP="5.088376998901367" voltageRegulatorOn="false" targetP="0.6614890098571777" targetQ="0.0" bus="DOL  P41" connectableBus="DOL  P41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.088376998901367" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="DOL4  413" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="DOL  P41" connectableBus="DOL  P41" p="0.0" q="0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="DOL  -Y413"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="DOUAI" country="FR" tso="RTE">
        <iidm:voltageLevel id="DOUAIP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOUAIP41" v="94.36223602294922" angle="-3.7966724944992465"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="DOUAIP4_TH_ES" energySource="OTHER" minP="0.0" maxP="0.9190000295639038" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="DOUAIP41" connectableBus="DOUAIP41" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="0.9190000295639038" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DOUAIP4_EOL" energySource="SOLAR" minP="0.0" maxP="1.3584400415420532" voltageRegulatorOn="false" targetP="0.20376600325107574" targetQ="0.0" bus="DOUAIP41" connectableBus="DOUAIP41" p="-0.2037660032510757" q="-2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.3584400415420532" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DOUAIP4_PV" energySource="SOLAR" minP="0.0" maxP="6.9665021896362305" voltageRegulatorOn="false" targetP="0.9056453108787537" targetQ="0.0" bus="DOUAIP41" connectableBus="DOUAIP41" p="-0.9056453108787537" q="1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.9665021896362305" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_DOUAIP41_1" loadType="UNDEFINED" p0="8.999986251405463" q0="-7.19997781152809" bus="DOUAIP41" connectableBus="DOUAIP41" p="8.999986251405463" q="-7.19997781152809"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="DOUAR" country="FR" tso="RTE">
        <iidm:voltageLevel id="DOUARP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DOUARP31" v="67.06059265136719" angle="-1.9492378051523203"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="DOUARP3_EOL" energySource="SOLAR" minP="0.0" maxP="15.205042839050293" voltageRegulatorOn="false" targetP="2.2807564735412598" targetQ="0.0" bus="DOUARP31" connectableBus="DOUARP31" p="-2.2807564735412598" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="15.205042839050293" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DOUARP3_PV" energySource="SOLAR" minP="0.0" maxP="9.715063095092773" voltageRegulatorOn="false" targetP="1.2629581689834595" targetQ="0.0" bus="DOUARP31" connectableBus="DOUARP31" p="-1.2629581689834593" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="9.715063095092773" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_DOUARP31_1" loadType="UNDEFINED" p0="8.999985496578176" q0="-9.599969440855173" bus="DOUARP31" connectableBus="DOUARP31" p="8.999985496578176" q="-9.599969440855173"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="DROUG" country="FR" tso="RTE">
        <iidm:voltageLevel id="DROUGP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="DROUGP41" v="95.15668487548828" angle="-3.3756846069388136"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="DROUGP4_TH_CHG" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="DROUGP41" connectableBus="DROUGP41" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DROUGP4_EOL" energySource="SOLAR" minP="0.0" maxP="28.716001510620117" voltageRegulatorOn="false" targetP="4.307400226593018" targetQ="0.0" bus="DROUGP41" connectableBus="DROUGP41" p="-4.307400226593017" q="4.336808689942018E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="28.716001510620117" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="DROUGP4_PV" energySource="SOLAR" minP="0.0" maxP="25.606279373168945" voltageRegulatorOn="false" targetP="3.3288164138793945" targetQ="0.0" bus="DROUGP41" connectableBus="DROUGP41" p="-3.3288164138793945" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="25.606279373168945" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="DROUG4411" loadType="UNDEFINED" p0="4.899992670577944" q0="-5.899982215273174" bus="DROUGP41" connectableBus="DROUGP41" p="4.899992670577944" q="-5.899982215273174">
                <iidm:property name="VECTCodeOITransfoDistrib" value="DROUG-Y411"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ERQUY" country="FR" tso="RTE">
        <iidm:voltageLevel id="ERQUYP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ERQUYP31" v="65.40141296386719" angle="-6.0392541178989205"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="ERQUYP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5351880192756653" voltageRegulatorOn="false" targetP="0.08027820289134979" targetQ="0.0" bus="ERQUYP31" connectableBus="ERQUYP31" p="-0.0802782028913498" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5351880192756653" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ERQUYP3_PV" energySource="SOLAR" minP="0.0" maxP="1.2680660486221313" voltageRegulatorOn="false" targetP="0.16484858095645905" targetQ="0.0" bus="ERQUYP31" connectableBus="ERQUYP31" p="-0.16484858095645905" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.2680660486221313" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_ERQUYP31_1" loadType="UNDEFINED" p0="8.199996393734704" q0="-7.999993335551148" bus="ERQUYP31" connectableBus="ERQUYP31" p="8.199996393734704" q="-7.999993335551148"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="G.B.IP3_site" name="undefined" country="FR" tso="RTE">
        <iidm:voltageLevel id="G.B.IP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="G.B.IP31" v="64.49988555908203" angle="-1.3436705652963452"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G.B.IE01" energySource="WIND" minP="0.0" maxP="25.200000762939453" voltageRegulatorOn="true" targetP="5.039999961853027" targetV="64.5" bus="G.B.IP31" connectableBus="G.B.IP31" p="-5.039999961853027" q="8.399999984862314">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-8.0" maxQ="8.0"/>
                    <iidm:point p="25.200000762939453" minQ="-10.0" maxQ="9.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="G.B.IP3_EOL_RPT30" energySource="SOLAR" minP="0.0" maxP="25.200000762939453" voltageRegulatorOn="true" targetP="3.7800002098083496" targetV="64.5" bus="G.B.IP31" connectableBus="G.B.IP31" p="-3.78000020980835" q="8.777267924944146">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-8.819999694824219" maxQ="8.064000129699707"/>
                    <iidm:point p="25.200000762939453" minQ="-8.819999694824219" maxQ="8.064000129699707"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="G.RIV" country="FR" tso="RTE">
        <iidm:voltageLevel id="G.RIVP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="G.RIVP61" v="238.07827758789062" angle="-2.581281526273909"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G.RIV.TG1" energySource="THERMAL" minP="174.0" maxP="446.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="G.RIVP61" connectableBus="G.RIVP61" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="174.0" minQ="-211.75" maxQ="248.89700317382812"/>
                    <iidm:point p="446.0" minQ="-182.35000610351562" maxQ="198.89700317382812"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_G.RIVP61_1" loadType="UNDEFINED" p0="0.0" q0="0.0" bus="G.RIVP61" connectableBus="G.RIVP61" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GAEL" country="FR" tso="RTE">
        <iidm:voltageLevel id="GAEL P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GAEL P41" v="94.24922180175781" angle="-5.360021260131949"/>
                <iidm:bus id="GAEL P42" v="94.49344635009766" angle="-4.961357205543467"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GAEL P4_EOL" energySource="SOLAR" minP="0.0" maxP="26.832462310791016" voltageRegulatorOn="false" targetP="4.024869441986084" targetQ="0.0" bus="GAEL P42" connectableBus="GAEL P42" p="-4.024869441986084" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="26.832462310791016" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GAEL P4_PV" energySource="SOLAR" minP="0.0" maxP="28.384841918945312" voltageRegulatorOn="false" targetP="3.6900293827056885" targetQ="0.0" bus="GAEL P42" connectableBus="GAEL P42" p="-3.690029382705688" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="28.384841918945312" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="GAEL4 413" loadType="UNDEFINED" p0="5.799992132467244" q0="-2.4999930532216634" bus="GAEL P41" connectableBus="GAEL P41" p="5.799992132467244" q="-2.4999930532216634"/>
            <iidm:load id="GAEL4 411" loadType="UNDEFINED" p0="5.799992174194486" q0="-2.499993089193382" bus="GAEL P42" connectableBus="GAEL P42" p="5.799992174194486" q="-2.499993089193382">
                <iidm:property name="VECTCodeOITransfoDistrib" value="GAEL -Y411"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GOSNE" country="FR" tso="RTE">
        <iidm:voltageLevel id="GOSNEP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GOSNEP41" v="95.41212463378906" angle="-5.198277257944169"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GOSNEP4_EOL" energySource="SOLAR" minP="0.0" maxP="6.761490821838379" voltageRegulatorOn="false" targetP="1.014223575592041" targetQ="0.0" bus="GOSNEP41" connectableBus="GOSNEP41" p="-1.0142235755920412" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.761490821838379" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GOSNEP4_PV" energySource="SOLAR" minP="0.0" maxP="23.60382843017578" voltageRegulatorOn="false" targetP="3.068497657775879" targetQ="0.0" bus="GOSNEP41" connectableBus="GOSNEP41" p="-3.0684976577758794" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="23.60382843017578" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_GOSNEP41_1" loadType="UNDEFINED" p0="6.7999908792942" q0="-10.39997113649388" bus="GOSNEP41" connectableBus="GOSNEP41" p="6.7999908792942" q="-10.39997113649388"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GOURA" country="FR" tso="RTE">
        <iidm:voltageLevel id="GOURAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GOURAP31" v="66.17024993896484" angle="-5.524895196506886"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GOURAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="1.812999963760376" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="GOURAP31" connectableBus="GOURAP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.812999963760376" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GOURAP3_EOL" energySource="SOLAR" minP="0.0" maxP="30.54787826538086" voltageRegulatorOn="false" targetP="4.582181930541992" targetQ="0.0" bus="GOURAP31" connectableBus="GOURAP31" p="-4.582181930541993" q="8.673617379884035E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="30.54787826538086" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GOURAP3_PV" energySource="SOLAR" minP="0.0" maxP="16.415122985839844" voltageRegulatorOn="false" targetP="2.1339659690856934" targetQ="0.0" bus="GOURAP31" connectableBus="GOURAP31" p="-2.133965969085694" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="16.415122985839844" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_GOURAP31_1" loadType="UNDEFINED" p0="9.39999376664058" q0="-4.199994579918111" bus="GOURAP31" connectableBus="GOURAP31" p="9.39999376664058" q="-4.199994579918111"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GOURI" country="FR" tso="RTE">
        <iidm:voltageLevel id="GOURIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GOURIP31" v="67.75891876220703" angle="-1.53192061066224"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GOURIP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.3276900053024292" voltageRegulatorOn="false" targetP="0.04915349930524826" targetQ="0.0" bus="GOURIP31" connectableBus="GOURIP31" p="-0.049153499305248274" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.3276900053024292" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GOURIP3_PV" energySource="SOLAR" minP="0.0" maxP="1.0786980390548706" voltageRegulatorOn="false" targetP="0.14023074507713318" targetQ="0.0" bus="GOURIP31" connectableBus="GOURIP31" p="-0.14023074507713318" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.0786980390548706" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="GOURI3311" loadType="UNDEFINED" p0="3.4999940883441334" q0="-6.999976353392781" bus="GOURIP31" connectableBus="GOURIP31" p="3.4999940883441334" q="-6.999976353392781">
                <iidm:property name="VECTCodeOITransfoDistrib" value="GOURI-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GOUV5" country="FR" tso="RTE">
        <iidm:voltageLevel id="GOUV5P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GOUV5P41"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GOUV5P4_PV" energySource="SOLAR" minP="0.0" maxP="0.2669999897480011" voltageRegulatorOn="false" targetP="0.03470999747514725" targetQ="0.0" bus="GOUV5P41" connectableBus="GOUV5P41" p="-0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.2669999897480011" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_GOUV5P41_1" loadType="UNDEFINED" p0="-3.3261852264404297" q0="3.222092032432556" bus="GOUV5P41" connectableBus="GOUV5P41" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GUER" country="FR" tso="RTE">
        <iidm:voltageLevel id="GUER P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUER P41" v="96.57063293457031" angle="-5.216192417250289"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GUER P4_TH_ES" energySource="OTHER" minP="0.0" maxP="1.434999942779541" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="GUER P41" connectableBus="GUER P41" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.434999942779541" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GUER P4_EOL" energySource="SOLAR" minP="0.0" maxP="1.8148969411849976" voltageRegulatorOn="false" targetP="0.2722345292568207" targetQ="0.0" bus="GUER P41" connectableBus="GUER P41" p="-0.27223452925682073" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.8148969411849976" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GUER P4_PV" energySource="SOLAR" minP="0.0" maxP="8.216644287109375" voltageRegulatorOn="false" targetP="1.0681637525558472" targetQ="0.0" bus="GUER P41" connectableBus="GUER P41" p="-1.0681637525558474" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="8.216644287109375" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_GUER P41_1" loadType="UNDEFINED" p0="10.599985813048416" q0="-7.799978750428744" bus="GUER P41" connectableBus="GUER P41" p="10.599985813048416" q="-7.799978750428744"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GUER5" country="FR" tso="RTE">
        <iidm:voltageLevel id="GUER5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUER5P31" v="67.09951782226562" angle="-1.8803100973694902"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GUER5P3_EOL" energySource="SOLAR" minP="0.0" maxP="42.82879638671875" voltageRegulatorOn="false" targetP="6.424319267272949" targetQ="0.0" bus="GUER5P31" connectableBus="GUER5P31" p="-6.42431926727295" q="4.336808689942018E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="42.82879638671875" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GUER5P3_PV" energySource="SOLAR" minP="0.0" maxP="28.880615234375" voltageRegulatorOn="false" targetP="3.7544798851013184" targetQ="0.0" bus="GUER5P31" connectableBus="GUER5P31" p="-3.754479885101318" q="-2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="28.880615234375" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_GUER5P31_1" loadType="UNDEFINED" p0="2.999995219255285" q0="-8.199973674545122" bus="GUER5P31" connectableBus="GUER5P31" p="2.999995219255285" q="-8.199973674545122"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GUERA" country="FR" tso="RTE">
        <iidm:voltageLevel id="GUERAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUERAP31" v="64.6400375366211" angle="-6.100868827514782"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GUERAP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5600680112838745" voltageRegulatorOn="false" targetP="0.08401019871234894" targetQ="0.0" bus="GUERAP31" connectableBus="GUERAP31" p="-0.08401019871234895" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5600680112838745" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GUERAP3_PV" energySource="SOLAR" minP="0.0" maxP="3.8237290382385254" voltageRegulatorOn="false" targetP="0.49708476662635803" targetQ="0.0" bus="GUERAP31" connectableBus="GUERAP31" p="-0.49708476662635803" q="-2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.8237290382385254" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_GUERAP31_1" loadType="UNDEFINED" p0="7.3999880278903305" q0="-4.999983692609292" bus="GUERAP31" connectableBus="GUERAP31" p="7.3999880278903305" q="-4.999983692609292"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GUERL" country="FR" tso="RTE">
        <iidm:voltageLevel id="GUERLP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUERLP31" v="68.77967071533203" angle="-0.8562993221406177"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GUERL3GUERLH" energySource="HYDRO" minP="0.0" maxP="15.600000381469727" voltageRegulatorOn="true" targetP="2.0" targetV="64.5" bus="GUERLP31" connectableBus="GUERLP31" p="-2.115929773887147" q="4.800000190734863">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-4.800000190734863" maxQ="2.4000000953674316"/>
                    <iidm:point p="15.600000381469727" minQ="-4.800000190734863" maxQ="2.4000000953674316"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GUERS" country="FR" tso="RTE">
        <iidm:voltageLevel id="GUERSP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUERSP31" v="64.25357818603516" angle="-4.306115387236164"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_GUERSP31_1" loadType="UNDEFINED" p0="53.2787870126032" q0="6.212276091852199" bus="GUERSP31" connectableBus="GUERSP31" p="53.2787870126032" q="6.212276091852199"/>
            <iidm:load id="merged_load_GUERSP31_2" loadType="UNDEFINED" p0="27.86171780208428" q0="-9.919907332994681" bus="GUERSP31" connectableBus="GUERSP31" p="27.86171780208428" q="-9.919907332994681"/>
            <iidm:shunt id="GUERS3COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="GUERSP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="GAEL -Y411"/>
                <iidm:shuntLinearModel bPerSection="0.007306626532226801" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="GUERSP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUERSP61" v="237.9899139404297" angle="-2.5785439010772033"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_GUERSP61_1" loadType="UNDEFINED" p0="8.201152890840707" q0="-5.67874263915405" bus="GUERSP61" connectableBus="GUERSP61" p="8.201152890840707" q="-5.67874263915405"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="GUERSY631" r="2.0199999809265137" x="56.099998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="GUERSP6" bus2="GUERSP61" connectableBus2="GUERSP61" p1="-30.37820397210449" q1="2.043152949102919" p2="30.411233100842907" q2="-1.1258588454778202">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="7" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="GUERSY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GUERSY632" r="2.009999990463257" x="55.79999923706055" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="GUERSP6" bus2="GUERSP61" connectableBus2="GUERSP61" p1="-30.541481952310022" q1="2.054575015828371" p2="30.574701879143134" q2="-1.132350189590118">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="7" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="GUERSY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="GUERSY633" r="1.9999998807907104" x="56.19999694824219" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="GUERSP3" bus1="GUERSP31" connectableBus1="GUERSP31" voltageLevelId2="GUERSP6" bus2="GUERSP61" connectableBus2="GUERSP61" p1="-30.325459054788446" q1="2.026829654140755" p2="30.35804586698316" q2="-1.1111402266129984">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="7" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="GUERSY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="GUEZE" country="FR" tso="RTE">
        <iidm:voltageLevel id="GUEZEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUEZEP31" v="66.32386779785156" angle="-4.063837051431588"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GUEZEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5351880192756653" voltageRegulatorOn="false" targetP="0.08027820289134979" targetQ="0.0" bus="GUEZEP31" connectableBus="GUEZEP31" p="-0.0802782028913498" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5351880192756653" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GUEZEP3_PV" energySource="SOLAR" minP="0.0" maxP="1.3298850059509277" voltageRegulatorOn="false" targetP="0.17288504540920258" targetQ="0.0" bus="GUEZEP31" connectableBus="GUEZEP31" p="-0.17288504540920258" q="-2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.3298850059509277" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="GUEZE3311" loadType="UNDEFINED" p0="2.4999961260149735" q0="-6.699979044719383" bus="GUEZEP31" connectableBus="GUEZEP31" p="2.4999961260149735" q="-6.699979044719383">
                <iidm:property name="VECTCodeOITransfoDistrib" value="GUEZE-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GUIDE" country="FR" tso="RTE">
        <iidm:voltageLevel id="GUIDEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUIDEP31" v="64.93571472167969" angle="-2.909357710224424"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GUIDEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.6301720142364502" voltageRegulatorOn="false" targetP="0.09452579915523529" targetQ="0.0" bus="GUIDEP31" connectableBus="GUIDEP31" p="-0.09452579915523529" q="6.776263578034403E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.6301720142364502" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GUIDEP3_PV" energySource="SOLAR" minP="0.0" maxP="2.0876410007476807" voltageRegulatorOn="false" targetP="0.2713933289051056" targetQ="0.0" bus="GUIDEP31" connectableBus="GUIDEP31" p="-0.2713933289051056" q="-2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.0876410007476807" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_GUIDEP31_1" loadType="UNDEFINED" p0="6.3999897434811" q0="-5.799981427952404" bus="GUIDEP31" connectableBus="GUIDEP31" p="6.3999897434811" q="-5.799981427952404"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="GUING" country="FR" tso="RTE">
        <iidm:voltageLevel id="GUINGP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="GUINGP31" v="67.438720703125" angle="-3.1668208372144084"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GUINGP3_EOL" energySource="SOLAR" minP="0.0" maxP="117.5056381225586" voltageRegulatorOn="false" targetP="17.625844955444336" targetQ="0.0" bus="GUINGP31" connectableBus="GUINGP31" p="-17.625844955444336" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="117.5056381225586" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GUINGP3_PV" energySource="SOLAR" minP="0.0" maxP="50.11964797973633" voltageRegulatorOn="false" targetP="6.515554428100586" targetQ="0.0" bus="GUINGP31" connectableBus="GUINGP31" p="-6.515554428100584" q="-4.336808689942018E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="50.11964797973633" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="GUINGP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="GUINGP31" connectableBus="GUINGP31" p="-0.10000000149011613" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_GUINGP31_1" loadType="UNDEFINED" p0="9.099986536810672" q0="-14.499957876110198" bus="GUINGP31" connectableBus="GUINGP31" p="9.099986536810672" q="-14.499957876110198"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="HERB6" country="FR" tso="RTE">
        <iidm:voltageLevel id="HERB6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="HERB6P31" v="64.48223876953125" angle="-5.159738769326018"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="HERB6P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.37811800837516785" voltageRegulatorOn="false" targetP="0.05671770125627518" targetQ="0.0" bus="HERB6P31" connectableBus="HERB6P31" p="-0.056717701256275184" q="6.776263578034403E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.37811800837516785" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="HERB6P3_PV" energySource="SOLAR" minP="0.0" maxP="2.3579061031341553" voltageRegulatorOn="false" targetP="0.3065277934074402" targetQ="0.0" bus="HERB6P31" connectableBus="HERB6P31" p="-0.3065277934074402" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.3579061031341553" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_HERB6P31_1" loadType="UNDEFINED" p0="11.399980878734603" q0="-1.7999940344899072" bus="HERB6P31" connectableBus="HERB6P31" p="11.399980878734603" q="-1.7999940344899072"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="HERM5" country="FR" tso="RTE">
        <iidm:voltageLevel id="HERM5P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="HERM5P41" v="93.98220825195312" angle="-4.631654582796843"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="HERM5P4_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.20000000298023224" targetQ="0.0" bus="HERM5P41" connectableBus="HERM5P41" p="-0.2000000029802323" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="HERM5P4_EOL" energySource="SOLAR" minP="0.0" maxP="0.8579620122909546" voltageRegulatorOn="false" targetP="0.1286942958831787" targetQ="0.0" bus="HERM5P41" connectableBus="HERM5P41" p="-0.12869429588317874" q="1.3552527156068805E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.8579620122909546" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="HERM5P4_PV" energySource="SOLAR" minP="0.0" maxP="5.241888999938965" voltageRegulatorOn="false" targetP="0.6814455986022949" targetQ="0.0" bus="HERM5P41" connectableBus="HERM5P41" p="-0.681445598602295" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.241888999938965" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_HERM5P41_1" loadType="UNDEFINED" p0="11.199984281666495" q0="-8.19997707243704" bus="HERM5P41" connectableBus="HERM5P41" p="11.199984281666495" q="-8.19997707243704"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="I.LON" country="FR" tso="RTE">
        <iidm:voltageLevel id="I.LONP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="I.LONP31" v="66.19222259521484" angle="-2.8337989559745695"/>
            </iidm:busBreakerTopology>
            <iidm:load id="I.LON3CLIENT" loadType="UNDEFINED" p0="8.899985092388683" q0="1.7799941609367993" bus="I.LONP31" connectableBus="I.LONP31" p="8.899985092388683" q="1.7799941609367993"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ISSE" country="FR" tso="RTE">
        <iidm:voltageLevel id="ISSE P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ISSE P41" v="94.80634307861328" angle="0.13328812676461052"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="ISSE P4_TH_ES" energySource="OTHER" minP="0.0" maxP="3.2009999752044678" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="ISSE P41" connectableBus="ISSE P41" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.2009999752044678" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ISSE P4_EOL" energySource="SOLAR" minP="0.0" maxP="65.53439331054688" voltageRegulatorOn="false" targetP="9.830159187316895" targetQ="0.0" bus="ISSE P41" connectableBus="ISSE P41" p="-9.830159187316895" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="65.53439331054688" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="ISSE P4_PV" energySource="SOLAR" minP="0.0" maxP="35.71781921386719" voltageRegulatorOn="false" targetP="4.643316268920898" targetQ="0.0" bus="ISSE P41" connectableBus="ISSE P41" p="-4.643316268920898" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="35.71781921386719" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_ISSE P41_1" loadType="UNDEFINED" p0="4.59999314235333" q0="-4.599986380081898" bus="ISSE P41" connectableBus="ISSE P41" p="4.59999314235333" q="-4.599986380081898"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="JANAI" country="FR" tso="RTE">
        <iidm:voltageLevel id="JANAIP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="JANAIP41" v="94.10138702392578" angle="-4.337373321085905"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="JANAIT01" energySource="THERMAL" minP="4.579999923706055" maxP="5.800000190734863" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="JANAIP41" connectableBus="JANAIP41" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="4.579999923706055" minQ="-4.5" maxQ="4.5"/>
                    <iidm:point p="5.800000190734863" minQ="-3.299999713897705" maxQ="3.299999713897705"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="JANAIT02" energySource="THERMAL" minP="0.0" maxP="5.800000190734863" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="JANAIP41" connectableBus="JANAIP41" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-1.7400000095367432" maxQ="1.7400000095367432"/>
                    <iidm:point p="5.800000190734863" minQ="-1.7400000095367432" maxQ="1.7400000095367432"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_JANAIP41_1" loadType="UNDEFINED" p0="0.7999988652610562" q0="0.15999953776005374" bus="JANAIP41" connectableBus="JANAIP41" p="0.7999988652610562" q="0.15999953776005374"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="JOSSE" country="FR" tso="RTE">
        <iidm:voltageLevel id="JOSSEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="JOSSEP31" v="65.90548706054688" angle="1.2227458013009718"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="JOSSEP3_EOL" energySource="SOLAR" minP="0.0" maxP="159.5232391357422" voltageRegulatorOn="false" targetP="23.928485870361328" targetQ="0.0" bus="JOSSEP31" connectableBus="JOSSEP31" p="-23.928485870361325" q="8.673617379884035E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="159.5232391357422" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="JOSSEP3_PV" energySource="SOLAR" minP="0.0" maxP="49.69871520996094" voltageRegulatorOn="false" targetP="6.4608330726623535" targetQ="0.0" bus="JOSSEP31" connectableBus="JOSSEP31" p="-6.4608330726623535" q="2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="49.69871520996094" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="JOSSEP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="JOSSEP31" connectableBus="JOSSEP31" p="-0.10000000149011613" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_JOSSEP31_1" loadType="UNDEFINED" p0="5.099990629984863" q0="-9.399964789203826" bus="JOSSEP31" connectableBus="JOSSEP31" p="5.099990629984863" q="-9.399964789203826"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KERAN" country="FR" tso="RTE">
        <iidm:voltageLevel id="KERANP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KERANP31" v="65.48230743408203" angle="-0.9944188739280866"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_KERANP31_1" loadType="UNDEFINED" p0="1.5999974396669996" q0="0.3199989591782027" bus="KERANP31" connectableBus="KERANP31" p="1.5999974396669996" q="0.3199989591782027"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KERBI" country="FR" tso="RTE">
        <iidm:voltageLevel id="KERBIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KERBIP31" v="65.84114837646484" angle="-0.18832677827235172"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="KERBIP3_EOL" energySource="SOLAR" minP="0.0" maxP="5.056526184082031" voltageRegulatorOn="false" targetP="0.7584789395332336" targetQ="0.0" bus="KERBIP31" connectableBus="KERBIP31" p="-0.7584789395332335" q="-3.3881317890172014E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.056526184082031" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KERBIP3_PV" energySource="SOLAR" minP="0.0" maxP="23.260833740234375" voltageRegulatorOn="false" targetP="3.0239083766937256" targetQ="0.0" bus="KERBIP31" connectableBus="KERBIP31" p="-3.023908376693725" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="23.260833740234375" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_KERBIP31_1" loadType="UNDEFINED" p0="5.59999051153225" q0="-7.199975655595511" bus="KERBIP31" connectableBus="KERBIP31" p="5.59999051153225" q="-7.199975655595511"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KERBO" country="FR" tso="RTE">
        <iidm:voltageLevel id="KERBOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KERBOP31" v="68.1252670288086" angle="-1.0172579592955515"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="KERBOP3_EOL" energySource="SOLAR" minP="0.0" maxP="2.7979660034179688" voltageRegulatorOn="false" targetP="0.4196949005126953" targetQ="0.0" bus="KERBOP31" connectableBus="KERBOP31" p="-0.4196949005126953" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.7979660034179688" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KERBOP3_PV" energySource="SOLAR" minP="0.0" maxP="15.900045394897461" voltageRegulatorOn="false" targetP="2.0670058727264404" targetQ="0.0" bus="KERBOP31" connectableBus="KERBOP31" p="-2.0670058727264404" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="15.900045394897461" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="KERBO3311" loadType="UNDEFINED" p0="4.39998913226405" q0="-5.099974490194679" bus="KERBOP31" connectableBus="KERBOP31" p="4.39998913226405" q="-5.099974490194679">
                <iidm:property name="VECTCodeOITransfoDistrib" value="KERBO-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KERHE" country="FR" tso="RTE">
        <iidm:voltageLevel id="KERHEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KERHEP31" v="64.8646240234375" angle="-2.7141090688367933"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="KERHEP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.37810298800468445" voltageRegulatorOn="false" targetP="0.05671544745564461" targetQ="0.0" bus="KERHEP31" connectableBus="KERHEP31" p="-0.05671544745564461" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.37810298800468445" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KERHEP3_PV" energySource="SOLAR" minP="0.0" maxP="1.769144058227539" voltageRegulatorOn="false" targetP="0.2299887239933014" targetQ="0.0" bus="KERHEP31" connectableBus="KERHEP31" p="-0.22998872399330136" q="-1.3552527156068805E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.769144058227539" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_KERHEP31_1" loadType="UNDEFINED" p0="10.399982781908545" q0="-12.399959469688113" bus="KERHEP31" connectableBus="KERHEP31" p="10.399982781908545" q="-12.399959469688113"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KERHU" country="FR" tso="RTE">
        <iidm:voltageLevel id="KERHUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KERHUP31" v="65.37409973144531" angle="-1.143910477240215"/>
            </iidm:busBreakerTopology>
            <iidm:load id="KERHU3SN" loadType="UNDEFINED" p0="9.099985670997274" q0="1.8199941682669722" bus="KERHUP31" connectableBus="KERHUP31" p="9.099985670997274" q="1.8199941682669722"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KERL5" country="FR" tso="RTE">
        <iidm:voltageLevel id="KERL5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KERL5P31" v="65.07962799072266" angle="-1.4739279290188947"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="KERL5P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.41446900367736816" voltageRegulatorOn="false" targetP="0.062170349061489105" targetQ="0.0" bus="KERL5P31" connectableBus="KERL5P31" p="-0.0621703490614891" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.41446900367736816" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KERL5P3_PV" energySource="SOLAR" minP="0.0" maxP="1.3484560251235962" voltageRegulatorOn="false" targetP="0.1752992868423462" targetQ="0.0" bus="KERL5P31" connectableBus="KERL5P31" p="-0.17529928684234616" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.3484560251235962" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="KERL53311" loadType="UNDEFINED" p0="4.099993314804632" q0="-8.099974343627729" bus="KERL5P31" connectableBus="KERL5P31" p="4.099993314804632" q="-8.099974343627729">
                <iidm:property name="VECTCodeOITransfoDistrib" value="KERL5-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KERLI" country="FR" tso="RTE">
        <iidm:voltageLevel id="KERLIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KERLIP31" v="65.11042785644531" angle="-2.6449958787293153"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="KERLIP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="KERLIP31" connectableBus="KERLIP31" p="-0.1000000014901161" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KERLIP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7562069892883301" voltageRegulatorOn="false" targetP="0.11343105137348175" targetQ="0.0" bus="KERLIP31" connectableBus="KERLIP31" p="-0.11343105137348174" q="-6.776263578034403E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7562069892883301" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KERLIP3_PV" energySource="SOLAR" minP="0.0" maxP="3.5934340953826904" voltageRegulatorOn="false" targetP="0.4671464264392853" targetQ="0.0" bus="KERLIP31" connectableBus="KERLIP31" p="-0.46714642643928533" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.5934340953826904" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_KERLIP31_1" loadType="UNDEFINED" p0="10.799982777086237" q0="-9.99996775252341" bus="KERLIP31" connectableBus="KERLIP31" p="10.799982777086237" q="-9.99996775252341"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KERLO" country="FR" tso="RTE">
        <iidm:voltageLevel id="KERLOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KERLOP31" v="66.31047821044922" angle="-0.7909767269399379"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="KERLOP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.20000000298023224" targetQ="0.0" bus="KERLOP31" connectableBus="KERLOP31" p="-0.2000000029802322" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KERLOP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5526260137557983" voltageRegulatorOn="false" targetP="0.08289390057325363" targetQ="0.0" bus="KERLOP31" connectableBus="KERLOP31" p="-0.08289390057325362" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5526260137557983" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KERLOP3_PV" energySource="SOLAR" minP="0.0" maxP="2.2800381183624268" voltageRegulatorOn="false" targetP="0.29640495777130127" targetQ="0.0" bus="KERLOP31" connectableBus="KERLOP31" p="-0.29640495777130127" q="6.776263578034403E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.2800381183624268" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="KERLO3311" loadType="UNDEFINED" p0="2.6999956871726036" q0="-8.599972603416314" bus="KERLOP31" connectableBus="KERLOP31" p="2.6999956871726036" q="-8.599972603416314">
                <iidm:property name="VECTCodeOITransfoDistrib" value="KERLO-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="KEROL" country="FR" tso="RTE">
        <iidm:voltageLevel id="KEROLP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="KEROLP31" v="64.6747817993164" angle="-2.1784216011009248"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="KEROLP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="KEROLP31" connectableBus="KEROLP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KEROLP3_EOL" energySource="SOLAR" minP="0.0" maxP="3.5037589073181152" voltageRegulatorOn="false" targetP="0.5255638360977173" targetQ="0.0" bus="KEROLP31" connectableBus="KEROLP31" p="-0.5255638360977174" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.5037589073181152" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="KEROLP3_PV" energySource="SOLAR" minP="0.0" maxP="14.432257652282715" voltageRegulatorOn="false" targetP="1.8761935234069824" targetQ="0.0" bus="KEROLP31" connectableBus="KEROLP31" p="-1.876193523406982" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="14.432257652282715" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_KEROLP31_1" loadType="UNDEFINED" p0="13.19997853893107" q0="-8.199973382503313" bus="KEROLP31" connectableBus="KEROLP31" p="13.19997853893107" q="-8.199973382503313"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LAMBA" country="FR" tso="RTE">
        <iidm:voltageLevel id="LAMBAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LAMBAP31" v="65.11227416992188" angle="-4.55011834580617"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LAMBAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="2.6710000038146973" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LAMBAP31" connectableBus="LAMBAP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="2.6710000038146973" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LAMBAP3_EOL" energySource="SOLAR" minP="0.0" maxP="61.46073913574219" voltageRegulatorOn="false" targetP="9.219110488891602" targetQ="0.0" bus="LAMBAP31" connectableBus="LAMBAP31" p="-9.219110488891602" q="8.673617379884035E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="61.46073913574219" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LAMBAP3_PV" energySource="SOLAR" minP="0.0" maxP="32.328189849853516" voltageRegulatorOn="false" targetP="4.202664852142334" targetQ="0.0" bus="LAMBAP31" connectableBus="LAMBAP31" p="-4.202664852142333" q="4.336808689942018E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="32.328189849853516" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LAMBAP31_1" loadType="UNDEFINED" p0="14.79998929475844" q0="-9.199986262920278" bus="LAMBAP31" connectableBus="LAMBAP31" p="14.79998929475844" q="-9.199986262920278"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LANDE" country="FR" tso="RTE">
        <iidm:voltageLevel id="LANDEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANDEP31" v="64.80535125732422" angle="0.59966403542238"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANDEP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="6.0" voltageRegulatorOn="false" targetP="0.6000000238418579" targetQ="0.0" bus="LANDEP31" connectableBus="LANDEP31" p="-0.6000000238418579" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="6.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANDEP3_PV" energySource="SOLAR" minP="0.0" maxP="2.23826003074646" voltageRegulatorOn="false" targetP="0.29097381234169006" targetQ="0.0" bus="LANDEP31" connectableBus="LANDEP31" p="-0.29097381234169006" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.23826003074646" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANDEP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="LANDEP31" connectableBus="LANDEP31" p="-0.10000000149011615" q="-1.6940658945086007E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LANDEP31_1" loadType="UNDEFINED" p0="16.399973159321256" q0="-8.799971795503362" bus="LANDEP31" connectableBus="LANDEP31" p="16.399973159321256" q="-8.799971795503362"/>
            <iidm:shunt id="LANDE3COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="LANDEP31" q="0.0">
                <iidm:shuntLinearModel bPerSection="0.007306626532226801" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="LANDE3COND.21" sectionCount="1" voltageRegulatorOn="false" connectableBus="LANDEP31" q="0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="G.LIE-Y411"/>
                <iidm:shuntLinearModel bPerSection="0.007306626532226801" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="LANDE3COND.31" sectionCount="1" voltageRegulatorOn="false" connectableBus="LANDEP31" q="0.0">
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="LANDEP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANDEP61" v="239.58583068847656" angle="2.4400419654179197"/>
                <iidm:bus id="LANDEP62" v="239.40257263183594" angle="2.477862216956161"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANDEP6_EOL" energySource="SOLAR" minP="0.0" maxP="1.215777039527893" voltageRegulatorOn="false" targetP="0.18236654996871948" targetQ="0.0" bus="LANDEP61" connectableBus="LANDEP61" p="-0.18236654996871948" q="-1.3552527156068805E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.215777039527893" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANDEP6_PV" energySource="SOLAR" minP="0.0" maxP="2.7546510696411133" voltageRegulatorOn="false" targetP="0.3581046462059021" targetQ="0.0" bus="LANDEP61" connectableBus="LANDEP61" p="-0.35810464620590204" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.7546510696411133" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="LANDEY633" r="0.8899999260902405" x="60.64000701904297" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="LANDEP6" bus2="LANDEP61" connectableBus2="LANDEP61" p1="-30.961678452798314" q1="36.23717785801987" p2="30.994498019350846" q2="-34.00102177781728">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="LANDEY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="LANDEY634" r="0.8899999260902405" x="60.56000518798828" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="LANDEP3" bus1="LANDEP31" connectableBus1="LANDEP31" voltageLevelId2="LANDEP6" bus2="LANDEP62" connectableBus2="LANDEP62" p1="-31.6135999534236" q1="37.06636090341651" p2="31.647886967949862" q2="-34.73330253259953">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="LANDEY634" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9218199849128723"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9103099703788757"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8988000154495239"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8872900009155273"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8757799863815308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8642699718475342"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8527600169181824"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8412399888038635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8297299742698669"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8182200193405151"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8067100048065186"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.795199990272522"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="LANDI" country="FR" tso="RTE">
        <iidm:voltageLevel id="LANDIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANDIP31" v="65.95997619628906" angle="-0.8736156659555983"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANDIP3_TH_ES" energySource="OTHER" minP="0.0" maxP="2.3919999599456787" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LANDIP31" connectableBus="LANDIP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="2.3919999599456787" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANDIP3_EOL" energySource="SOLAR" minP="0.0" maxP="7.091217041015625" voltageRegulatorOn="false" targetP="1.0636825561523438" targetQ="0.0" bus="LANDIP31" connectableBus="LANDIP31" p="-1.063682556152344" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.091217041015625" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANDIP3_PV" energySource="SOLAR" minP="0.0" maxP="12.947059631347656" voltageRegulatorOn="false" targetP="1.6831177473068237" targetQ="0.0" bus="LANDIP31" connectableBus="LANDIP31" p="-1.6831177473068233" q="-5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.947059631347656" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LANDIP31_1" loadType="UNDEFINED" p0="14.999975737151875" q0="-8.799971722344466" bus="LANDIP31" connectableBus="LANDIP31" p="14.999975737151875" q="-8.799971722344466"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LANFA" country="FR" tso="RTE">
        <iidm:voltageLevel id="LANFAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANFAP31" v="67.8998031616211" angle="-1.0974477952460862"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANFAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="0.8949999809265137" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LANFAP31" connectableBus="LANFAP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="0.8949999809265137" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANFAP3_EOL" energySource="SOLAR" minP="0.0" maxP="33.300254821777344" voltageRegulatorOn="false" targetP="4.995038032531738" targetQ="0.0" bus="LANFAP31" connectableBus="LANFAP31" p="-4.995038032531738" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="33.300254821777344" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANFAP3_PV" energySource="SOLAR" minP="0.0" maxP="25.281288146972656" voltageRegulatorOn="false" targetP="3.286567449569702" targetQ="0.0" bus="LANFAP31" connectableBus="LANFAP31" p="-3.286567449569703" q="1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="25.281288146972656" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LANFAP31_1" loadType="UNDEFINED" p0="6.9999868514026815" q0="-6.399976052237059" bus="LANFAP31" connectableBus="LANFAP31" p="6.9999868514026815" q="-6.399976052237059"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LANG5" country="FR" tso="RTE">
        <iidm:voltageLevel id="LANG5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANG5P31" v="67.31444549560547" angle="-1.1495929811862542"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANG5P3_HY_ES" energySource="HYDRO" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LANG5P31" connectableBus="LANG5P31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANG5P3_EOL" energySource="SOLAR" minP="0.0" maxP="4.366683006286621" voltageRegulatorOn="false" targetP="0.6550024747848511" targetQ="0.0" bus="LANG5P31" connectableBus="LANG5P31" p="-0.655002474784851" q="-2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.366683006286621" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANG5P3_PV" energySource="SOLAR" minP="0.0" maxP="6.692234039306641" voltageRegulatorOn="false" targetP="0.8699904084205627" targetQ="0.0" bus="LANG5P31" connectableBus="LANG5P31" p="-0.8699904084205626" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.692234039306641" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LANG5P31_1" loadType="UNDEFINED" p0="6.199989344192076" q0="-9.599967973521505" bus="LANG5P31" connectableBus="LANG5P31" p="6.199989344192076" q="-9.599967973521505"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LANIN" country="FR" tso="RTE">
        <iidm:voltageLevel id="LANINP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANINP31" v="64.36624145507812" angle="0.4911348908318161"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANINT02" energySource="THERMAL" minP="0.0" maxP="5.800000190734863" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LANINP31" connectableBus="LANINP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-5.0" maxQ="5.0"/>
                    <iidm:point p="5.800000190734863" minQ="-4.0" maxQ="4.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANINT01" energySource="THERMAL" minP="0.0" maxP="5.800000190734863" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LANINP31" connectableBus="LANINP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-5.0" maxQ="5.0"/>
                    <iidm:point p="5.800000190734863" minQ="-4.0" maxQ="4.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANINT03" energySource="THERMAL" minP="0.0" maxP="5.800000190734863" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LANINP31" connectableBus="LANINP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-5.0" maxQ="5.0"/>
                    <iidm:point p="5.800000190734863" minQ="-4.0" maxQ="4.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANINT04" energySource="THERMAL" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LANINP31" connectableBus="LANINP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.30000001192092896" maxQ="0.30000001192092896"/>
                    <iidm:point p="1.0" minQ="-0.30000001192092896" maxQ="0.30000001192092896"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="LANIN3SN" loadType="UNDEFINED" p0="2.5999956956679853" q0="0.5199982973417793" bus="LANINP31" connectableBus="LANINP31" p="2.5999956956679853" q="0.5199982973417793"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LANME" country="FR" tso="RTE">
        <iidm:voltageLevel id="LANMEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANMEP31" v="67.5223159790039" angle="-1.8119130099078058"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANMEP3_EOL" energySource="SOLAR" minP="0.0" maxP="13.754495620727539" voltageRegulatorOn="false" targetP="2.063174247741699" targetQ="0.0" bus="LANMEP31" connectableBus="LANMEP31" p="-2.0631742477416988" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="13.754495620727539" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANMEP3_PV" energySource="SOLAR" minP="0.0" maxP="7.307212829589844" voltageRegulatorOn="false" targetP="0.949937641620636" targetQ="0.0" bus="LANMEP31" connectableBus="LANMEP31" p="-0.949937641620636" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.307212829589844" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="LANME3311" loadType="UNDEFINED" p0="3.999993592734705" q0="-10.899964698958536" bus="LANMEP31" connectableBus="LANMEP31" p="3.999993592734705" q="-10.899964698958536">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LANME-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LANN6" country="FR" tso="RTE">
        <iidm:voltageLevel id="LANN6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANN6P31" v="64.45970153808594" angle="0.6344023241802119"/>
                <iidm:bus id="LANN6P32" v="64.7760009765625" angle="1.3587543977480836"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANN6P3_COGE_ES" energySource="OTHER" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.30000001192092896" targetQ="0.0" bus="LANN6P31" connectableBus="LANN6P31" p="-0.3000000119209289" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANN6P3_EOL" energySource="SOLAR" minP="0.0" maxP="42.556854248046875" voltageRegulatorOn="false" targetP="6.383528232574463" targetQ="0.0" bus="LANN6P32" connectableBus="LANN6P32" p="-6.383528232574462" q="2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="42.556854248046875" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANN6P3_PV" energySource="SOLAR" minP="0.0" maxP="26.66493797302246" voltageRegulatorOn="false" targetP="3.4664418697357178" targetQ="0.0" bus="LANN6P32" connectableBus="LANN6P32" p="-3.466441869735717" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="26.66493797302246" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="LANN63313" loadType="UNDEFINED" p0="5.49999109974152" q0="-6.299979801064481" bus="LANN6P31" connectableBus="LANN6P31" p="5.49999109974152" q="-6.299979801064481">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LANN6-Y313"/>
            </iidm:load>
            <iidm:load id="LANN63311" loadType="UNDEFINED" p0="5.499991185582179" q0="-6.299979997717371" bus="LANN6P32" connectableBus="LANN6P32" p="5.499991185582179" q="-6.299979997717371">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LANN6-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LANNI" country="FR" tso="RTE">
        <iidm:voltageLevel id="LANNIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LANNIP31" v="65.4561767578125" angle="-2.9144841940833417"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LANNIP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.9455159902572632" voltageRegulatorOn="false" targetP="0.29182741045951843" targetQ="0.0" bus="LANNIP31" connectableBus="LANNIP31" p="-0.29182741045951843" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.9455159902572632" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LANNIP3_PV" energySource="SOLAR" minP="0.0" maxP="7.156772136688232" voltageRegulatorOn="false" targetP="0.9303804039955139" targetQ="0.0" bus="LANNIP31" connectableBus="LANNIP31" p="-0.930380403995514" q="5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.156772136688232" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LANNIP31_1" loadType="UNDEFINED" p0="8.999985626129089" q0="-10.599966523039607" bus="LANNIP31" connectableBus="LANNIP31" p="8.999985626129089" q="-10.599966523039607"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LAUNA" country="FR" tso="RTE">
        <iidm:voltageLevel id="LAUNAP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LAUNAP71"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_LAUNAP71_1" loadType="UNDEFINED" p0="7.62939453125E-6" q0="0.0" bus="LAUNAP71" connectableBus="LAUNAP71" p="0.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LESNE" country="FR" tso="RTE">
        <iidm:voltageLevel id="LESNEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LESNEP31" v="65.80812072753906" angle="-0.4967078449468705"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LESNEP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.20000000298023224" targetQ="0.0" bus="LESNEP31" connectableBus="LESNEP31" p="-0.20000000298023227" q="3.3881317890172014E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LESNEP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.5244309902191162" voltageRegulatorOn="false" targetP="0.22866465151309967" targetQ="0.0" bus="LESNEP31" connectableBus="LESNEP31" p="-0.22866465151309967" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.5244309902191162" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LESNEP3_PV" energySource="SOLAR" minP="0.0" maxP="6.521337985992432" voltageRegulatorOn="false" targetP="0.8477739095687866" targetQ="0.0" bus="LESNEP31" connectableBus="LESNEP31" p="-0.8477739095687865" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.521337985992432" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LESNEP31_1" loadType="UNDEFINED" p0="10.599983259216646" q0="-10.599966136985913" bus="LESNEP31" connectableBus="LESNEP31" p="10.599983259216646" q="-10.599966136985913"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LISLO" country="FR" tso="RTE">
        <iidm:voltageLevel id="LISLOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LISLOP31" v="64.97266387939453" angle="-3.2702631984206056"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LISLOP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.46973198652267456" voltageRegulatorOn="false" targetP="0.07045979797840118" targetQ="0.0" bus="LISLOP31" connectableBus="LISLOP31" p="-0.07045979797840117" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.46973198652267456" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LISLOP3_PV" energySource="SOLAR" minP="0.0" maxP="1.8608280420303345" voltageRegulatorOn="false" targetP="0.24190764129161835" targetQ="0.0" bus="LISLOP31" connectableBus="LISLOP31" p="-0.2419076412916183" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.8608280420303345" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LISLOP31_1" loadType="UNDEFINED" p0="10.599983199960297" q0="-7.599975267013202" bus="LISLOP31" connectableBus="LISLOP31" p="10.599983199960297" q="-7.599975267013202"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LOCMA" country="FR" tso="RTE">
        <iidm:voltageLevel id="LOCMAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LOCMAP31" v="68.07438659667969" angle="-0.9961733787711337"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LOCMAP3_EOL" energySource="SOLAR" minP="0.0" maxP="48.326908111572266" voltageRegulatorOn="false" targetP="7.2490363121032715" targetQ="0.0" bus="LOCMAP31" connectableBus="LOCMAP31" p="-7.24903631210327" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="48.326908111572266" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOCMAP3_PV" energySource="SOLAR" minP="0.0" maxP="42.80317306518555" voltageRegulatorOn="false" targetP="5.564412593841553" targetQ="0.0" bus="LOCMAP31" connectableBus="LOCMAP31" p="-5.564412593841552" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="42.80317306518555" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="LOCMA3311" loadType="UNDEFINED" p0="3.7999909277049966" q0="-8.59995953326942" bus="LOCMAP31" connectableBus="LOCMAP31" p="3.7999909277049966" q="-8.59995953326942">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOCMA-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LOCQU" country="FR" tso="RTE">
        <iidm:voltageLevel id="LOCQUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LOCQUP31" v="65.14312744140625" angle="-2.532242262137099"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LOCQUP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.1091029644012451" voltageRegulatorOn="false" targetP="0.16636544466018677" targetQ="0.0" bus="LOCQUP31" connectableBus="LOCQUP31" p="-0.16636544466018677" q="1.3552527156068805E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.1091029644012451" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOCQUP3_PV" energySource="SOLAR" minP="0.0" maxP="6.793288230895996" voltageRegulatorOn="false" targetP="0.8831274509429932" targetQ="0.0" bus="LOCQUP31" connectableBus="LOCQUP31" p="-0.8831274509429933" q="-5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.793288230895996" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="LOCQU3311" loadType="UNDEFINED" p0="3.5999943527846243" q0="-7.499976867313389" bus="LOCQUP31" connectableBus="LOCQUP31" p="3.5999943527846243" q="-7.499976867313389">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LOCQU-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LOHANP3_site" name="undefined" country="FR" tso="RTE">
        <iidm:voltageLevel id="LOHANP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LOHANP31" v="65.51286315917969" angle="1.4580490198590845"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LOHANP3_EOL_RPT30" energySource="SOLAR" minP="0.0" maxP="64.5999984741211" voltageRegulatorOn="true" targetP="9.6899995803833" targetV="64.5" bus="LOHANP31" connectableBus="LOHANP31" p="-9.6899995803833" q="22.610000610351562">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-22.610000610351562" maxQ="20.672000885009766"/>
                    <iidm:point p="64.5999984741211" minQ="-22.610000610351562" maxQ="20.672000885009766"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOHANP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="LOHANP31" connectableBus="LOHANP31" p="-0.10000000149011613" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LORIE" country="FR" tso="RTE">
        <iidm:voltageLevel id="LORIEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LORIEP31" v="64.65653991699219" angle="-2.1306326884690496"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LORIEP3_PV" energySource="SOLAR" minP="0.0" maxP="4.280508041381836" voltageRegulatorOn="false" targetP="0.5564660429954529" targetQ="0.0" bus="LORIEP31" connectableBus="LORIEP31" p="-0.5564660429954528" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.280508041381836" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LORIEP31_1" loadType="UNDEFINED" p0="14.19997693255114" q0="-6.099980250003373" bus="LORIEP31" connectableBus="LORIEP31" p="14.19997693255114" q="-6.099980250003373"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LOSCO" country="FR" tso="RTE">
        <iidm:voltageLevel id="LOSCOP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LOSCOP31" v="64.08500671386719" angle="1.2187759672893135"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LOSCOP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="23.0" voltageRegulatorOn="false" targetP="2.5999999046325684" targetQ="0.0" bus="LOSCOP31" connectableBus="LOSCOP31" p="-2.599999904632568" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="23.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOSCOP3_TH_ES" energySource="OTHER" minP="0.0" maxP="35.097999572753906" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LOSCOP31" connectableBus="LOSCOP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="35.097999572753906" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOSCOP3_PV" energySource="SOLAR" minP="0.0" maxP="1.7882200479507446" voltageRegulatorOn="false" targetP="0.2324686050415039" targetQ="0.0" bus="LOSCOP31" connectableBus="LOSCOP31" p="-0.23246860504150396" q="-1.3552527156068805E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.7882200479507446" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LOSCOP31_1" loadType="UNDEFINED" p0="15.399974741240802" q0="-9.69996870878009" bus="LOSCOP31" connectableBus="LOSCOP31" p="15.399974741240802" q="-9.69996870878009"/>
            <iidm:shunt id="LOSCO3COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="LOSCOP31" q="0.0">
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="LOSCO3COND.21" sectionCount="1" voltageRegulatorOn="false" connectableBus="LOSCOP31" q="0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="HERBI-Y411"/>
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="LOSCO3COND.31" sectionCount="1" voltageRegulatorOn="false" connectableBus="LOSCOP31" q="0.0">
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="LOSCOP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LOSCOP61" v="241.126953125" angle="2.0961067225448695"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LOSCO-P6 OFS_H" energySource="OTHER" minP="0.0" maxP="0.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LOSCOP61" connectableBus="LOSCOP61" p="0.0" q="-0.0">
                <iidm:minMaxReactiveLimits minQ="0.0" maxQ="0.0"/>
            </iidm:generator>
            <iidm:generator id="LOSCOP6_EOL" energySource="SOLAR" minP="0.0" maxP="0.8013070225715637" voltageRegulatorOn="false" targetP="0.12019605189561844" targetQ="0.0" bus="LOSCOP61" connectableBus="LOSCOP61" p="-0.12019605189561847" q="-6.776263578034403E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.8013070225715637" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOSCOP6_PV" energySource="SOLAR" minP="0.0" maxP="1.8155649900436401" voltageRegulatorOn="false" targetP="0.2360234558582306" targetQ="0.0" bus="LOSCOP61" connectableBus="LOSCOP61" p="-0.2360234558582306" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.8155649900436401" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="LOSCOY635" r="2.000000238418579" x="56.56999588012695" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="LOSCOP6" bus2="LOSCOP61" connectableBus2="LOSCOP61" p1="-15.297549022002885" q1="21.13199887041334" p2="15.320071314320167" q2="-20.49495595455513">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="4" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="LOSCOY635" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="LOSCOY636" r="1.600000262260437" x="58.800010681152344" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="LOSCOP6" bus2="LOSCOP61" connectableBus2="LOSCOP61" p1="-14.886082436063658" q1="20.215297741938322" p2="14.902768009484223" q2="-19.602102907854793">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="4" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="LOSCOY636" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="LOSCOY637" r="1.6599997282028198" x="58.29999923706055" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="LOSCOP6" bus2="LOSCOP61" connectableBus2="LOSCOP61" p1="-14.95738924138054" q1="22.594210478195798" p2="14.977473124383412" q2="-21.888854721895484">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="4" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="LOSCOY637" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1132800579071045"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1009600162506104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0886399745941162"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0763299465179443"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0640100240707397"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0516899824142456"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0393699407577515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0270500183105469"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0147299766540527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024100542068481"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901000261306763"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9656000137329102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9534100294113159"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412299990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9290500283241272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9168699979782104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9046900272369385"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8925099968910217"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8803300261497498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8681399822235107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8559600114822388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.843779981136322"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="LOSCOY638" r="1.5600003004074097" x="59.79999923706055" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="LOSCOP3" bus1="LOSCOP31" connectableBus1="LOSCOP31" voltageLevelId2="LOSCOP6" bus2="LOSCOP61" connectableBus2="LOSCOP61" p1="-14.659908291478505" q1="19.86139571636451" p2="14.675638128193324" q2="-19.2584187661035">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="4" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="LOSCOY638" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="LOUDE" country="FR" tso="RTE">
        <iidm:voltageLevel id="LOUDEP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LOUDEP31" v="69.72222900390625" angle="-0.7411284055515982"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="LOUDEP3_TH_ES" energySource="OTHER" minP="0.0" maxP="0.8889999985694885" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="LOUDEP31" connectableBus="LOUDEP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="0.8889999985694885" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOUDEP3_EOL" energySource="SOLAR" minP="0.0" maxP="86.40779113769531" voltageRegulatorOn="false" targetP="12.96116828918457" targetQ="0.0" bus="LOUDEP31" connectableBus="LOUDEP31" p="-12.961168289184574" q="4.336808689942018E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="86.40779113769531" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOUDEP3_PV" energySource="SOLAR" minP="0.0" maxP="39.330570220947266" voltageRegulatorOn="false" targetP="5.112974166870117" targetQ="0.0" bus="LOUDEP31" connectableBus="LOUDEP31" p="-5.112974166870117" q="1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="39.330570220947266" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="LOUDEP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="LOUDEP31" connectableBus="LOUDEP31" p="-0.10000000149011613" q="3.3881317890172014E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_LOUDEP31_1" loadType="UNDEFINED" p0="17.199951077405327" q0="-4.79997245931025" bus="LOUDEP31" connectableBus="LOUDEP31" p="17.199951077405327" q="-4.79997245931025"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="LOUIS" country="FR" tso="RTE">
        <iidm:voltageLevel id="LOUISP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LOUISP41" v="94.31061553955078" angle="-0.10929365220003588"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOUISL41SEGRE" loadType="UNDEFINED" p0="5.184140124326008" q0="-7.4445269389695365" bus="LOUISP41" connectableBus="LOUISP41" p="5.184140124326008" q="-7.4445269389695365"/>
            <iidm:shunt id="LOUIS4COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="LOUISP41" q="-0.0">
                <iidm:shuntLinearModel bPerSection="0.0035802465863525867" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="LOUIS4COND.21" sectionCount="1" voltageRegulatorOn="false" connectableBus="LOUISP41" q="-0.0">
                <iidm:shuntLinearModel bPerSection="0.0037037034053355455" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="LOUISP7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="LOUISP71" v="406.35443115234375" angle="-1.097573299972085"/>
                <iidm:bus id="LOUISP72" v="406.343994140625" angle="-1.0981501307918338"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="LOUISY742" r="2.5400006771087646" x="143.8000030517578" g="0.0" b="0.0" ratedU1="90.0" ratedU2="380.0" voltageLevelId1="LOUISP4" bus1="LOUISP41" connectableBus1="LOUISP41" voltageLevelId2="LOUISP7" bus2="LOUISP71" connectableBus2="LOUISP71" p1="20.827527205387767" q1="29.54030646062722" p2="-20.808409271319388" q2="-28.457960695071378">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="3" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="LOUISY742" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.075260043144226"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0655900239944458"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0559200048446655"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0462499856948853"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.036579966545105"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0269099473953247"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.017240047454834"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0075700283050537"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9978899955749512"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9882199764251709"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9785500168800354"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9688799977302551"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9592099785804749"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9495400190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9398699998855591"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9301999807357788"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9205300211906433"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.910860002040863"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9011800289154053"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.891510009765625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8818399906158447"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8721699714660645"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.862500011920929"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8528299927711487"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8431599736213684"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="LOUISY744" r="2.629999876022339" x="145.5" g="0.0" b="0.0" ratedU1="90.0" ratedU2="380.0" voltageLevelId1="LOUISP4" bus1="LOUISP41" connectableBus1="LOUISP41" voltageLevelId2="LOUISP7" bus2="LOUISP72" connectableBus2="LOUISP72" p1="20.607794707122256" q1="29.216301092917085" p2="-20.58842579323071" q2="-28.14475086323238">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="3" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="LOUISY744" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.075260043144226"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0655900239944458"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0559200048446655"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0462499856948853"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.036579966545105"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0269099473953247"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.017240047454834"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0075700283050537"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9978899955749512"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9882199764251709"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9785500168800354"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9688799977302551"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9592099785804749"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9495400190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9398699998855591"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9301999807357788"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9205300211906433"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.910860002040863"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9011800289154053"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.891510009765625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8818399906158447"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8721699714660645"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.862500011920929"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8528299927711487"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8431599736213684"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="M.BL5" country="FR" tso="RTE">
        <iidm:voltageLevel id="M.BL5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="M.BL5P31" v="64.34405517578125" angle="0.5054269015875091"/>
            </iidm:busBreakerTopology>
            <iidm:load id="M.BL53SN" loadType="UNDEFINED" p0="2.5999956951423218" q0="0.519998297131514" bus="M.BL5P31" connectableBus="M.BL5P31" p="2.5999956951423218" q="0.519998297131514"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MALE5" country="FR" tso="RTE">
        <iidm:voltageLevel id="MALE5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MALE5P31" v="66.01360321044922" angle="-0.8053281283248983"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MALE5P3_TH_ES" energySource="OTHER" minP="0.0" maxP="1.2050000429153442" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="MALE5P31" connectableBus="MALE5P31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.2050000429153442" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MALE5P3_EOL" energySource="SOLAR" minP="0.0" maxP="38.3640251159668" voltageRegulatorOn="false" targetP="5.754603862762451" targetQ="0.0" bus="MALE5P31" connectableBus="MALE5P31" p="-5.75460386276245" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="38.3640251159668" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MALE5P3_PV" energySource="SOLAR" minP="0.0" maxP="40.67880630493164" voltageRegulatorOn="false" targetP="5.288244724273682" targetQ="0.0" bus="MALE5P31" connectableBus="MALE5P31" p="-5.288244724273682" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="40.67880630493164" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MALE5P3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="MALE5P31" connectableBus="MALE5P31" p="-0.10000000149011615" q="1.6940658945086007E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MALE5P31_1" loadType="UNDEFINED" p0="8.799986403151552" q0="-8.19997411424041" bus="MALE5P31" connectableBus="MALE5P31" p="8.799986403151552" q="-8.19997411424041"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MANEG" country="FR" tso="RTE">
        <iidm:voltageLevel id="MANEGP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MANEGP31" v="64.55845642089844" angle="-1.9107396573389548"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MANEGP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.5872939825057983" voltageRegulatorOn="false" targetP="0.08809410035610199" targetQ="0.0" bus="MANEGP31" connectableBus="MANEGP31" p="-0.08809410035610198" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.5872939825057983" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MANEGP3_PV" energySource="SOLAR" minP="0.0" maxP="2.915224075317383" voltageRegulatorOn="false" targetP="0.3789791166782379" targetQ="0.0" bus="MANEGP31" connectableBus="MANEGP31" p="-0.3789791166782378" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.915224075317383" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="MANEG3SBFM" loadType="UNDEFINED" p0="2.7999954439617256" q0="0.5599981990434582" bus="MANEGP31" connectableBus="MANEGP31" p="2.7999954439617256" q="0.5599981990434582"/>
            <iidm:load id="merged_load_MANEGP31_1" loadType="UNDEFINED" p0="13.79997797098671" q0="-11.399962907666845" bus="MANEGP31" connectableBus="MANEGP31" p="13.79997797098671" q="-11.399962907666845"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MAROU" country="FR" tso="RTE">
        <iidm:voltageLevel id="MAROUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MAROUP31" v="65.10332489013672" angle="-4.5684672221245854"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_MAROUP31_1" loadType="UNDEFINED" p0="3.399997591904889" q0="0.6799990057678359" bus="MAROUP31" connectableBus="MAROUP31" p="3.399997591904889" q="0.6799990057678359"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MARZA" country="FR" tso="RTE">
        <iidm:voltageLevel id="MARZAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MARZAP31" v="64.8917236328125" angle="-5.211143199906357"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MARZAP3_TH_ES" energySource="OTHER" minP="0.0" maxP="0.9599999785423279" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="MARZAP31" connectableBus="MARZAP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="0.9599999785423279" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MARZAP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.588034987449646" voltageRegulatorOn="false" targetP="0.23820525407791138" targetQ="0.0" bus="MARZAP31" connectableBus="MARZAP31" p="-0.2382052540779114" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.588034987449646" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MARZAP3_PV" energySource="SOLAR" minP="0.0" maxP="9.461621284484863" voltageRegulatorOn="false" targetP="1.230010747909546" targetQ="0.0" bus="MARZAP31" connectableBus="MARZAP31" p="-1.230010747909546" q="-2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="9.461621284484863" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MARZAP31_1" loadType="UNDEFINED" p0="6.799989029300882" q0="-7.799974585109033" bus="MARZAP31" connectableBus="MARZAP31" p="6.799989029300882" q="-7.799974585109033"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MAUDU" country="FR" tso="RTE">
        <iidm:voltageLevel id="MAUDUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MAUDUP31" v="64.93494415283203" angle="-3.184175280678353"/>
            </iidm:busBreakerTopology>
            <iidm:load id="MAUDU3SN" loadType="UNDEFINED" p0="4.89999215655497" q0="0.9799968435505119" bus="MAUDUP31" connectableBus="MAUDUP31" p="4.89999215655497" q="0.9799968435505119"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MELGV" country="FR" tso="RTE">
        <iidm:voltageLevel id="MELGVP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MELGVP31" v="64.65937042236328" angle="-1.0472155958820504"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MELGVP3_EOL" energySource="SOLAR" minP="0.0" maxP="8.285942077636719" voltageRegulatorOn="false" targetP="1.2428913116455078" targetQ="0.0" bus="MELGVP31" connectableBus="MELGVP31" p="-1.242891311645508" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="8.285942077636719" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MELGVP3_PV" energySource="SOLAR" minP="0.0" maxP="7.2612810134887695" voltageRegulatorOn="false" targetP="0.9439665079116821" targetQ="0.0" bus="MELGVP31" connectableBus="MELGVP31" p="-0.943966507911682" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.2612810134887695" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MELGVP31_1" loadType="UNDEFINED" p0="6.799989271376655" q0="-9.99996788426187" bus="MELGVP31" connectableBus="MELGVP31" p="6.799989271376655" q="-9.99996788426187"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MERDR" country="FR" tso="RTE">
        <iidm:voltageLevel id="MERDRP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MERDRP31" v="67.9515151977539" angle="2.2233983967854587"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MERDRP3_EOL" energySource="SOLAR" minP="0.0" maxP="60.69550704956055" voltageRegulatorOn="false" targetP="9.104326248168945" targetQ="0.0" bus="MERDRP31" connectableBus="MERDRP31" p="-9.104326248168944" q="8.673617379884035E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="60.69550704956055" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MERDRP3_PV" energySource="SOLAR" minP="0.0" maxP="31.623146057128906" voltageRegulatorOn="false" targetP="4.111009120941162" targetQ="0.0" bus="MERDRP31" connectableBus="MERDRP31" p="-4.111009120941163" q="-2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="31.623146057128906" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MERDRP3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="MERDRP31" connectableBus="MERDRP31" p="-0.10000000149011613" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MERDRP31_1" loadType="UNDEFINED" p0="4.199992157166469" q0="-7.599972211343149" bus="MERDRP31" connectableBus="MERDRP31" p="4.199992157166469" q="-7.599972211343149"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MESSA" country="FR" tso="RTE">
        <iidm:voltageLevel id="MESSAP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MESSAP41" v="95.32472229003906" angle="-0.36143554822837126"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MESSAP4_EOL" energySource="SOLAR" minP="0.0" maxP="36.36859130859375" voltageRegulatorOn="false" targetP="5.455288887023926" targetQ="0.0" bus="MESSAP41" connectableBus="MESSAP41" p="-5.455288887023927" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="36.36859130859375" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MESSAP4_PV" energySource="SOLAR" minP="0.0" maxP="41.47704315185547" voltageRegulatorOn="false" targetP="5.39201545715332" targetQ="0.0" bus="MESSAP41" connectableBus="MESSAP41" p="-5.39201545715332" q="-5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="41.47704315185547" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MESSAP41_1" loadType="UNDEFINED" p0="11.199984593002604" q0="-8.799976279476555" bus="MESSAP41" connectableBus="MESSAP41" p="11.199984593002604" q="-8.799976279476555"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MINIH" country="FR" tso="RTE">
        <iidm:voltageLevel id="MINIHP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MINIHP31" v="66.100830078125" angle="-3.7937402089111956"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MINIHP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="14.0" voltageRegulatorOn="false" targetP="1.399999976158142" targetQ="0.0" bus="MINIHP31" connectableBus="MINIHP31" p="-1.399999976158142" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="14.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MINIHP3_EOL" energySource="SOLAR" minP="0.0" maxP="0.7135840058326721" voltageRegulatorOn="false" targetP="0.10703760385513306" targetQ="0.0" bus="MINIHP31" connectableBus="MINIHP31" p="-0.10703760385513306" q="-1.3552527156068805E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.7135840058326721" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MINIHP3_PV" energySource="SOLAR" minP="0.0" maxP="2.2241299152374268" voltageRegulatorOn="false" targetP="0.2891368865966797" targetQ="0.0" bus="MINIHP31" connectableBus="MINIHP31" p="-0.2891368865966797" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.2241299152374268" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MINIHP31_1" loadType="UNDEFINED" p0="6.99998899356732" q0="-9.799969372742968" bus="MINIHP31" connectableBus="MINIHP31" p="6.99998899356732" q="-9.799969372742968"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MORIH" country="FR" tso="RTE">
        <iidm:voltageLevel id="MORIHP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MORIHP41" v="94.07514190673828" angle="-2.751575858085487"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MORIHP4_EOL" energySource="SOLAR" minP="0.0" maxP="15.52242374420166" voltageRegulatorOn="false" targetP="2.3283636569976807" targetQ="0.0" bus="MORIHP41" connectableBus="MORIHP41" p="-2.3283636569976807" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="15.52242374420166" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MORIHP4_PV" energySource="SOLAR" minP="0.0" maxP="20.203914642333984" voltageRegulatorOn="false" targetP="2.626508951187134" targetQ="0.0" bus="MORIHP41" connectableBus="MORIHP41" p="-2.626508951187134" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="20.203914642333984" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MORIHP41_1" loadType="UNDEFINED" p0="5.599991169027414" q0="-9.199971106580907" bus="MORIHP41" connectableBus="MORIHP41" p="5.599991169027414" q="-9.199971106580907"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="MORIHP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MORIHP61" v="239.73243713378906" angle="-2.6498241821422797"/>
            </iidm:busBreakerTopology>
            <iidm:load id="MORIHL62ZKERL" loadType="UNDEFINED" p0="-10.63962701841898" q0="12.52084627796641" bus="MORIHP61" connectableBus="MORIHP61" p="-10.63962701841898" q="12.52084627796641"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="MORIHY642" r="0.8399999141693115" x="45.29999542236328" g="0.0" b="0.0" ratedU1="90.0" ratedU2="225.0" voltageLevelId1="MORIHP4" bus1="MORIHP41" connectableBus1="MORIHP41" voltageLevelId2="MORIHP6" bus2="MORIHP61" connectableBus2="MORIHP61" p1="-1.7754087309026638" q1="28.419516595323476" p2="1.7867572473082418" q2="-27.807507317046603">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="3" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="94.50000762939453">
                <iidm:terminalRef id="MORIHY642" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.076799988746643"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0650800466537476"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0533599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.041640043258667"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.029919981956482"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0182000398635864"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0064899921417236"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9947699904441833"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9830499887466431"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9713299870491028"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9596099853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9478899836540222"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9361699819564819"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9244899749755859"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9128100275993347"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9011300206184387"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8894500136375427"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8777700066566467"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8660899996757507"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8543999791145325"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8427199721336365"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8310400247573853"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8193600177764893"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8076800107955933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7960000038146973"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="MORLA" country="FR" tso="RTE">
        <iidm:voltageLevel id="MORLAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MORLAP31" v="66.57264709472656" angle="-1.2474274369187532"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MORLAP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="12.0" voltageRegulatorOn="false" targetP="1.2000000476837158" targetQ="0.0" bus="MORLAP31" connectableBus="MORLAP31" p="-1.200000047683716" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="12.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MORLAP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.0223579406738281" voltageRegulatorOn="false" targetP="0.15335369110107422" targetQ="0.0" bus="MORLAP31" connectableBus="MORLAP31" p="-0.15335369110107425" q="6.776263578034403E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.0223579406738281" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MORLAP3_PV" energySource="SOLAR" minP="0.0" maxP="4.922440052032471" voltageRegulatorOn="false" targetP="0.6399171948432922" targetQ="0.0" bus="MORLAP31" connectableBus="MORLAP31" p="-0.6399171948432922" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.922440052032471" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MORLAP31_1" loadType="UNDEFINED" p0="12.199980124118554" q0="-13.199957211926744" bus="MORLAP31" connectableBus="MORLAP31" p="12.199980124118554" q="-13.199957211926744"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MTFO5" country="FR" tso="RTE">
        <iidm:voltageLevel id="MTFO5P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MTFO5P41" v="94.19866180419922" angle="-5.007174114495912"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MTFO5P4_COGE_ES" energySource="OTHER" minP="0.0" maxP="6.0" voltageRegulatorOn="false" targetP="0.699999988079071" targetQ="0.0" bus="MTFO5P41" connectableBus="MTFO5P41" p="-0.699999988079071" q="1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="6.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MTFO5P4_TH_ES" energySource="OTHER" minP="0.0" maxP="9.593999862670898" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="MTFO5P41" connectableBus="MTFO5P41" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="9.593999862670898" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MTFO5P4_EOL" energySource="SOLAR" minP="0.0" maxP="5.368721961975098" voltageRegulatorOn="false" targetP="0.8053082823753357" targetQ="0.0" bus="MTFO5P41" connectableBus="MTFO5P41" p="-0.8053082823753357" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="5.368721961975098" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MTFO5P4_PV" energySource="SOLAR" minP="0.0" maxP="14.500354766845703" voltageRegulatorOn="false" targetP="1.885046124458313" targetQ="0.0" bus="MTFO5P41" connectableBus="MTFO5P41" p="-1.885046124458313" q="2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="14.500354766845703" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MTFO5P41_1" loadType="UNDEFINED" p0="16.19997829647178" q0="-7.3999795704584495" bus="MTFO5P41" connectableBus="MTFO5P41" p="16.19997829647178" q="-7.3999795704584495"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="MUR" country="FR" tso="RTE">
        <iidm:voltageLevel id="MUR  P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MUR  P31" v="68.81714630126953" angle="-0.8863667753623659"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="MUR  P3_HY_ES" energySource="HYDRO" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="MUR  P31" connectableBus="MUR  P31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MUR  P3_EOL" energySource="SOLAR" minP="0.0" maxP="18.554319381713867" voltageRegulatorOn="false" targetP="2.7831478118896484" targetQ="0.0" bus="MUR  P31" connectableBus="MUR  P31" p="-2.783147811889649" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="18.554319381713867" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MUR  P3_PV" energySource="SOLAR" minP="0.0" maxP="18.533761978149414" voltageRegulatorOn="false" targetP="2.409389019012451" targetQ="0.0" bus="MUR  P31" connectableBus="MUR  P31" p="-2.409389019012452" q="5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="18.533761978149414" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="MUR  P3-GFM" energySource="WIND" minP="0.0" maxP="75.0" voltageRegulatorOn="false" targetP="0.10000000149011612" targetQ="0.0" bus="MUR  P31" connectableBus="MUR  P31" p="-0.10000000149011613" q="-3.3881317890172014E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-75.0" maxQ="75.0"/>
                    <iidm:point p="75.0" minQ="-75.0" maxQ="75.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_MUR  P31_1" loadType="UNDEFINED" p0="3.799988849400505" q0="-6.799960454034469" bus="MUR  P31" connectableBus="MUR  P31" p="3.799988849400505" q="-6.799960454034469"/>
            <iidm:shunt id="MUR  3COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="MUR  P31" q="-0.0">
                <iidm:shuntLinearModel bPerSection="0.004031242337077856" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="MUR  P6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="MUR  P61" v="232.2608642578125" angle="-0.8864039678768306"/>
                <iidm:bus id="MUR  P62"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="MUR  6REAC.1" sectionCount="1" voltageRegulatorOn="false" bus="MUR  P62" connectableBus="MUR  P62" q="0.0">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="TDMURP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="TDMURP61" v="232.2628936767578" angle="-0.8865118635213757"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="MUR  Y631" r="0.6469998955726624" x="60.5" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="MUR  P6" bus2="MUR  P61" connectableBus2="MUR  P61" p1="3.5528560265947885E-4" q1="-0.020936472858039193" p2="-3.5528034364253785E-4" q2="0.020936964620987902">
            <iidm:ratioTapChanger regulating="false" lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true">
                <iidm:terminalRef id="MUR  Y631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.073240041732788"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.061579942703247"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0499199628829956"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0382599830627441"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0266000032424927"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0149500370025635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.003290057182312"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9916300177574158"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9799699783325195"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9683099985122681"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9566500186920166"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9449899792671204"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9216600060462952"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099799990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8983100056648254"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8866400122642517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8749600052833557"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.863290011882782"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.851610004901886"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8399400115013123"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8282600045204163"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8165900111198425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8049100041389465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7932400107383728"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="MUR  Y632" r="0.6499999761581421" x="60.500003814697266" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="MUR  P3" bus1="MUR  P31" connectableBus1="MUR  P31" voltageLevelId2="MUR  P6" bus2="MUR  P61" connectableBus2="MUR  P61" p1="-3.549858110258133E-4" q1="-0.08694573072357074" p2="3.5507691759743815E-4" q2="0.08695421064371896">
            <iidm:ratioTapChanger regulating="false" lowTapPosition="0" tapPosition="11" loadTapChangingCapabilities="true">
                <iidm:terminalRef id="MUR  Y632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="MUR  L61TDMUR" r="0.9330000281333923" x="4.300002098083496" g="0.0" b="0.0" ratedU1="225.0" ratedU2="225.0" voltageLevelId1="TDMURP6" bus1="TDMURP61" connectableBus1="TDMURP61" voltageLevelId2="MUR  P6" bus2="MUR  P61" connectableBus2="MUR  P61" p1="-2.719014849562754E-10" q1="0.10789211156198156" p2="2.0342619168790962E-7" q2="-0.1078911752663447">
            <iidm:phaseTapChanger regulating="false" lowTapPosition="0" tapPosition="17" regulationMode="CURRENT_LIMITER" regulationValue="1273.0">
                <iidm:terminalRef id="MUR  L61TDMUR" side="ONE"/>
                <iidm:step r="76.13404083251953" x="76.13404083251953" g="0.0" b="0.0" rho="1.0" alpha="23.761999130249023"/>
                <iidm:step r="69.08868408203125" x="69.08867645263672" g="0.0" b="0.0" rho="1.0" alpha="22.368999481201172"/>
                <iidm:step r="62.497859954833984" x="62.49785614013672" g="0.0" b="0.0" rho="1.0" alpha="21.006999969482422"/>
                <iidm:step r="56.816123962402344" x="56.816131591796875" g="0.0" b="0.0" rho="1.0" alpha="19.597999572753906"/>
                <iidm:step r="51.58891677856445" x="51.588924407958984" g="0.0" b="0.0" rho="1.0" alpha="18.216999053955078"/>
                <iidm:step r="47.04351806640625" x="47.04351043701172" g="0.0" b="0.0" rho="1.0" alpha="16.85300064086914"/>
                <iidm:step r="39.9981575012207" x="39.9981575012207" g="0.0" b="0.0" rho="1.0" alpha="15.45199966430664"/>
                <iidm:step r="33.63461685180664" x="33.634613037109375" g="0.0" b="0.0" rho="1.0" alpha="14.053000450134277"/>
                <iidm:step r="27.725595474243164" x="27.725595474243164" g="0.0" b="0.0" rho="1.0" alpha="12.586000442504883"/>
                <iidm:step r="22.725666046142578" x="22.725671768188477" g="0.0" b="0.0" rho="1.0" alpha="11.281000137329102"/>
                <iidm:step r="18.180252075195312" x="18.180252075195312" g="0.0" b="0.0" rho="1.0" alpha="9.878999710083008"/>
                <iidm:step r="14.543947219848633" x="14.543947219848633" g="0.0" b="0.0" rho="1.0" alpha="8.463000297546387"/>
                <iidm:step r="10.225825309753418" x="10.225823402404785" g="0.0" b="0.0" rho="1.0" alpha="7.063000202178955"/>
                <iidm:step r="7.044055461883545" x="7.0440568923950195" g="0.0" b="0.0" rho="1.0" alpha="5.6519999504089355"/>
                <iidm:step r="4.316819667816162" x="4.3168158531188965" g="0.0" b="0.0" rho="1.0" alpha="4.25"/>
                <iidm:step r="2.2713775634765625" x="2.271373987197876" g="0.0" b="0.0" rho="1.0" alpha="2.815999984741211"/>
                <iidm:step r="0.9077665209770203" x="0.9077643752098083" g="0.0" b="0.0" rho="1.0" alpha="1.3890000581741333"/>
                <iidm:step r="0.9077665209770203" x="0.9077643752098083" g="0.0" b="0.0" rho="1.0" alpha="0.0"/>
                <iidm:step r="0.9077665209770203" x="0.9077643752098083" g="0.0" b="0.0" rho="1.0" alpha="-1.4079999923706055"/>
                <iidm:step r="2.044106960296631" x="2.044100046157837" g="0.0" b="0.0" rho="1.0" alpha="-2.828000068664551"/>
                <iidm:step r="4.316819667816162" x="4.3168158531188965" g="0.0" b="0.0" rho="1.0" alpha="-4.21999979019165"/>
                <iidm:step r="6.816771507263184" x="6.816771507263184" g="0.0" b="0.0" rho="1.0" alpha="-5.636000156402588"/>
                <iidm:step r="10.225825309753418" x="10.225823402404785" g="0.0" b="0.0" rho="1.0" alpha="-7.044000148773193"/>
                <iidm:step r="14.316683769226074" x="14.316685676574707" g="0.0" b="0.0" rho="1.0" alpha="-8.456999778747559"/>
                <iidm:step r="17.953001022338867" x="17.952999114990234" g="0.0" b="0.0" rho="1.0" alpha="-9.878999710083008"/>
                <iidm:step r="22.271137237548828" x="22.271133422851562" g="0.0" b="0.0" rho="1.0" alpha="-11.281999588012695"/>
                <iidm:step r="27.271053314208984" x="27.271059036254883" g="0.0" b="0.0" rho="1.0" alpha="-12.690999984741211"/>
                <iidm:step r="33.1800651550293" x="33.1800651550293" g="0.0" b="0.0" rho="1.0" alpha="-14.119000434875488"/>
                <iidm:step r="39.543617248535156" x="39.54362106323242" g="0.0" b="0.0" rho="1.0" alpha="-15.48799991607666"/>
                <iidm:step r="46.816253662109375" x="46.816246032714844" g="0.0" b="0.0" rho="1.0" alpha="-16.785999298095703"/>
                <iidm:step r="51.361637115478516" x="51.36164474487305" g="0.0" b="0.0" rho="1.0" alpha="-18.226999282836914"/>
                <iidm:step r="56.36157989501953" x="56.36157989501953" g="0.0" b="0.0" rho="1.0" alpha="-19.530000686645508"/>
                <iidm:step r="62.270591735839844" x="62.27058792114258" g="0.0" b="0.0" rho="1.0" alpha="-20.975000381469727"/>
                <iidm:step r="68.6341552734375" x="68.6341552734375" g="0.0" b="0.0" rho="1.0" alpha="-22.30699920654297"/>
                <iidm:step r="75.90678405761719" x="75.90676879882812" g="0.0" b="0.0" rho="1.0" alpha="-23.66699981689453"/>
            </iidm:phaseTapChanger>
            <iidm:currentLimits1 permanentLimit="1273.0"/>
            <iidm:currentLimits2 permanentLimit="1273.0">
                <iidm:temporaryLimit name="IT20" acceptableDuration="1200" value="1909.0"/>
                <iidm:temporaryLimit name="IT10" acceptableDuration="600" value="2291.0"/>
                <iidm:temporaryLimit name="IT1" acceptableDuration="60"/>
            </iidm:currentLimits2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="N.ERD" country="FR" tso="RTE">
        <iidm:voltageLevel id="N.ERDP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="N.ERDP41" v="95.67805480957031" angle="0.4926239787925847"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="N.ERDP4_EOL" energySource="SOLAR" minP="0.0" maxP="59.327117919921875" voltageRegulatorOn="false" targetP="8.899067878723145" targetQ="0.0" bus="N.ERDP41" connectableBus="N.ERDP41" p="-8.899067878723145" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="59.327117919921875" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="N.ERDP4_PV" energySource="SOLAR" minP="0.0" maxP="42.21287155151367" voltageRegulatorOn="false" targetP="5.487673282623291" targetQ="0.0" bus="N.ERDP41" connectableBus="N.ERDP41" p="-5.48767328262329" q="5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="42.21287155151367" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_N.ERDP41_1" loadType="UNDEFINED" p0="5.999991436037089" q0="-7.199979255766103" bus="N.ERDP41" connectableBus="N.ERDP41" p="5.999991436037089" q="-7.199979255766103"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="NENEZ" country="FR" tso="RTE">
        <iidm:voltageLevel id="NENEZP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="NENEZP31" v="67.27418518066406" angle="-3.3897071987482614"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="NENEZP3_EOL" energySource="SOLAR" minP="0.0" maxP="3.85617995262146" voltageRegulatorOn="false" targetP="0.5784270167350769" targetQ="0.0" bus="NENEZP31" connectableBus="NENEZP31" p="-0.578427016735077" q="5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.85617995262146" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="NENEZP3_PV" energySource="SOLAR" minP="0.0" maxP="10.447135925292969" voltageRegulatorOn="false" targetP="1.3581277132034302" targetQ="0.0" bus="NENEZP31" connectableBus="NENEZP31" p="-1.3581277132034302" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.447135925292969" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="NENEZ3311" loadType="UNDEFINED" p0="2.7999957053488407" q0="-9.399971103196112" bus="NENEZP31" connectableBus="NENEZP31" p="2.7999957053488407" q="-9.399971103196112">
                <iidm:property name="VECTCodeOITransfoDistrib" value="NENEZ-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="NOYA5" country="FR" tso="RTE">
        <iidm:voltageLevel id="NOYA5P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="NOYA5P41" v="94.18081665039062" angle="-4.195026629254138"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="NOYA5P4_COGE_ES" energySource="OTHER" minP="0.0" maxP="13.0" voltageRegulatorOn="false" targetP="1.899999976158142" targetQ="0.0" bus="NOYA5P41" connectableBus="NOYA5P41" p="-1.8999999761581423" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="13.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="NOYA5P4_TH_ES" energySource="OTHER" minP="0.0" maxP="26.5939998626709" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="NOYA5P41" connectableBus="NOYA5P41" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="26.5939998626709" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="NOYA5P4_PV" energySource="SOLAR" minP="0.0" maxP="10.017671585083008" voltageRegulatorOn="false" targetP="1.3022973537445068" targetQ="0.0" bus="NOYA5P41" connectableBus="NOYA5P41" p="-1.302297353744507" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.017671585083008" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_NOYA5P41_1" loadType="UNDEFINED" p0="14.799978513455061" q0="-5.599983500214792" bus="NOYA5P41" connectableBus="NOYA5P41" p="14.799978513455061" q="-5.599983500214792"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="ODET" country="FR" tso="RTE">
        <iidm:voltageLevel id="ODET P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="ODET P31" v="65.4660415649414" angle="-1.0038228704764305"/>
            </iidm:busBreakerTopology>
            <iidm:load id="ODET3 SN" loadType="UNDEFINED" p0="2.3999962185517383" q0="0.4799984385459807" bus="ODET P31" connectableBus="ODET P31" p="2.3999962185517383" q="0.4799984385459807"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="P.ABB" country="FR" tso="RTE">
        <iidm:voltageLevel id="P.ABBP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="P.ABBP31" v="66.97871398925781" angle="-2.4124115023476906"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="P.ABBP3_EOL" energySource="SOLAR" minP="0.0" maxP="2.265765905380249" voltageRegulatorOn="false" targetP="0.3398648798465729" targetQ="0.0" bus="P.ABBP31" connectableBus="P.ABBP31" p="-0.3398648798465729" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.265765905380249" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="P.ABBP3_PV" energySource="SOLAR" minP="0.0" maxP="10.050588607788086" voltageRegulatorOn="false" targetP="1.3065764904022217" targetQ="0.0" bus="P.ABBP31" connectableBus="P.ABBP31" p="-1.3065764904022215" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.050588607788086" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_P.ABBP31_1" loadType="UNDEFINED" p0="13.599978401301897" q0="-14.799952351577565" bus="P.ABBP31" connectableBus="P.ABBP31" p="13.599978401301897" q="-14.799952351577565"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="P.CHR" country="FR" tso="RTE">
        <iidm:voltageLevel id="P.CHRP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="P.CHRP31" v="65.855712890625" angle="-0.5909616807286961"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="P.CHR3COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="P.CHRP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LAMBA-Y311"/>
                <iidm:shuntLinearModel bPerSection="0.007306626532226801" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="P.CHRP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="P.CHRP61" v="243.71572875976562" angle="0.624322032182331"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="P.CHRY632" r="0.9200001358985901" x="58.600006103515625" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="P.CHRP3" bus1="P.CHRP31" connectableBus1="P.CHRP31" voltageLevelId2="P.CHRP6" bus2="P.CHRP61" connectableBus2="P.CHRP61" p1="-21.66427571848765" q1="37.212136620496146" p2="21.691087940892285" q2="-35.50431470259406">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="P.CHRY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0607329607009888"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0490670204162598"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0374000072479248"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0257329940795898"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0140670537948608"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024000406265259"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9907330274581909"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9790670275688171"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9674000144004822"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9557330012321472"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9440670013427734"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9323999881744385"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9207329750061035"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9090669751167297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8974000215530396"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8857330083847046"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8740670084953308"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8623999953269958"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8507329821586609"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8390669822692871"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8274000287055969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.815733015537262"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8040670156478882"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="P.HA5" country="FR" tso="RTE">
        <iidm:voltageLevel id="P.HA5P6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="P.HA5P61" v="237.0355224609375" angle="-2.168678549693313"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="P.HA56REAC.1" sectionCount="1" voltageRegulatorOn="false" bus="P.HA5P61" connectableBus="P.HA5P61" q="88.78749540755987">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:staticVarCompensator id="CSPPH.TC1" bMin="-0.00148148147854954" bMax="0.00148148147854954" voltageSetpoint="235.0" reactivePowerSetpoint="0.0" regulationMode="VOLTAGE" bus="P.HA5P61" connectableBus="P.HA5P61" p="0.0" q="55.48630089256994"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="P.HA5P7" nominalV="380.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="P.HA5P71" v="399.880126953125" angle="-2.1687197442717445"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="P.HA5Y762" r="0.387999951839447" x="38.790000915527344" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="P.HA5P7" bus2="P.HA5P71" connectableBus2="P.HA5P71" p1="0.027140355597196044" q1="2.416975585145106" p2="-0.027126195623868" q2="-2.415559952552153">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9994699954986572"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9153900146484375"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="P.HA5Y763" r="0.49000000953674316" x="39.400001525878906" g="0.0" b="0.0" ratedU1="225.0" ratedU2="380.0" voltageLevelId1="P.HA5P6" bus1="P.HA5P61" connectableBus1="P.HA5P61" voltageLevelId2="P.HA5P7" bus2="P.HA5P71" connectableBus2="P.HA5P71" p1="-0.027108313180796362" q1="-2.414122058121398" p2="0.027126195623834302" q2="2.415559952551263">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9982900023460388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9572399854660034"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9142100214958191"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="P.ROL" country="FR" tso="RTE">
        <iidm:voltageLevel id="P.ROLP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="P.ROLP31" v="64.86959075927734" angle="-4.203510151090117"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="P.ROU" country="FR" tso="RTE">
        <iidm:voltageLevel id="P.ROUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="P.ROUP31" v="64.42723083496094" angle="-1.658153071972948"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="P.ROU3COND.11" sectionCount="1" voltageRegulatorOn="false" connectableBus="P.ROUP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LANN6-Y311"/>
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="P.ROU3COND.21" sectionCount="1" voltageRegulatorOn="false" connectableBus="P.ROUP31" q="-0.0">
                <iidm:shuntLinearModel bPerSection="0.00781053164973855" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="P.ROU3COND.31" sectionCount="1" voltageRegulatorOn="false" connectableBus="P.ROUP31" q="-0.0">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LASSA-Y411"/>
                <iidm:shuntLinearModel bPerSection="0.0075585790909826756" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="P.ROUP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="P.ROUP61" v="239.26866149902344" angle="-0.7833681630088082"/>
            </iidm:busBreakerTopology>
            <iidm:staticVarCompensator id="CSPPR6GR.PR" bMin="-0.00296296295709908" bMax="0.00296296295709908" voltageSetpoint="235.0" reactivePowerSetpoint="0.0" regulationMode="VOLTAGE" bus="P.ROUP61" connectableBus="P.ROUP61" p="0.0" q="113.07412231299747"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="P.ROUY632" r="0.9900000095367432" x="59.29995346069336" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="-14.67443704594698" q1="31.518209533167322" p2="14.694090116351122" q2="-30.341011402765112">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="P.ROUY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="P.ROUY633" r="0.9600000381469727" x="58.30000305175781" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="-14.933501150134228" q1="32.05551851653347" p2="14.953218171070787" q2="-30.858120250808685">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="P.ROUY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="P.ROUY634" r="0.9700000286102295" x="59.0" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="-14.757150397440503" q1="31.674832236838768" p2="14.776602891696463" q2="-30.49163932214789">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="P.ROUY634" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0723999738693237"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0608099699020386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0492199659347534"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0376299619674683"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.026039958000183"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0144599676132202"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.002869963645935"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9912800192832947"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9796900153160095"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9681000113487244"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9565100073814392"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.944920003414154"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9215899705886841"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9098399877548218"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8981000185012817"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8863599896430969"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8746100068092346"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8628699779510498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8511199951171875"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8393800258636475"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8276299834251404"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8158900141716003"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8041399717330933"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7924000024795532"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="P.ROUY635" r="0.9310001134872437" x="59.000003814697266" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="P.ROUP3" bus1="P.ROUP31" connectableBus1="P.ROUP31" voltageLevelId2="P.ROUP6" bus2="P.ROUP61" connectableBus2="P.ROUP61" p1="-14.77704872748012" q1="32.499074515951705" p2="14.796506375241961" q2="-31.265990571553655">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="0" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="P.ROUY635" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.073240041732788"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.061579942703247"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0499199628829956"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0382599830627441"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0266000032424927"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0149500370025635"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.003290057182312"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9916300177574158"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9799699783325195"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9683099985122681"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9566500186920166"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9449899792671204"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9333299994468689"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9216600060462952"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9099799990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8983100056648254"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8866400122642517"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8749600052833557"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.863290011882782"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.851610004901886"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8399400115013123"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8282600045204163"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8165900111198425"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8049100041389465"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.7932400107383728"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="PAIMP" country="FR" tso="RTE">
        <iidm:voltageLevel id="PAIMPP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PAIMPP31" v="66.40522766113281" angle="-4.283071609637011"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PAIMPP3_HY_ES" energySource="HYDRO" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="PAIMPP31" connectableBus="PAIMPP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PAIMPP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="16.0" voltageRegulatorOn="false" targetP="2.200000047683716" targetQ="0.0" bus="PAIMPP31" connectableBus="PAIMPP31" p="-2.2000000476837163" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="16.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PAIMPP3_EOL" energySource="SOLAR" minP="0.0" maxP="4.174467086791992" voltageRegulatorOn="false" targetP="0.6261700391769409" targetQ="0.0" bus="PAIMPP31" connectableBus="PAIMPP31" p="-0.6261700391769409" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.174467086791992" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PAIMPP3_PV" energySource="SOLAR" minP="0.0" maxP="8.822463035583496" voltageRegulatorOn="false" targetP="1.1469202041625977" targetQ="0.0" bus="PAIMPP31" connectableBus="PAIMPP31" p="-1.1469202041625979" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="8.822463035583496" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PAIMPP31_1" loadType="UNDEFINED" p0="7.799988254612794" q0="-10.399967788893617" bus="PAIMPP31" connectableBus="PAIMPP31" p="7.799988254612794" q="-10.399967788893617"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PAS" country="FR" tso="RTE">
        <iidm:voltageLevel id="PAS  P4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PAS  P41" v="94.82288360595703" angle="-2.6232018123048624"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PAS  P4_COGE_ES" energySource="OTHER" minP="0.0" maxP="1.0" voltageRegulatorOn="false" targetP="0.20000000298023224" targetQ="0.0" bus="PAS  P41" connectableBus="PAS  P41" p="-0.20000000298023227" q="1.3552527156068805E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="1.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PAS  P4_EOL" energySource="SOLAR" minP="0.0" maxP="85.30757141113281" voltageRegulatorOn="false" targetP="12.796135902404785" targetQ="0.0" bus="PAS  P41" connectableBus="PAS  P41" p="-12.796135902404785" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="85.30757141113281" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PAS  P4_PV" energySource="SOLAR" minP="0.0" maxP="47.32457733154297" voltageRegulatorOn="false" targetP="6.152194976806641" targetQ="0.0" bus="PAS  P41" connectableBus="PAS  P41" p="-6.15219497680664" q="-4.336808689942018E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="47.32457733154297" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PAS  P41_1" loadType="UNDEFINED" p0="13.199979380267044" q0="-7.599976380346572" bus="PAS  P41" connectableBus="PAS  P41" p="13.199979380267044" q="-7.599976380346572"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PENCR" country="FR" tso="RTE">
        <iidm:voltageLevel id="PENCRP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PENCRP31" v="64.80196380615234" angle="0.594635842254487"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_PENCRP31_1" loadType="UNDEFINED" p0="0.8999985240733749" q0="0.17999942631899002" bus="PENCRP31" connectableBus="PENCRP31" p="0.8999985240733749" q="0.17999942631899002"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PENHA" country="FR" tso="RTE">
        <iidm:voltageLevel id="PENHAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PENHAP31" v="65.89740753173828" angle="-1.3877646657523608"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PENHAP3_EOL" energySource="SOLAR" minP="0.0" maxP="2.406748056411743" voltageRegulatorOn="false" targetP="0.36101222038269043" targetQ="0.0" bus="PENHAP31" connectableBus="PENHAP31" p="-0.36101222038269043" q="1.3552527156068805E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.406748056411743" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PENHAP3_PV" energySource="SOLAR" minP="0.0" maxP="12.577342987060547" voltageRegulatorOn="false" targetP="1.635054588317871" targetQ="0.0" bus="PENHAP31" connectableBus="PENHAP31" p="-1.635054588317871" q="-5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.577342987060547" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PENHAP31_1" loadType="UNDEFINED" p0="8.599986487735467" q0="-11.599962900722785" bus="PENHAP31" connectableBus="PENHAP31" p="8.599986487735467" q="-11.599962900722785"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PERR6" country="FR" tso="RTE">
        <iidm:voltageLevel id="PERR6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PERR6P31" v="65.40702819824219" angle="-3.281499499935511"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PERR6P3_COGE_ES" energySource="OTHER" minP="0.0" maxP="6.0" voltageRegulatorOn="false" targetP="0.6000000238418579" targetQ="0.0" bus="PERR6P31" connectableBus="PERR6P31" p="-0.6000000238418579" q="5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="6.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PERR6P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.6065469980239868" voltageRegulatorOn="false" targetP="0.09098204970359802" targetQ="0.0" bus="PERR6P31" connectableBus="PERR6P31" p="-0.09098204970359801" q="-6.776263578034403E-19">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.6065469980239868" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PERR6P3_PV" energySource="SOLAR" minP="0.0" maxP="1.6234159469604492" voltageRegulatorOn="false" targetP="0.2110440731048584" targetQ="0.0" bus="PERR6P31" connectableBus="PERR6P31" p="-0.21104407310485845" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.6234159469604492" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PERR6P31_1" loadType="UNDEFINED" p0="14.399976583418587" q0="-11.799962438769908" bus="PERR6P31" connectableBus="PERR6P31" p="14.399976583418587" q="-11.799962438769908"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLAN6" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLAN6P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLAN6P31" v="65.4169692993164" angle="-7.666548395201751"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLAN6P3_EOL" energySource="SOLAR" minP="0.0" maxP="1.783959984779358" voltageRegulatorOn="false" targetP="0.26759400963783264" targetQ="0.0" bus="PLAN6P31" connectableBus="PLAN6P31" p="-0.2675940096378326" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.783959984779358" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLAN6P3_PV" energySource="SOLAR" minP="0.0" maxP="6.528992176055908" voltageRegulatorOn="false" targetP="0.8487690091133118" targetQ="0.0" bus="PLAN6P31" connectableBus="PLAN6P31" p="-0.8487690091133118" q="2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.528992176055908" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PLAN6P31_1" loadType="UNDEFINED" p0="13.400000247547895" q0="-9.000000844949327" bus="PLAN6P31" connectableBus="PLAN6P31" p="13.400000247547895" q="-9.000000844949327"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLELA" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLELAP4" nominalV="90.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLELAP41" v="96.94010925292969" angle="-4.92757594368223"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLELAP4_EOL" energySource="SOLAR" minP="0.0" maxP="53.326900482177734" voltageRegulatorOn="false" targetP="7.999034881591797" targetQ="0.0" bus="PLELAP41" connectableBus="PLELAP41" p="-7.999034881591798" q="-8.673617379884035E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="53.326900482177734" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLELAP4_PV" energySource="SOLAR" minP="0.0" maxP="33.864723205566406" voltageRegulatorOn="false" targetP="4.402413845062256" targetQ="0.0" bus="PLELAP41" connectableBus="PLELAP41" p="-4.402413845062256" q="4.336808689942018E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="33.864723205566406" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PLELAP41_1" loadType="UNDEFINED" p0="3.7999947508356757" q0="-7.999978099040728" bus="PLELAP41" connectableBus="PLELAP41" p="3.7999947508356757" q="-7.999978099040728"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLEMY" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLEMYP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLEMYP31" v="66.30509948730469" angle="-5.124859127668879"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLEMYP3_EOL" energySource="SOLAR" minP="0.0" maxP="21.317720413208008" voltageRegulatorOn="false" targetP="3.197658061981201" targetQ="0.0" bus="PLEMYP31" connectableBus="PLEMYP31" p="-3.197658061981201" q="4.336808689942018E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="21.317720413208008" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLEMYP3_PV" energySource="SOLAR" minP="0.0" maxP="8.808873176574707" voltageRegulatorOn="false" targetP="1.145153522491455" targetQ="0.0" bus="PLEMYP31" connectableBus="PLEMYP31" p="-1.145153522491455" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="8.808873176574707" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="PLEMY3311" loadType="UNDEFINED" p0="5.399996549981735" q0="-7.099990581583835" bus="PLEMYP31" connectableBus="PLEMYP31" p="5.399996549981735" q="-7.099990581583835">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PLEMY-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLOE5" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLOE5P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLOE5P31" v="64.23197937011719" angle="-2.9477083686403995"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLOE5P3_EOL" energySource="SOLAR" minP="0.0" maxP="0.6301720142364502" voltageRegulatorOn="false" targetP="0.09452579915523529" targetQ="0.0" bus="PLOE5P31" connectableBus="PLOE5P31" p="-0.09452579915523528" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="0.6301720142364502" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOE5P3_PV" energySource="SOLAR" minP="0.0" maxP="3.6002559661865234" voltageRegulatorOn="false" targetP="0.4680332839488983" targetQ="0.0" bus="PLOE5P31" connectableBus="PLOE5P31" p="-0.46803328394889815" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.6002559661865234" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PLOE5P31_1" loadType="UNDEFINED" p0="9.199985886780496" q0="-5.399983751589916" bus="PLOE5P31" connectableBus="PLOE5P31" p="9.199985886780496" q="-5.399983751589916"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLOER" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLOERP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLOERP31" v="64.49945831298828" angle="-0.2959327801079061"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLOERP3_EOL" energySource="SOLAR" minP="0.0" maxP="28.47701644897461" voltageRegulatorOn="false" targetP="4.271552562713623" targetQ="0.0" bus="PLOERP31" connectableBus="PLOERP31" p="-4.271552562713624" q="2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="28.47701644897461" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOERP3_PV" energySource="SOLAR" minP="0.0" maxP="22.117813110351562" voltageRegulatorOn="false" targetP="2.8753156661987305" targetQ="0.0" bus="PLOERP31" connectableBus="PLOERP31" p="-2.8753156661987305" q="-2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="22.117813110351562" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PLOERP31_1" loadType="UNDEFINED" p0="13.699977010208162" q0="-9.69996776290856" bus="PLOERP31" connectableBus="PLOERP31" p="13.699977010208162" q="-9.69996776290856"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLOUA" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLOUAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLOUAP31" v="65.91566467285156" angle="-1.863058960516742"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLOUAP3_EOL" energySource="SOLAR" minP="0.0" maxP="2.319035053253174" voltageRegulatorOn="false" targetP="0.34785526990890503" targetQ="0.0" bus="PLOUAP31" connectableBus="PLOUAP31" p="-0.34785526990890503" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.319035053253174" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOUAP3_PV" energySource="SOLAR" minP="0.0" maxP="7.0300798416137695" voltageRegulatorOn="false" targetP="0.9139103889465332" targetQ="0.0" bus="PLOUAP31" connectableBus="PLOUAP31" p="-0.913910388946533" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="7.0300798416137695" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="PLOUA3311" loadType="UNDEFINED" p0="2.2999957652496854" q0="-9.099967249052352" bus="PLOUAP31" connectableBus="PLOUAP31" p="2.2999957652496854" q="-9.099967249052352">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PLOUA-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLOUF" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLOUFP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLOUFP31" v="64.4828872680664" angle="-3.3496861321933946"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLOUG" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLOUGP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLOUGP31" v="65.49444580078125" angle="-0.008504600206634126"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLOUGP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="17.0" voltageRegulatorOn="false" targetP="2.0" targetQ="0.0" bus="PLOUGP31" connectableBus="PLOUGP31" p="-1.9999999999999998" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="17.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOUGP3_EOL" energySource="SOLAR" minP="0.0" maxP="2.6871109008789062" voltageRegulatorOn="false" targetP="0.40306663513183594" targetQ="0.0" bus="PLOUGP31" connectableBus="PLOUGP31" p="-0.4030666351318358" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="2.6871109008789062" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOUGP3_PV" energySource="SOLAR" minP="0.0" maxP="3.4566359519958496" voltageRegulatorOn="false" targetP="0.4493626654148102" targetQ="0.0" bus="PLOUGP31" connectableBus="PLOUGP31" p="-0.4493626654148102" q="1.0587911840678754E-20">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.4566359519958496" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PLOUGP31_1" loadType="UNDEFINED" p0="5.79999083085903" q0="-10.799965333289453" bus="PLOUGP31" connectableBus="PLOUGP31" p="5.79999083085903" q="-10.799965333289453"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLOUR" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLOURP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLOURP31" v="65.30865478515625" angle="-4.263384870014918"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLOURP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.30000001192092896" targetQ="0.0" bus="PLOURP31" connectableBus="PLOURP31" p="-0.30000001192092896" q="-2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOURP3_TH_ES" energySource="OTHER" minP="0.0" maxP="4.215000152587891" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="PLOURP31" connectableBus="PLOURP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="4.215000152587891" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOURP3_EOL" energySource="SOLAR" minP="0.0" maxP="1.3558100461959839" voltageRegulatorOn="false" targetP="0.20337150990962982" targetQ="0.0" bus="PLOURP31" connectableBus="PLOURP31" p="-0.20337150990962985" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="1.3558100461959839" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOURP3_PV" energySource="SOLAR" minP="0.0" maxP="3.8855090141296387" voltageRegulatorOn="false" targetP="0.5051161646842957" targetQ="0.0" bus="PLOURP31" connectableBus="PLOURP31" p="-0.5051161646842955" q="-5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.8855090141296387" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PLOURP31_1" loadType="UNDEFINED" p0="15.199977622337885" q0="-9.599972355892849" bus="PLOURP31" connectableBus="PLOURP31" p="15.199977622337885" q="-9.599972355892849"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLOUV" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLOUVP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLOUVP31" v="65.87500762939453" angle="-3.2397740877393146"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLOUVP3_EOL" energySource="SOLAR" minP="0.0" maxP="24.78727149963379" voltageRegulatorOn="false" targetP="3.718090772628784" targetQ="0.0" bus="PLOUVP31" connectableBus="PLOUVP31" p="-3.718090772628784" q="4.336808689942018E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="24.78727149963379" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLOUVP3_PV" energySource="SOLAR" minP="0.0" maxP="12.248835563659668" voltageRegulatorOn="false" targetP="1.592348575592041" targetQ="0.0" bus="PLOUVP31" connectableBus="PLOUVP31" p="-1.592348575592041" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.248835563659668" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="PLOUV3311" loadType="UNDEFINED" p0="4.4999934627201785" q0="-10.099971036363554" bus="PLOUVP31" connectableBus="PLOUVP31" p="4.4999934627201785" q="-10.099971036363554">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PLOUV-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLUSQ" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLUSQP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLUSQP31" v="68.73949432373047" angle="-0.19346928372734987"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLUSQP3_EOL" energySource="SOLAR" minP="0.0" maxP="48.158607482910156" voltageRegulatorOn="false" targetP="7.223791122436523" targetQ="0.0" bus="PLUSQP31" connectableBus="PLUSQP31" p="-7.2237911224365225" q="-2.710505431213761E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="48.158607482910156" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLUSQP3_PV" energySource="SOLAR" minP="0.0" maxP="21.331823348999023" voltageRegulatorOn="false" targetP="2.773137092590332" targetQ="0.0" bus="PLUSQP31" connectableBus="PLUSQP31" p="-2.7731370925903316" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="21.331823348999023" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="PLUSQ3311" loadType="UNDEFINED" p0="2.1999962320067787" q0="-11.89995833987545" bus="PLUSQP31" connectableBus="PLUSQP31" p="2.1999962320067787" q="-11.89995833987545">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PLUSQ-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PLUVIP6_site" name="undefined" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLUVIP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLUVIP31" v="63.9084587097168" angle="-1.8946635264668605"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="PLUVIP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLUVIP61" v="239.6763153076172" angle="-1.0977995499883417"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="PLUVIY631" r="1.7000001668930054" x="60.099998474121094" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="PLUVIP3" bus1="PLUVIP31" connectableBus1="PLUVIP31" voltageLevelId2="PLUVIP6" bus2="PLUVIP61" connectableBus2="PLUVIP61" p1="-12.915743244334585" q1="25.203432328761632" p2="12.938323554477712" q2="-24.405152051162116">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="4" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="PLUVIY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1133500337600708"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.101099967956543"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0888500213623047"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0765999555587769"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0643500089645386"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0520999431610107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0398499965667725"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0276000499725342"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0153499841690063"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.003100037574768"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9908499717712402"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.978600025177002"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9663500189781189"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9541000127792358"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9418500065803528"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9296000003814697"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9173499941825867"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9050999879837036"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8928499817848206"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8805999755859375"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8683500289916992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8561000227928162"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8438500165939331"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="PLUZU" country="FR" tso="RTE">
        <iidm:voltageLevel id="PLUZUP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PLUZUP31" v="66.92216491699219" angle="-3.4067103143567734"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PLUZUP3_COGE_ES" energySource="OTHER" minP="0.0" maxP="3.0" voltageRegulatorOn="false" targetP="0.5" targetQ="0.0" bus="PLUZUP31" connectableBus="PLUZUP31" p="-0.49999999999999994" q="-5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="3.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLUZUP3_TH_ES" energySource="OTHER" minP="0.0" maxP="6.185999870300293" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="PLUZUP31" connectableBus="PLUZUP31" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                    <iidm:point p="6.185999870300293" minQ="-0.009999999776482582" maxQ="0.009999999776482582"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLUZUP3_EOL" energySource="SOLAR" minP="0.0" maxP="8.508740425109863" voltageRegulatorOn="false" targetP="1.2763110399246216" targetQ="0.0" bus="PLUZUP31" connectableBus="PLUZUP31" p="-1.2763110399246218" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="8.508740425109863" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PLUZUP3_PV" energySource="SOLAR" minP="0.0" maxP="4.666297912597656" voltageRegulatorOn="false" targetP="0.6066187024116516" targetQ="0.0" bus="PLUZUP31" connectableBus="PLUZUP31" p="-0.6066187024116515" q="-5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="4.666297912597656" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="PLUZU3311" loadType="UNDEFINED" p0="3.199995111606014" q0="-5.999981489720792" bus="PLUZUP31" connectableBus="PLUZUP31" p="3.199995111606014" q="-5.999981489720792">
                <iidm:property name="VECTCodeOITransfoDistrib" value="PLUZU-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PONAN" country="FR" tso="RTE">
        <iidm:voltageLevel id="PONANP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PONANP61" v="239.78953552246094" angle="2.5247523193819448"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PONAN.TG1" energySource="OTHER" minP="215.0" maxP="446.0" voltageRegulatorOn="false" targetP="0.0" targetQ="0.0" bus="PONANP61" connectableBus="PONANP61" p="0.0" q="-0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="215.0" minQ="-202.39999389648438" maxQ="336.739990234375"/>
                    <iidm:point p="446.0" minQ="-193.58001708984375" maxQ="242.91998291015625"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PORT7" country="FR" tso="RTE">
        <iidm:voltageLevel id="PORT7P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PORT7P31" v="64.81620788574219" angle="-4.038911556716096"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PORT7P3_EOL" energySource="SOLAR" minP="0.0" maxP="15.871208190917969" voltageRegulatorOn="false" targetP="2.380681276321411" targetQ="0.0" bus="PORT7P31" connectableBus="PORT7P31" p="-2.3806812763214107" q="-2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="15.871208190917969" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PORT7P3_PV" energySource="SOLAR" minP="0.0" maxP="18.118120193481445" voltageRegulatorOn="false" targetP="2.355355739593506" targetQ="0.0" bus="PORT7P31" connectableBus="PORT7P31" p="-2.3553557395935054" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="18.118120193481445" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PORT7P31_1" loadType="UNDEFINED" p0="14.799976075856886" q0="-5.999980447409171" bus="PORT7P31" connectableBus="PORT7P31" p="14.799976075856886" q="-5.999980447409171"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="POULD" country="FR" tso="RTE">
        <iidm:voltageLevel id="POULDP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="POULDP31" v="67.13709259033203" angle="-1.74947291461943"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="POULDP3_EOL" energySource="SOLAR" minP="0.0" maxP="29.94219970703125" voltageRegulatorOn="false" targetP="4.491330146789551" targetQ="0.0" bus="POULDP31" connectableBus="POULDP31" p="-4.491330146789551" q="-2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="29.94219970703125" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="POULDP3_PV" energySource="SOLAR" minP="0.0" maxP="15.857961654663086" voltageRegulatorOn="false" targetP="2.061535120010376" targetQ="0.0" bus="POULDP31" connectableBus="POULDP31" p="-2.061535120010376" q="1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="15.857961654663086" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="POULD3311" loadType="UNDEFINED" p0="3.1999949064575537" q0="-8.599972747395956" bus="POULDP31" connectableBus="POULDP31" p="3.1999949064575537" q="-8.599972747395956">
                <iidm:property name="VECTCodeOITransfoDistrib" value="POULD-Y311"/>
            </iidm:load>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PRAT" country="FR" tso="RTE">
        <iidm:voltageLevel id="PRAT P3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PRAT P31" v="64.10670471191406" angle="-2.592223916211093"/>
            </iidm:busBreakerTopology>
            <iidm:load id="merged_load_PRAT P31_1" loadType="UNDEFINED" p0="3.099995339492863" q0="0.619998131029853" bus="PRAT P31" connectableBus="PRAT P31" p="3.099995339492863" q="0.619998131029853"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PRINQ" country="FR" tso="RTE">
        <iidm:voltageLevel id="PRINQP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PRINQP61" v="236.41616821289062" angle="-1.8067261215634156"/>
            </iidm:busBreakerTopology>
            <iidm:load id="PRINQY611" loadType="UNDEFINED" p0="0.0" q0="0.0" connectableBus="PRINQP61" p="0.0" q="0.0"/>
            <iidm:load id="PRINQY612" loadType="UNDEFINED" p0="0.0" q0="0.0" connectableBus="PRINQP61" p="0.0" q="0.0"/>
            <iidm:load id="PRINQY613" loadType="UNDEFINED" p0="0.0" q0="0.0" connectableBus="PRINQP61" p="0.0" q="0.0"/>
            <iidm:load id="PRINQY614" loadType="UNDEFINED" p0="0.0" q0="0.0" connectableBus="PRINQP61" p="0.0" q="0.0"/>
            <iidm:shunt id="PRINQ6COND.11" sectionCount="1" voltageRegulatorOn="false" bus="PRINQP61" connectableBus="PRINQP61" q="-18.216848742919474">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LANFA-Y311"/>
                <iidm:shuntLinearModel bPerSection="3.259259683545679E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="PRINQ6COND.21" sectionCount="1" voltageRegulatorOn="false" bus="PRINQP61" connectableBus="PRINQP61" q="-18.216848742919474">
                <iidm:property name="VECTCodeOITransfoDistrib" value="LANNI-Y311"/>
                <iidm:shuntLinearModel bPerSection="3.259259683545679E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="PRINQ6REAC.1" sectionCount="1" voltageRegulatorOn="false" bus="PRINQP61" connectableBus="PRINQP61" q="88.32411393413892">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="PRINQ6REAC.2" sectionCount="1" voltageRegulatorOn="false" bus="PRINQP61" connectableBus="PRINQP61" q="88.32411393413892">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="InvestPRINQ6REA1" sectionCount="1" voltageRegulatorOn="false" bus="PRINQP61" connectableBus="PRINQP61" q="88.32411393413892">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="InvestPRINQ6REA2" sectionCount="1" voltageRegulatorOn="false" bus="PRINQP61" connectableBus="PRINQP61" q="88.32411393413892">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="InvestPRINQ6REA3" sectionCount="1" voltageRegulatorOn="false" bus="PRINQP61" connectableBus="PRINQP61" q="88.32411393413892">
                <iidm:shuntLinearModel bPerSection="-0.0015802469570189714" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="PTCHA" country="FR" tso="RTE">
        <iidm:voltageLevel id="PTCHAP3" nominalV="63.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PTCHAP31" v="64.30024719238281" angle="-3.3692153505777536"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PTCHAP3_EOL" energySource="SOLAR" minP="0.0" maxP="12.01099967956543" voltageRegulatorOn="false" targetP="1.8016499280929565" targetQ="0.0" bus="PTCHAP31" connectableBus="PTCHAP31" p="-1.8016499280929563" q="-2.168404344971009E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="12.01099967956543" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PTCHAP3_PV" energySource="SOLAR" minP="0.0" maxP="6.575183868408203" voltageRegulatorOn="false" targetP="0.8547738790512085" targetQ="0.0" bus="PTCHAP31" connectableBus="PTCHAP31" p="-0.8547738790512085" q="-1.0842021724855044E-17">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="6.575183868408203" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:load id="merged_load_PTCHAP31_1" loadType="UNDEFINED" p0="27.154165847567178" q0="-9.540647411391557" bus="PTCHAP31" connectableBus="PTCHAP31" p="27.154165847567178" q="-9.540647411391557"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="PTCHAP6" nominalV="225.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="PTCHAP61" v="237.39744567871094" angle="-2.0338973595843934"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="PTCHAP6_EOL" energySource="SOLAR" minP="0.0" maxP="3.9619650840759277" voltageRegulatorOn="false" targetP="0.5942947864532471" targetQ="0.0" bus="PTCHAP61" connectableBus="PTCHAP61" p="-0.5942947864532471" q="0.0">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="3.9619650840759277" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
            <iidm:generator id="PTCHAP6_PV" energySource="SOLAR" minP="0.0" maxP="10.231401443481445" voltageRegulatorOn="false" targetP="1.3300821781158447" targetQ="0.0" bus="PTCHAP61" connectableBus="PTCHAP61" p="-1.3300821781158447" q="-5.421010862427522E-18">
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0.0" minQ="0.0" maxQ="0.0"/>
                    <iidm:point p="10.231401443481445" minQ="0.0" maxQ="0.0"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="PTCHAY631" r="1.8000000715255737" x="56.40000534057617" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="-23.09490691645689" q1="18.64098782469073" p2="23.12208978415867" q2="-17.789257923227943">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="PTCHAY631" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1132800579071045"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1009600162506104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0886399745941162"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0763299465179443"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0640100240707397"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0516899824142456"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0393699407577515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0270500183105469"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0147299766540527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024100542068481"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9901000261306763"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9777799844741821"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9656000137329102"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9534100294113159"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9412299990653992"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9290500283241272"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9168699979782104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9046900272369385"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8925099968910217"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8803300261497498"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8681399822235107"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8559600114822388"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.843779981136322"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="PTCHAY632" r="2.0299997329711914" x="55.799991607666016" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="-23.282193799415925" q1="17.00552590334891" p2="23.311229297960846" q2="-16.20740728844645">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="PTCHAY632" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1227999925613403"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1106300354003906"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0984599590301514"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0862900018692017"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0741100311279297"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0619399547576904"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0497699975967407"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.037600040435791"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0254299640655518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.013260006904602"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0010900497436523"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9889199733734131"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9767400026321411"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9646499752998352"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9525499939918518"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9404600262641907"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9283599853515625"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9162700176239014"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.9041699767112732"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8920800089836121"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8799800276756287"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8678900003433228"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8557900190353394"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.8436999917030334"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="0.83160001039505"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="PTCHAY633" r="1.690000295639038" x="55.200008392333984" g="0.0" b="0.0" ratedU1="63.0" ratedU2="225.0" voltageLevelId1="PTCHAP3" bus1="PTCHAP31" connectableBus1="PTCHAP31" voltageLevelId2="PTCHAP6" bus2="PTCHAP61" connectableBus2="PTCHAP61" p1="-23.62262320582688" q1="19.01635977127955" p2="23.64926876098665" q2="-18.14604343332794">
            <iidm:ratioTapChanger regulating="true" lowTapPosition="0" tapPosition="6" targetDeadband="0.0" loadTapChangingCapabilities="true" targetV="64.5">
                <iidm:terminalRef id="PTCHAY633" side="ONE"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.125599980354309"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1132800579071045"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.1009600162506104"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0886399745941162"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0763299465179443"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0640100240707397"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0516899824142456"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0393699407577515"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0270500183105469"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0147299766540527"/>
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0024100542068481"/>
