<?xml version="1.0" encoding="UTF-8"?>
<!--
    Copyright (c) 2023, RTE (http://www.rte-france.com)
    See AUTHORS.txt
    All rights reserved.
    This Source Code Form is subject to the terms of the Mozilla Public
    License, v. 2.0. If a copy of the MPL was not distributed with this
    file, you can obtain one at http://mozilla.org/MPL/2.0/.
    SPDX-License-Identifier: MPL-2.0

    This file is part of Dynawo, a hybrid C++/Modelica open source suite
    of simulation tools for power systems.
-->
<iidm:network xmlns:iidm="http://www.itesla_project.eu/schema/iidm/1_0" id="IEEE118bus" caseDate="2021-05-14T08:59:25.732+02:00" forecastDistance="0" sourceFormat="PSS/E">
    <iidm:substation id="S14">
        <iidm:voltageLevel id="VL1" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B1" name="RIVERSDE" v="131.79" angle="-10.047095919047239"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B1-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="131.79" targetQ="-3.104" bus="B1" connectableBus="B1" p="-0.0" q="3.103907548438535">
                <iidm:regulatingTerminal id="B1-L1"/>
                <iidm:minMaxReactiveLimits minQ="-5.0" maxQ="15.0"/>
            </iidm:generator>
            <iidm:load id="B1-L1" loadType="UNDEFINED" p0="51.0" q0="27.0" bus="B1" connectableBus="B1" p="51.0" q="27.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S19">
        <iidm:voltageLevel id="VL2" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B2" name="POKAGON" v="134.05220047982814" angle="-9.507069667535603"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B2-L1" loadType="UNDEFINED" p0="20.0" q0="9.0" bus="B2" connectableBus="B2" p="20.0" q="9.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S17">
        <iidm:voltageLevel id="VL3" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B3" name="HICKRYCK" v="133.54147747890667" angle="-9.163737528001612"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B3-L1" loadType="UNDEFINED" p0="39.0" q0="10.0" bus="B3" connectableBus="B3" p="39.0" q="10.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S23">
        <iidm:voltageLevel id="VL4" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B4" name="NWCARLSL" v="137.724" angle="-5.44626644709919"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B4-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="137.724" targetQ="-15.005" bus="B4" connectableBus="B4" p="-0.0" q="15.005792294177066">
                <iidm:regulatingTerminal id="B4-L1"/>
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B4-L1" loadType="UNDEFINED" p0="39.0" q0="12.0" bus="B4" connectableBus="B4" p="39.0" q="12.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S21">
        <iidm:voltageLevel id="VL5" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B5" name="OLIVE" v="138.27383738631283" angle="-5.001254811901955"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="B5-SH 1" bPerSection="-0.002100399075824407" gPerSection="0.0" maximumSectionCount="1" currentSectionCount="1" voltageRegulatorOn="false" bus="B5" connectableBus="B5"  q="40.15890381335115"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL8" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B8" name="OLIVE" v="140.07" angle="0.019284594704573155"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B8-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="140.07" targetQ="62.758" bus="B8" connectableBus="B8" p="-0.0" q="-62.75642917749026">
                <iidm:regulatingTerminal id="B8-L1"/>
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B8-L1" loadType="UNDEFINED" p0="28.0" q0="0.0" bus="B8" connectableBus="B8" p="28.0" q="0.0"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-8-5-1" r="0.0" x="5.084748" g="0.0" b="0.0" ratedU1="138.0" ratedU2="138.0" bus1="B8" connectableBus1="B8" voltageLevelId1="VL8" bus2="B5" connectableBus2="B5" voltageLevelId2="VL5" p1="338.41633940628947" q1="124.72289484638436" p2="-338.41633940628947" q2="-92.01392212726188">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="3.0688757762374674" b="3.0688757762374674" rho="1.015228426395939"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S27">
        <iidm:voltageLevel id="VL6" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B6" name="KANKAKEE" v="136.62" angle="-7.728095780577961"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B6-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="136.62" targetQ="15.93" bus="B6" connectableBus="B6" p="-0.0" q="-15.929667233719208">
                <iidm:regulatingTerminal id="B6-L1"/>
                <iidm:minMaxReactiveLimits minQ="-13.0" maxQ="50.0"/>
            </iidm:generator>
            <iidm:load id="B6-L1" loadType="UNDEFINED" p0="52.0" q0="22.0" bus="B6" connectableBus="B6" p="52.0" q="22.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S25">
        <iidm:voltageLevel id="VL7" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B7" name="JACKSNRD" v="136.52724389765265" angle="-8.172448178156927"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B7-L1" loadType="UNDEFINED" p0="19.0" q0="2.0" bus="B7" connectableBus="B7" p="19.0" q="2.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S29">
        <iidm:voltageLevel id="VL9" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B9" name="BEQUINE" v="143.922712305607" angle="7.273389666310037"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S63">
        <iidm:voltageLevel id="VL10" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B10" name="BREED" v="144.9" angle="14.854298814210907"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B10-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="450.0" targetV="144.9" targetQ="-51.042" bus="B10" connectableBus="B10" p="-450.0" q="51.04215159113601">
                <iidm:minMaxReactiveLimits minQ="-147.0" maxQ="200.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S66">
        <iidm:voltageLevel id="VL11" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B11" name="SOUTHBND" v="135.94226356447552" angle="-8.013829727776848"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B11-L1" loadType="UNDEFINED" p0="70.0" q0="23.0" bus="B11" connectableBus="B11" p="70.0" q="23.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S69">
        <iidm:voltageLevel id="VL12" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B12" name="TWINBRCH" v="136.62" angle="-8.530574933963504"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B12-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="85.0" targetV="136.62" targetQ="91.274" bus="B12" connectableBus="B12" p="-85.0" q="-91.27355171094398">
                <iidm:regulatingTerminal id="B12-L1"/>
                <iidm:minMaxReactiveLimits minQ="-35.0" maxQ="120.0"/>
            </iidm:generator>
            <iidm:load id="B12-L1" loadType="UNDEFINED" p0="47.0" q0="10.0" bus="B12" connectableBus="B12" p="47.0" q="10.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S51">
        <iidm:voltageLevel id="VL13" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B13" name="CONCORD" v="133.6257718652457" angle="-9.38874188000474"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B13-L1" loadType="UNDEFINED" p0="34.0" q0="16.0" bus="B13" connectableBus="B13" p="34.0" q="16.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S52">
        <iidm:voltageLevel id="VL14" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B14" name="GOSHENJT" v="135.73559878479287" angle="-9.246753155392156"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B14-L1" loadType="UNDEFINED" p0="14.0" q0="1.0" bus="B14" connectableBus="B14" p="14.0" q="1.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S53">
        <iidm:voltageLevel id="VL15" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B15" name="FTWAYNE" v="133.85999999999999" angle="-9.540475106192142"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B15-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="133.85999999999999" targetQ="3.06" bus="B15" connectableBus="B15" p="-0.0" q="-3.060786771071058">
                <iidm:regulatingTerminal id="B15-L1"/>
                <iidm:minMaxReactiveLimits minQ="-10.0" maxQ="30.0"/>
            </iidm:generator>
            <iidm:load id="B15-L1" loadType="UNDEFINED" p0="90.0" q0="30.0" bus="B15" connectableBus="B15" p="90.0" q="30.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S54">
        <iidm:voltageLevel id="VL16" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B16" name="N. E." v="135.77974698369778" angle="-8.832125480784438"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B16-L1" loadType="UNDEFINED" p0="25.0" q0="10.0" bus="B16" connectableBus="B16" p="25.0" q="10.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S55">
        <iidm:voltageLevel id="VL17" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B17" name="SORENSON" v="137.32818023733904" angle="-7.024300060268502"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B17-L1" loadType="UNDEFINED" p0="11.0" q0="3.0" bus="B17" connectableBus="B17" p="11.0" q="3.0"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL30" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B30" name="SORENSON" v="136.00166813635812" angle="-1.989785653523879"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-30-17-1" r="0.0" x="7.3890720000000005" g="0.0" b="0.0" ratedU1="138.0" ratedU2="138.0" bus1="B30" connectableBus1="B30" voltageLevelId1="VL30" bus2="B17" connectableBus2="B17" voltageLevelId2="VL17" p1="231.05678212805563" q1="93.37166461737372" p2="-231.05678212805566" q2="-70.50651820125641">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="8.506944444444443" b="8.506944444444443" rho="1.0416666666666667"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S56">
        <iidm:voltageLevel id="VL18" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B18" name="MCKINLEY" v="134.274" angle="-9.237936480946171"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B18-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="134.274" targetQ="25.532" bus="B18" connectableBus="B18" p="-0.0" q="-25.53302171534881">
                <iidm:regulatingTerminal id="B18-L1"/>
                <iidm:minMaxReactiveLimits minQ="-16.0" maxQ="50.0"/>
            </iidm:generator>
            <iidm:load id="B18-L1" loadType="UNDEFINED" p0="60.0" q0="34.0" bus="B18" connectableBus="B18" p="60.0" q="34.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S57">
        <iidm:voltageLevel id="VL19" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B19" name="LINCOLN" v="132.952775147383" angle="-9.722520419909758"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B19-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="132.756" targetQ="-8.0" bus="B19" connectableBus="B19" p="-0.0" q="8.0">
                <iidm:regulatingTerminal id="B19-L1"/>
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
            </iidm:generator>
            <iidm:load id="B19-L1" loadType="UNDEFINED" p0="45.0" q0="25.0" bus="B19" connectableBus="B19" p="45.0" q="25.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S40">
        <iidm:voltageLevel id="VL20" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B20" name="ADAMS" v="132.21220740968826" angle="-8.842773412731406"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B20-L1" loadType="UNDEFINED" p0="18.0" q0="3.0" bus="B20" connectableBus="B20" p="18.0" q="3.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S42">
        <iidm:voltageLevel id="VL21" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B21" name="JAY" v="132.29007195622265" angle="-7.254906892635644"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B21-L1" loadType="UNDEFINED" p0="14.0" q0="8.0" bus="B21" connectableBus="B21" p="14.0" q="8.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S44">
        <iidm:voltageLevel id="VL22" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B22" name="RANDOLPH" v="133.81156005791962" angle="-4.700477478633092"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B22-L1" loadType="UNDEFINED" p0="10.0" q0="5.0" bus="B22" connectableBus="B22" p="10.0" q="5.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S46">
        <iidm:voltageLevel id="VL23" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B23" name="COLLCRNR" v="137.95252970942022" angle="0.22015751532486477"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B23-L1" loadType="UNDEFINED" p0="7.0" q0="3.0" bus="B23" connectableBus="B23" p="7.0" q="3.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S34">
        <iidm:voltageLevel id="VL24" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B24" name="TRENTON" v="136.896" angle="0.08772364868344308"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B24-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="136.896" targetQ="-15.282" bus="B24" connectableBus="B24" p="-0.0" q="15.281697137716554">
                <iidm:regulatingTerminal id="B24-L1"/>
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B24-L1" loadType="UNDEFINED" p0="13.0" q0="0.0" bus="B24" connectableBus="B24" p="13.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S35">
        <iidm:voltageLevel id="VL25" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B25" name="TANNRSCK" v="144.9" angle="7.154353653736599"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B25-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="220.0" targetV="144.9" targetQ="49.798" bus="B25" connectableBus="B25" p="-220.0" q="-49.797806132648965">
                <iidm:minMaxReactiveLimits minQ="-47.0" maxQ="140.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL26" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B26" name="TANNRSCK" v="140.07" angle="8.934959676335094"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B26-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="314.0" targetV="140.07" targetQ="9.905" bus="B26" connectableBus="B26" p="-314.0" q="-9.903382581819224">
                <iidm:minMaxReactiveLimits minQ="-1000.0" maxQ="1000.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-26-25-1" r="0.0" x="7.274807999999999" g="0.0" b="0.0" ratedU1="138.0" ratedU2="138.0" bus1="B26" connectableBus1="B26" voltageLevelId1="VL26" bus2="B25" connectableBus2="B25" voltageLevelId2="VL25" p1="90.30172389153005" q1="21.58500961388776" p2="-90.30172389153003" q2="-18.63925322060858">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="8.506944444444443" b="8.506944444444443" rho="1.0416666666666667"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S36">
        <iidm:voltageLevel id="VL27" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B27" name="MADISON" v="133.584" angle="-5.41741506110289"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B27-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="133.584" targetQ="2.831" bus="B27" connectableBus="B27" p="-0.0" q="-2.831268154540675">
                <iidm:regulatingTerminal id="B27-L1"/>
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B27-L1" loadType="UNDEFINED" p0="71.0" q0="13.0" bus="B27" connectableBus="B27" p="71.0" q="13.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S37">
        <iidm:voltageLevel id="VL28" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B28" name="MULLIN" v="132.69640799290025" angle="-7.1420099358432"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B28-L1" loadType="UNDEFINED" p0="17.0" q0="7.0" bus="B28" connectableBus="B28" p="17.0" q="7.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S38">
        <iidm:voltageLevel id="VL29" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B29" name="GRANT" v="132.92382078818898" angle="-8.134377302008216"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B29-L1" loadType="UNDEFINED" p0="24.0" q0="4.0" bus="B29" connectableBus="B29" p="24.0" q="4.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S90">
        <iidm:voltageLevel id="VL31" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B31" name="DEERCRK" v="133.446" angle="-8.017512448434621"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B31-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="7.0" targetV="133.446" targetQ="31.976" bus="B31" connectableBus="B31" p="-7.0" q="-31.97529424184267">
                <iidm:regulatingTerminal id="B31-L1"/>
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B31-L1" loadType="UNDEFINED" p0="43.0" q0="27.0" bus="B31" connectableBus="B31" p="43.0" q="27.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S91">
        <iidm:voltageLevel id="VL32" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B32" name="DELAWARE" v="132.97525040553083" angle="-5.970042002743195"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B32-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="132.894" targetQ="-14.0" bus="B32" connectableBus="B32" p="-0.0" q="14.000000000000002">
                <iidm:regulatingTerminal id="B32-L1"/>
                <iidm:minMaxReactiveLimits minQ="-14.0" maxQ="42.0"/>
            </iidm:generator>
            <iidm:load id="B32-L1" loadType="UNDEFINED" p0="59.0" q0="23.0" bus="B32" connectableBus="B32" p="59.0" q="23.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S92">
        <iidm:voltageLevel id="VL33" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B33" name="HAVILAND" v="134.0753350112174" angle="-10.165323676752088"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B33-L1" loadType="UNDEFINED" p0="23.0" q0="9.0" bus="B33" connectableBus="B33" p="23.0" q="9.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S93">
        <iidm:voltageLevel id="VL34" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B34" name="ROCKHILL" v="136.04892383418098" angle="-9.523190924862451"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B34-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="135.792" targetQ="-8.0" bus="B34" connectableBus="B34" p="-0.0" q="8.0">
                <iidm:regulatingTerminal id="B34-L1"/>
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
            </iidm:generator>
            <iidm:load id="B34-L1" loadType="UNDEFINED" p0="59.0" q0="26.0" bus="B34" connectableBus="B34" p="59.0" q="26.0"/>
            <iidm:shunt id="B34-SH 1" currentSectionCount="1" voltageRegulatorOn="false" bus="B34" connectableBus="B34" q="-13.606927928488913" bPerSection="7.351396765385423E-4" gPerSection="0.0" maximumSectionCount="1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S86">
        <iidm:voltageLevel id="VL35" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B35" name="WESTLIMA" v="135.33364820189" angle="-9.95038731781"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B35-L1" loadType="UNDEFINED" p0="33.0" q0="9.0" bus="B35" connectableBus="B35" p="33.0" q="9.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S87">
        <iidm:voltageLevel id="VL36" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B36" name="STERLING" v="135.24" angle="-9.945949457230165"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B36-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="135.24" targetQ="-1.252" bus="B36" connectableBus="B36" p="-0.0" q="1.2536699043364052">
                <iidm:regulatingTerminal id="B36-L1"/>
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
            </iidm:generator>
            <iidm:load id="B36-L1" loadType="UNDEFINED" p0="31.0" q0="17.0" bus="B36" connectableBus="B36" p="31.0" q="17.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S88">
        <iidm:voltageLevel id="VL37" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B37" name="EASTLIMA" v="136.893493997498" angle="-9.059434411196278"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="B37-SH 1" currentSectionCount="1" voltageRegulatorOn="false" bus="B37" connectableBus="B37" q="24.60069930009849" bPerSection="-0.001312749422390254" gPerSection="0.0" maximumSectionCount="1"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL38" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B38" name="EASTLIMA" v="132.75391019508191" angle="-3.9226432976316734"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-38-37-1" r="0.0" x="7.1415" g="0.0" b="0.0" ratedU1="138.0" ratedU2="138.0" bus1="B38" connectableBus1="B38" voltageLevelId1="VL38" bus2="B37" connectableBus2="B37" voltageLevelId2="VL37" p1="243.6780433896647" q1="112.11286922101493" p2="-243.67804338966468" q2="-86.6247106421081">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="14.387028510966848" b="14.387028510966848" rho="1.06951871657754"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S89">
        <iidm:voltageLevel id="VL39" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B39" name="NWLIBRTY" v="133.9224372825905" angle="-12.431701233242011"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B39-L1" loadType="UNDEFINED" p0="27.0" q0="11.0" bus="B39" connectableBus="B39" p="27.0" q="11.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S75">
        <iidm:voltageLevel id="VL40" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B40" name="WEST END" v="133.85999999999999" angle="-13.505415987664046"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B40-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="133.85999999999999" targetQ="26.886" bus="B40" connectableBus="B40" p="-0.0" q="-26.884889470575658">
                <iidm:regulatingTerminal id="B40-L1"/>
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B40-L1" loadType="UNDEFINED" p0="66.0" q0="23.0" bus="B40" connectableBus="B40" p="66.0" q="23.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S76">
        <iidm:voltageLevel id="VL41" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B41" name="S.TIFFIN" v="133.42297081011066" angle="-13.951398549836462"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B41-L1" loadType="UNDEFINED" p0="37.0" q0="10.0" bus="B41" connectableBus="B41" p="37.0" q="10.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S77">
        <iidm:voltageLevel id="VL42" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B42" name="HOWARD" v="135.93" angle="-12.355608159212258"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B42-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="135.93" targetQ="41.004" bus="B42" connectableBus="B42" p="-0.0" q="-41.005580729178604">
                <iidm:regulatingTerminal id="B42-L1"/>
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B42-L1" loadType="UNDEFINED" p0="96.0" q0="23.0" bus="B42" connectableBus="B42" p="96.0" q="23.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S78">
        <iidm:voltageLevel id="VL43" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B43" name="S.KENTON" v="135.03036236530457" angle="-9.56896415489138"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B43-L1" loadType="UNDEFINED" p0="18.0" q0="7.0" bus="B43" connectableBus="B43" p="18.0" q="7.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S79">
        <iidm:voltageLevel id="VL44" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B44" name="WMVERNON" v="135.93105276468168" angle="-7.082869004150218"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B44-L1" loadType="UNDEFINED" p0="16.0" q0="8.0" bus="B44" connectableBus="B44" p="16.0" q="8.0"/>
            <iidm:shunt id="B44-SH 1" currentSectionCount="1" voltageRegulatorOn="false" bus="B44" connectableBus="B44" q="-9.70240028655465" bPerSection="5.250997689561017E-4" gPerSection="0.0" maximumSectionCount="1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S80">
        <iidm:voltageLevel id="VL45" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B45" name="N.NEWARK" v="136.1581956038817" angle="-5.251968759728397"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B45-L1" loadType="UNDEFINED" p0="53.0" q0="22.0" bus="B45" connectableBus="B45" p="53.0" q="22.0"/>
            <iidm:shunt id="B45-SH 1" currentSectionCount="1" voltageRegulatorOn="false" bus="B45" connectableBus="B45" q="-9.73485309289273" bPerSection="5.250997689561017E-4" gPerSection="0.0" maximumSectionCount="1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S71">
        <iidm:voltageLevel id="VL46" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B46" name="W.LANCST" v="138.69" angle="-2.4460320530589628"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B46-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="19.0" targetV="138.69" targetQ="-5.231" bus="B46" connectableBus="B46" p="-19.0" q="5.231471908622657">
                <iidm:regulatingTerminal id="B46-L1"/>
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
            <iidm:load id="B46-L1" loadType="UNDEFINED" p0="28.0" q0="10.0" bus="B46" connectableBus="B46" p="28.0" q="10.0"/>
            <iidm:shunt id="B46-SH 1" currentSectionCount="1" voltageRegulatorOn="false" bus="B46" connectableBus="B46" q="-10.100249999999997" bPerSection="5.250997689561017E-4" gPerSection="0.0" maximumSectionCount="1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S72">
        <iidm:voltageLevel id="VL47" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B47" name="CROOKSVL" v="140.35359253071152" angle="-0.22374336397950048"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B47-L1" loadType="UNDEFINED" p0="34.0" q0="0.0" bus="B47" connectableBus="B47" p="34.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S73">
        <iidm:voltageLevel id="VL48" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B48" name="ZANESVLL" v="140.84740110533465" angle="-1.0031418490592352"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B48-L1" loadType="UNDEFINED" p0="20.0" q0="11.0" bus="B48" connectableBus="B48" p="20.0" q="11.0"/>
            <iidm:shunt id="B48-SH 1" currentSectionCount="1" voltageRegulatorOn="false" bus="B48" connectableBus="B48" q="-15.625386261914795" bPerSection="7.876496534341525E-4" gPerSection="0.0" maximumSectionCount="1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S74">
        <iidm:voltageLevel id="VL49" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B49" name="PHILO" v="141.45" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B49-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="204.0" targetV="141.45" targetQ="115.647" bus="B49" connectableBus="B49" p="-204.0" q="-115.62044028910586">
                <iidm:regulatingTerminal id="B49-L1"/>
                <iidm:minMaxReactiveLimits minQ="-85.0" maxQ="210.0"/>
            </iidm:generator>
            <iidm:load id="B49-L1" loadType="UNDEFINED" p0="87.0" q0="30.0" bus="B49" connectableBus="B49" p="87.0" q="30.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S103">
        <iidm:voltageLevel id="VL50" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B50" name="WCAMBRDG" v="138.149332863005" angle="-2.0391891745311725"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B50-L1" loadType="UNDEFINED" p0="17.0" q0="4.0" bus="B50" connectableBus="B50" p="17.0" q="4.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S104">
        <iidm:voltageLevel id="VL51" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B51" name="NEWCMRST" v="133.4288258223038" angle="-4.6584070104858135"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B51-L1" loadType="UNDEFINED" p0="17.0" q0="8.0" bus="B51" connectableBus="B51" p="17.0" q="8.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S105">
        <iidm:voltageLevel id="VL52" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B52" name="SCOSHOCT" v="132.0407136157215" angle="-5.61188171199519"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B52-L1" loadType="UNDEFINED" p0="18.0" q0="5.0" bus="B52" connectableBus="B52" p="18.0" q="5.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S106">
        <iidm:voltageLevel id="VL53" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B53" name="WOOSTER" v="130.54555496547002" angle="-6.586974314684207"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B53-L1" loadType="UNDEFINED" p0="23.0" q0="11.0" bus="B53" connectableBus="B53" p="23.0" q="11.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S107">
        <iidm:voltageLevel id="VL54" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B54" name="TORREY" v="131.79" angle="-5.675356905637153"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B54-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="48.0" targetV="131.79" targetQ="3.902" bus="B54" connectableBus="B54" p="-48.0" q="-3.903181767393022">
                <iidm:regulatingTerminal id="B54-L1"/>
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B54-L1" loadType="UNDEFINED" p0="113.0" q0="32.0" bus="B54" connectableBus="B54" p="113.0" q="32.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S108">
        <iidm:voltageLevel id="VL55" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B55" name="WAGENHLS" v="131.376" angle="-5.9653286073166525"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B55-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="131.376" targetQ="4.664" bus="B55" connectableBus="B55" p="-0.0" q="-4.664192174109402">
                <iidm:regulatingTerminal id="B55-L1"/>
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B55-L1" loadType="UNDEFINED" p0="63.0" q0="22.0" bus="B55" connectableBus="B55" p="63.0" q="22.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S109">
        <iidm:voltageLevel id="VL56" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B56" name="SUNNYSDE" v="131.652" angle="-5.7785983051399405"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B56-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="131.652" targetQ="-2.286" bus="B56" connectableBus="B56" p="-0.0" q="2.285534370790124">
                <iidm:regulatingTerminal id="B56-L1"/>
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="15.0"/>
            </iidm:generator>
            <iidm:load id="B56-L1" loadType="UNDEFINED" p0="84.0" q0="18.0" bus="B56" connectableBus="B56" p="84.0" q="18.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S101">
        <iidm:voltageLevel id="VL57" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B57" name="WNWPHIL1" v="133.94029919065673" angle="-4.573625412228241"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B57-L1" loadType="UNDEFINED" p0="12.0" q0="3.0" bus="B57" connectableBus="B57" p="12.0" q="3.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S102">
        <iidm:voltageLevel id="VL58" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B58" name="WNWPHIL2" v="132.34723626522205" angle="-5.430478458948516"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B58-L1" loadType="UNDEFINED" p0="12.0" q0="3.0" bus="B58" connectableBus="B58" p="12.0" q="3.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S98">
        <iidm:voltageLevel id="VL59" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B59" name="TIDD" v="135.93" angle="-1.5765150399731847"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B59-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="155.0" targetV="135.93" targetQ="76.834" bus="B59" connectableBus="B59" p="-155.0" q="-76.83286750118059">
                <iidm:regulatingTerminal id="B59-L1"/>
                <iidm:minMaxReactiveLimits minQ="-60.0" maxQ="180.0"/>
            </iidm:generator>
            <iidm:load id="B59-L1" loadType="UNDEFINED" p0="277.0" q0="113.0" bus="B59" connectableBus="B59" p="277.0" q="113.0"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL63" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B63" name="TIDD" v="133.68589141509497" angle="1.801805007542658"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-63-59-1" r="0.0" x="7.350984" g="0.0" b="0.0" ratedU1="138.0" ratedU2="138.0" bus1="B63" connectableBus1="B63" voltageLevelId1="VL63" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59" p1="151.7436987684627" q1="67.48484204403543" p2="-151.7436987684627" q2="-57.03002041900894">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="8.506944444444443" b="8.506944444444443" rho="1.0416666666666667"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S95">
        <iidm:voltageLevel id="VL60" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B60" name="SWKAMMER" v="137.05556728456182" angle="2.2046113072861178"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B60-L1" loadType="UNDEFINED" p0="78.0" q0="3.0" bus="B60" connectableBus="B60" p="78.0" q="3.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S96">
        <iidm:voltageLevel id="VL61" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B61" name="W.KAMMER" v="137.31" angle="3.095903872966443"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B61-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="160.0" targetV="137.31" targetQ="-40.394" bus="B61" connectableBus="B61" p="-160.0" q="40.39431331524243">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="300.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL64" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B64" name="KAMMER" v="135.75607246629184" angle="3.567416643084441"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-64-61-1" r="0.0" x="5.103792" g="0.0" b="0.0" ratedU1="138.0" ratedU2="138.0" bus1="B64" connectableBus1="B64" voltageLevelId1="VL64" bus2="B61" connectableBus2="B61" voltageLevelId2="VL61" p1="30.513930992576118" q1="13.990116919887813" p2="-30.51393099257612" q2="-13.687353963035106">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="3.0688757762374674" b="3.0688757762374674" rho="1.015228426395939"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S97">
        <iidm:voltageLevel id="VL62" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B62" name="NATRIUM" v="137.724" angle="2.4794272009979683"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B62-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="137.724" targetQ="1.259" bus="B62" connectableBus="B62" p="-0.0" q="-1.2589874377470398">
                <iidm:regulatingTerminal id="B62-L1"/>
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="20.0"/>
            </iidm:generator>
            <iidm:load id="B62-L1" loadType="UNDEFINED" p0="77.0" q0="14.0" bus="B62" connectableBus="B62" p="77.0" q="14.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S99">
        <iidm:voltageLevel id="VL65" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B65" name="MUSKNGUM" v="138.69" angle="6.692248811217917"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B65-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="391.0" targetV="138.69" targetQ="80.812" bus="B65" connectableBus="B65" p="-391.0" q="-80.80429133978458">
                <iidm:minMaxReactiveLimits minQ="-67.0" maxQ="200.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL66" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B66" name="MUSKNGUM" v="144.9" angle="6.5339542481112485"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B66-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="392.0" targetV="144.9" targetQ="-1.951" bus="B66" connectableBus="B66" p="-392.0" q="1.9485549815738314">
                <iidm:regulatingTerminal id="B66-L1"/>
                <iidm:minMaxReactiveLimits minQ="-67.0" maxQ="200.0"/>
            </iidm:generator>
            <iidm:load id="B66-L1" loadType="UNDEFINED" p0="39.0" q0="18.0" bus="B66" connectableBus="B66" p="39.0" q="18.0"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-65-66-1" r="0.0" x="7.046279999999999" g="0.0" b="0.0" ratedU1="138.0" ratedU2="138.0" bus1="B65" connectableBus1="B65" voltageLevelId1="VL65" bus2="B66" connectableBus2="B66" voltageLevelId2="VL66" p1="8.42722985409002" q1="72.24936838037607" p2="-8.42722985409002" q2="-70.55491464095468">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="14.387028510966848" b="14.387028510966848" rho="1.06951871657754"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S100">
        <iidm:voltageLevel id="VL67" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B67" name="SUMMERFL" v="140.71605298683968" angle="3.8939331384099556"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B67-L1" loadType="UNDEFINED" p0="28.0" q0="7.0" bus="B67" connectableBus="B67" p="28.0" q="7.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S94">
        <iidm:voltageLevel id="VL68" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B68" name="SPORN" v="138.44840382833303" angle="6.570600814979035"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL69" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B69" name="SPORN" v="142.82999999999998" angle="8.96914517278614"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B69-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="513.388" targetV="142.82999999999998" targetQ="-82.378" bus="B69" connectableBus="B69" p="-513.388" q="82.38094946145982">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-68-69-1" r="0.0" x="7.046279999999999" g="0.0" b="0.0" ratedU1="138.0" ratedU2="138.0" bus1="B68" connectableBus1="B68" voltageLevelId1="VL68" bus2="B69" connectableBus2="B69" voltageLevelId2="VL69" p1="-125.61287287511733" q1="112.81132307288082" p2="125.61287287511733" q2="-103.65063528988748">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="14.387028510966848" b="14.387028510966848" rho="1.06951871657754"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S10">
        <iidm:voltageLevel id="VL70" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B70" name="PORTSMTH" v="135.792" angle="1.5894766541966163"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B70-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="135.792" targetQ="9.664" bus="B70" connectableBus="B70" p="-0.0" q="-9.662528982179325">
                <iidm:regulatingTerminal id="B70-L1"/>
                <iidm:minMaxReactiveLimits minQ="-10.0" maxQ="32.0"/>
            </iidm:generator>
            <iidm:load id="B70-L1" loadType="UNDEFINED" p0="66.0" q0="20.0" bus="B70" connectableBus="B70" p="66.0" q="20.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S12">
        <iidm:voltageLevel id="VL71" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B71" name="NPORTSMT" v="136.18455109744482" angle="1.1786581171922093"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S13">
        <iidm:voltageLevel id="VL72" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B72" name="HILLSBRO" v="135.24" angle="0.08132700043254451"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B72-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="135.24" targetQ="-11.13" bus="B72" connectableBus="B72" p="-0.0" q="11.130250288830974">
                <iidm:regulatingTerminal id="B72-L1"/>
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
            <iidm:load id="B72-L1" loadType="UNDEFINED" p0="12.0" q0="0.0" bus="B72" connectableBus="B72" p="12.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S15">
        <iidm:voltageLevel id="VL73" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B73" name="SARGENTS" v="136.758" angle="0.9671653244663645"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B73-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="136.758" targetQ="9.651" bus="B73" connectableBus="B73" p="-0.0" q="-9.651269043288067">
                <iidm:regulatingTerminal id="B73-L1"/>
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
            <iidm:load id="B73-L1" loadType="UNDEFINED" p0="6.0" q0="0.0" bus="B73" connectableBus="B73" p="6.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S16">
        <iidm:voltageLevel id="VL74" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B74" name="BELLEFNT" v="132.204" angle="0.6405970143012476"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B74-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="132.204" targetQ="-5.628" bus="B74" connectableBus="B74" p="-0.0" q="5.627412689890086">
                <iidm:regulatingTerminal id="B74-L1"/>
                <iidm:minMaxReactiveLimits minQ="-6.0" maxQ="9.0"/>
            </iidm:generator>
            <iidm:load id="B74-L1" loadType="UNDEFINED" p0="68.0" q0="27.0" bus="B74" connectableBus="B74" p="68.0" q="27.0"/>
            <iidm:shunt id="B74-SH 1" currentSectionCount="1" voltageRegulatorOn="false" bus="B74" connectableBus="B74" q="-11.013168" bPerSection="6.30119722747322E-4" gPerSection="0.0" maximumSectionCount="1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S18">
        <iidm:voltageLevel id="VL75" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B75" name="STHPOINT" v="133.49192998681033" angle="1.902376690836475"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B75-L1" loadType="UNDEFINED" p0="47.0" q0="11.0" bus="B75" connectableBus="B75" p="47.0" q="11.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S20">
        <iidm:voltageLevel id="VL76" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B76" name="DARRAH" v="130.134" angle="0.7724856945594277"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B76-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="130.134" targetQ="5.269" bus="B76" connectableBus="B76" p="-0.0" q="-5.268987849369275">
                <iidm:regulatingTerminal id="B76-L1"/>
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B76-L1" loadType="UNDEFINED" p0="68.0" q0="36.0" bus="B76" connectableBus="B76" p="68.0" q="36.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S22">
        <iidm:voltageLevel id="VL77" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B77" name="TURNER" v="138.828" angle="5.7264762976995005"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B77-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="138.828" targetQ="11.943" bus="B77" connectableBus="B77" p="-0.0" q="-11.941114857744221">
                <iidm:regulatingTerminal id="B77-L1"/>
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="70.0"/>
            </iidm:generator>
            <iidm:load id="B77-L1" loadType="UNDEFINED" p0="61.0" q0="28.0" bus="B77" connectableBus="B77" p="61.0" q="28.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S24">
        <iidm:voltageLevel id="VL78" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B78" name="CHEMICAL" v="138.47248971443088" angle="5.422632759657954"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B78-L1" loadType="UNDEFINED" p0="71.0" q0="26.0" bus="B78" connectableBus="B78" p="71.0" q="26.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S11">
        <iidm:voltageLevel id="VL79" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B79" name="CAPITLHL" v="139.2727693924872" angle="5.7218041164130184"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B79-L1" loadType="UNDEFINED" p0="39.0" q0="32.0" bus="B79" connectableBus="B79" p="39.0" q="32.0"/>
            <iidm:shunt id="B79-SH 1" currentSectionCount="1" voltageRegulatorOn="false" bus="B79" connectableBus="B79" q="-20.370619926751647" bPerSection="0.0010501995379122034" gPerSection="0.0" maximumSectionCount="1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S1">
        <iidm:voltageLevel id="VL80" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B80" name="CABINCRK" v="143.52" angle="7.967403194316314"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B80-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="477.0" targetV="143.52" targetQ="105.05" bus="B80" connectableBus="B80" p="-477.0" q="-105.04075482252748">
                <iidm:regulatingTerminal id="B80-L1"/>
                <iidm:minMaxReactiveLimits minQ="-165.0" maxQ="280.0"/>
            </iidm:generator>
            <iidm:load id="B80-L1" loadType="UNDEFINED" p0="130.0" q0="26.0" bus="B80" connectableBus="B80" p="130.0" q="26.0"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL81" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B81" name="KANAWHA" v="137.55946638164568" angle="7.11938292440769"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T-81-80-1" r="0.0" x="7.046279999999999" g="0.0" b="0.0" ratedU1="138.0" ratedU2="138.0" bus1="B81" connectableBus1="B81" voltageLevelId1="VL81" bus2="B80" connectableBus2="B80" voltageLevelId2="VL80" p1="-44.35056376805719" q1="75.54483337821787" p2="44.35056376805719" q2="-73.0466539415655">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0.0" x="0.0" g="14.387028510966848" b="14.387028510966848" rho="1.06951871657754"/>
            </iidm:ratioTapChanger>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="S2">
        <iidm:voltageLevel id="VL82" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B82" name="LOGAN" v="136.44646329960776" angle="6.24692631392361"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B82-L1" loadType="UNDEFINED" p0="54.0" q0="27.0" bus="B82" connectableBus="B82" p="54.0" q="27.0"/>
            <iidm:shunt id="B82-SH 1" currentSectionCount="1" voltageRegulatorOn="false" bus="B82" connectableBus="B82" q="-19.552234138806142" bPerSection="0.0010501995379122034" gPerSection="0.0" maximumSectionCount="1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S3">
        <iidm:voltageLevel id="VL83" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B83" name="SPRIGG" v="135.86374875056964" angle="7.4370213326946555"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B83-L1" loadType="UNDEFINED" p0="20.0" q0="10.0" bus="B83" connectableBus="B83" p="20.0" q="10.0"/>
            <iidm:shunt id="B83-SH 1" currentSectionCount="1" voltageRegulatorOn="false" bus="B83" connectableBus="B83" q="-9.692794698885693" bPerSection="5.250997689561017E-4" gPerSection="0.0" maximumSectionCount="1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S4">
        <iidm:voltageLevel id="VL84" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B84" name="BETSYLNE" v="135.20575762223385" angle="9.970483919519292"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B84-L1" loadType="UNDEFINED" p0="11.0" q0="7.0" bus="B84" connectableBus="B84" p="11.0" q="7.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S5">
        <iidm:voltageLevel id="VL85" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B85" name="BEAVERCK" v="135.93" angle="11.524551068411828"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B85-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="135.93" targetQ="-5.768" bus="B85" connectableBus="B85" p="-0.0" q="5.769489367709461">
                <iidm:regulatingTerminal id="B85-L1"/>
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B85-L1" loadType="UNDEFINED" p0="24.0" q0="15.0" bus="B85" connectableBus="B85" p="24.0" q="15.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S6">
        <iidm:voltageLevel id="VL86" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B86" name="HAZARD" v="136.16332300112282" angle="10.15510233703577"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B86-L1" loadType="UNDEFINED" p0="21.0" q0="10.0" bus="B86" connectableBus="B86" p="21.0" q="10.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S7">
        <iidm:voltageLevel id="VL87" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B87" name="PINEVLLE" v="140.07" angle="10.414314773814564"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B87-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="4.0" targetV="140.07" targetQ="11.022" bus="B87" connectableBus="B87" p="-4.0" q="-11.021607354416872">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S8">
        <iidm:voltageLevel id="VL88" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B88" name="FREMONT" v="136.26901081237273" angle="14.655576130706677"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B88-L1" loadType="UNDEFINED" p0="48.0" q0="10.0" bus="B88" connectableBus="B88" p="48.0" q="10.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S9">
        <iidm:voltageLevel id="VL89" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B89" name="CLINCHRV" v="138.69" angle="18.71102561077343"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B89-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="607.0" targetV="138.69" targetQ="-11.794" bus="B89" connectableBus="B89" p="-607.0" q="11.793759568173671">
                <iidm:minMaxReactiveLimits minQ="-210.0" maxQ="300.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S48">
        <iidm:voltageLevel id="VL90" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B90" name="HOLSTON" v="135.93" angle="12.306188767202514"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B90-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="135.93" targetQ="59.3" bus="B90" connectableBus="B90" p="-0.0" q="-59.29974132574425">
                <iidm:regulatingTerminal id="B90-L1"/>
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="B90-L1" loadType="UNDEFINED" p0="163.0" q0="42.0" bus="B90" connectableBus="B90" p="163.0" q="42.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S49">
        <iidm:voltageLevel id="VL91" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B91" name="HOLSTONT" v="135.24" angle="12.32515896793009"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B91-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="135.24" targetQ="-14.847" bus="B91" connectableBus="B91" p="-0.0" q="14.846645204470907">
                <iidm:regulatingTerminal id="B91-L1"/>
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
            <iidm:load id="B91-L1" loadType="UNDEFINED" p0="10.0" q0="0.0" bus="B91" connectableBus="B91" p="10.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S50">
        <iidm:voltageLevel id="VL92" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B92" name="SALTVLLE" v="136.93436146261254" angle="12.824132773186296"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B92-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="136.62" targetQ="-3.0" bus="B92" connectableBus="B92" p="-0.0" q="3.0">
                <iidm:regulatingTerminal id="B92-L1"/>
                <iidm:minMaxReactiveLimits minQ="-3.0" maxQ="9.0"/>
            </iidm:generator>
            <iidm:load id="B92-L1" loadType="UNDEFINED" p0="65.0" q0="10.0" bus="B92" connectableBus="B92" p="65.0" q="10.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S58">
        <iidm:voltageLevel id="VL93" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B93" name="TAZEWELL" v="136.1931125377247" angle="9.813125622159108"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B93-L1" loadType="UNDEFINED" p0="12.0" q0="7.0" bus="B93" connectableBus="B93" p="12.0" q="7.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S59">
        <iidm:voltageLevel id="VL94" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B94" name="SWITCHBK" v="136.69921102068383" angle="7.6591489306165075"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B94-L1" loadType="UNDEFINED" p0="30.0" q0="16.0" bus="B94" connectableBus="B94" p="30.0" q="16.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S60">
        <iidm:voltageLevel id="VL95" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B95" name="CALDWELL" v="135.3676996766883" angle="6.687365689716297"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B95-L1" loadType="UNDEFINED" p0="42.0" q0="31.0" bus="B95" connectableBus="B95" p="42.0" q="31.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S61">
        <iidm:voltageLevel id="VL96" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B96" name="BAILEYSV" v="136.9886173122754" angle="6.520093719480854"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B96-L1" loadType="UNDEFINED" p0="38.0" q0="15.0" bus="B96" connectableBus="B96" p="38.0" q="15.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S62">
        <iidm:voltageLevel id="VL97" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B97" name="SUNDIAL" v="139.5686401906783" angle="6.893252663671823"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B97-L1" loadType="UNDEFINED" p0="15.0" q0="9.0" bus="B97" connectableBus="B97" p="15.0" q="9.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S64">
        <iidm:voltageLevel id="VL98" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B98" name="BRADLEY" v="141.24430781068997" angle="6.415850943658365"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B98-L1" loadType="UNDEFINED" p0="34.0" q0="8.0" bus="B98" connectableBus="B98" p="34.0" q="8.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S67">
        <iidm:voltageLevel id="VL99" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B99" name="HINTON" v="139.38" angle="6.054031102717007"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B99-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="139.38" targetQ="-17.537" bus="B99" connectableBus="B99" p="-0.0" q="17.536935350380414">
                <iidm:regulatingTerminal id="B99-L1"/>
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
            <iidm:load id="B99-L1" loadType="UNDEFINED" p0="42.0" q0="0.0" bus="B99" connectableBus="B99" p="42.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S85">
        <iidm:voltageLevel id="VL100" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B100" name="GLEN LYN" v="140.34599999999998" angle="7.050099409322418"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B100-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="252.0" targetV="140.34599999999998" targetQ="110.058" bus="B100" connectableBus="B100" p="-252.0" q="-110.07915752760415">
                <iidm:regulatingTerminal id="B100-L1"/>
                <iidm:minMaxReactiveLimits minQ="-50.0" maxQ="155.0"/>
            </iidm:generator>
            <iidm:load id="B100-L1" loadType="UNDEFINED" p0="37.0" q0="18.0" bus="B100" connectableBus="B100" p="37.0" q="18.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S84">
        <iidm:voltageLevel id="VL101" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B101" name="WYTHE" v="136.9561635035266" angle="8.622896280028687"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B101-L1" loadType="UNDEFINED" p0="22.0" q0="15.0" bus="B101" connectableBus="B101" p="22.0" q="15.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S83">
        <iidm:voltageLevel id="VL102" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B102" name="SMYTHE" v="136.75822252877143" angle="11.320756255455299"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B102-L1" loadType="UNDEFINED" p0="5.0" q0="3.0" bus="B102" connectableBus="B102" p="5.0" q="3.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S82">
        <iidm:voltageLevel id="VL103" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B103" name="CLAYTOR" v="138.0978186171164" angle="3.455136272184467"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B103-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="40.0" targetV="139.38" targetQ="40.0" bus="B103" connectableBus="B103" p="-40.0" q="-40.0">
                <iidm:regulatingTerminal id="B103-L1"/>
                <iidm:minMaxReactiveLimits minQ="-15.0" maxQ="40.0"/>
            </iidm:generator>
            <iidm:load id="B103-L1" loadType="UNDEFINED" p0="23.0" q0="16.0" bus="B103" connectableBus="B103" p="23.0" q="16.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S81">
        <iidm:voltageLevel id="VL104" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B104" name="HANCOCK" v="133.998" angle="0.7101545716087754"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B104-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="133.998" targetQ="5.643" bus="B104" connectableBus="B104" p="-0.0" q="-5.651902844518482">
                <iidm:regulatingTerminal id="B104-L1"/>
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B104-L1" loadType="UNDEFINED" p0="38.0" q0="25.0" bus="B104" connectableBus="B104" p="38.0" q="25.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S47">
        <iidm:voltageLevel id="VL105" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B105" name="ROANOKE" v="133.30664660124162" angle="-0.4119433108089662"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B105-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="133.17" targetQ="-8.0" bus="B105" connectableBus="B105" p="-0.0" q="8.0">
                <iidm:regulatingTerminal id="B105-L1"/>
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B105-L1" loadType="UNDEFINED" p0="31.0" q0="26.0" bus="B105" connectableBus="B105" p="31.0" q="26.0"/>
            <iidm:shunt id="B105-SH 1" currentSectionCount="1" voltageRegulatorOn="false" bus="B105" connectableBus="B105" q="-18.662741050271293" bPerSection="0.0010501995379122034" gPerSection="0.0" maximumSectionCount="1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S45">
        <iidm:voltageLevel id="VL106" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B106" name="CLOVERDL" v="132.726662213738" angle="-0.6597646106161369"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B106-L1" loadType="UNDEFINED" p0="43.0" q0="16.0" bus="B106" connectableBus="B106" p="43.0" q="16.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S43">
        <iidm:voltageLevel id="VL107" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B107" name="REUSENS" v="131.376" angle="-3.44988436840476"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B107-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="131.376" targetQ="5.694" bus="B107" connectableBus="B107" p="-0.0" q="-5.695096000131152">
                <iidm:regulatingTerminal id="B107-L1"/>
                <iidm:minMaxReactiveLimits minQ="-200.0" maxQ="200.0"/>
            </iidm:generator>
            <iidm:load id="B107-L1" loadType="UNDEFINED" p0="50.0" q0="12.0" bus="B107" connectableBus="B107" p="50.0" q="12.0"/>
            <iidm:shunt id="B107-SH 1" currentSectionCount="1" voltageRegulatorOn="false" bus="B107" connectableBus="B107" q="-5.437824000000001" bPerSection="3.15059861373661E-4" gPerSection="0.0" maximumSectionCount="1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S41">
        <iidm:voltageLevel id="VL108" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B108" name="BLAINE" v="133.41982541438253" angle="-1.6028518019750266"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B108-L1" loadType="UNDEFINED" p0="2.0" q0="1.0" bus="B108" connectableBus="B108" p="2.0" q="1.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S39">
        <iidm:voltageLevel id="VL109" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B109" name="FRANKLIN" v="133.50968522297634" angle="-2.05207434799864"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B109-L1" loadType="UNDEFINED" p0="8.0" q0="3.0" bus="B109" connectableBus="B109" p="8.0" q="3.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S33">
        <iidm:voltageLevel id="VL110" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B110" name="FIELDALE" v="134.274" angle="-2.8909236787378103"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B110-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="134.274" targetQ="4.854" bus="B110" connectableBus="B110" p="-0.0" q="-4.860486820108118">
                <iidm:regulatingTerminal id="B110-L1"/>
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="B110-L1" loadType="UNDEFINED" p0="39.0" q0="30.0" bus="B110" connectableBus="B110" p="39.0" q="30.0"/>
            <iidm:shunt id="B110-SH 1" currentSectionCount="1" voltageRegulatorOn="false" bus="B110" connectableBus="B110" q="-5.680373999999999" bPerSection="3.15059861373661E-4" gPerSection="0.0" maximumSectionCount="1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S32">
        <iidm:voltageLevel id="VL111" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B111" name="DANRIVER" v="135.24" angle="-1.2458427811428467"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B111-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="36.0" targetV="135.24" targetQ="-1.844" bus="B111" connectableBus="B111" p="-36.0" q="1.843824784923033">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S31">
        <iidm:voltageLevel id="VL112" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B112" name="DANVILLE" v="134.54999999999998" angle="-5.990141252180768"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B112-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="134.54999999999998" targetQ="41.512" bus="B112" connectableBus="B112" p="-0.0" q="-41.511693396859684">
                <iidm:regulatingTerminal id="B112-L1"/>
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
            </iidm:generator>
            <iidm:load id="B112-L1" loadType="UNDEFINED" p0="68.0" q0="13.0" bus="B112" connectableBus="B112" p="68.0" q="13.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S30">
        <iidm:voltageLevel id="VL113" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B113" name="DEER CRK" v="137.034" angle="-7.026258734880809"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B113-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="137.034" targetQ="6.323" bus="B113" connectableBus="B113" p="-0.0" q="-6.320319181537847">
                <iidm:regulatingTerminal id="B113-L1"/>
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="200.0"/>
            </iidm:generator>
            <iidm:load id="B113-L1" loadType="UNDEFINED" p0="6.0" q0="0.0" bus="B113" connectableBus="B113" p="6.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S28">
        <iidm:voltageLevel id="VL114" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B114" name="WMEDFORD" v="132.54021749029076" angle="-6.300270176755889"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B114-L1" loadType="UNDEFINED" p0="8.0" q0="3.0" bus="B114" connectableBus="B114" p="8.0" q="3.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S26">
        <iidm:voltageLevel id="VL115" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B115" name="MEDFORD" v="132.52473289673094" angle="-6.3079146167516225"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B115-L1" loadType="UNDEFINED" p0="22.0" q0="7.0" bus="B115" connectableBus="B115" p="22.0" q="7.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S70">
        <iidm:voltageLevel id="VL116" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B116" name="KYGERCRK" v="138.69" angle="6.135611978423757"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="B116-G1" energySource="OTHER" minP="-10000.0" maxP="10000.0" voltageRegulatorOn="true" targetP="0.0" targetV="138.69" targetQ="51.324" bus="B116" connectableBus="B116" p="-0.0" q="-51.325389653050465">
                <iidm:regulatingTerminal id="B116-L1"/>
                <iidm:minMaxReactiveLimits minQ="-1000.0" maxQ="1000.0"/>
            </iidm:generator>
            <iidm:load id="B116-L1" loadType="UNDEFINED" p0="184.0" q0="0.0" bus="B116" connectableBus="B116" p="184.0" q="0.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S68">
        <iidm:voltageLevel id="VL117" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B117" name="COREY" v="134.3877736596717" angle="-10.071575292601576"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B117-L1" loadType="UNDEFINED" p0="20.0" q0="8.0" bus="B117" connectableBus="B117" p="20.0" q="8.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S65">
        <iidm:voltageLevel id="VL118" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B118" name="WHUNTNGD" v="131.02246628353342" angle="0.9147428468785986"/>
            </iidm:busBreakerTopology>
            <iidm:load id="B118-L1" loadType="UNDEFINED" p0="33.0" q0="15.0" bus="B118" connectableBus="B118" p="33.0" q="15.0"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:line id="L-1-2-1" r="5.770332" x="19.024956000000003" g1="0.0" b1="6.66876706574249E-5" g2="0.0" b2="6.66876706574249E-5" bus1="B1" connectableBus1="B1" voltageLevelId1="VL1" bus2="B2" connectableBus2="B2" voltageLevelId2="VL2" p1="-12.356040012790395" q1="-13.040151576241609" p2="12.453665396173275" q2="11.005376676564946"/>
    <iidm:line id="L-1-3-1" r="2.456676" x="8.074656000000001" g1="0.0" b1="2.8407897500525102E-5" g2="0.0" b2="2.8407897500525102E-5" bus1="B1" connectableBus1="B1" voltageLevelId1="VL1" bus2="B3" connectableBus2="B3" voltageLevelId2="VL3" p1="-38.64395998720954" q1="-17.063755972196926" p2="38.894022483642544" q2="16.88565398519699"/>
    <iidm:line id="L-2-12-1" r="3.561228" x="11.731104" g1="0.0" b1="4.127284183994959E-5" g2="0.0" b2="4.127284183994959E-5" bus1="B2" connectableBus1="B2" voltageLevelId1="VL2" bus2="B12" connectableBus2="B12" voltageLevelId2="VL12" p1="-32.45366539617323" q1="-20.00537667656436" p2="32.735934092079056" q2="19.42317171256246"/>
    <iidm:line id="L-3-5-1" r="4.589604" x="20.56752" g1="0.0" b1="7.456416719176644E-5" g2="0.0" b2="7.456416719176644E-5" bus1="B3" connectableBus1="B3" voltageLevelId1="VL3" bus2="B5" connectableBus2="B5" voltageLevelId2="VL5" p1="-68.10303248904268" q1="-14.490915269404006" p2="69.34125836284363" q2="17.284443099098677"/>
    <iidm:line id="L-3-12-1" r="9.217296" x="30.470400000000005" g1="0.0" b1="1.0659525309808862E-4" g2="0.0" b2="1.0659525309808862E-4" bus1="B3" connectableBus1="B3" voltageLevelId1="VL3" bus2="B12" connectableBus2="B12" voltageLevelId2="VL12" p1="-9.790989994599295" q1="-12.394738715790577" p2="9.897454008163717" q2="8.856134947427137"/>
    <iidm:line id="L-4-5-1" r="0.3351744" x="1.5197112000000002" g1="0.0" b1="5.5135475740390675E-6" g2="0.0" b2="5.5135475740390675E-6" bus1="B4" connectableBus1="B4" voltageLevelId1="VL4" bus2="B5" connectableBus2="B5" voltageLevelId2="VL5" p1="-103.21284923855951" q1="-26.79195280672956" p2="103.41367765133096" q2="27.49252954485588"/>
    <iidm:line id="L-4-11-1" r="3.980196" x="13.102272000000001" g1="0.0" b1="4.589371980676328E-5" g2="0.0" b2="4.589371980676328E-5" bus1="B4" connectableBus1="B4" voltageLevelId1="VL4" bus2="B11" connectableBus2="B11" voltageLevelId2="VL11" p1="64.21284923855963" q1="-0.21383948744750145" p2="-63.347533702654914" q2="1.3437051428975997"/>
    <iidm:line id="L-5-6-1" r="2.266236" x="10.28376" g1="0.0" b1="3.743961352657005E-5" g2="0.0" b2="3.743961352657005E-5" bus1="B5" connectableBus1="B5" voltageLevelId1="VL5" bus2="B6" connectableBus2="B6" voltageLevelId2="VL6" p1="88.45589361433825" q1="4.108356523812167" p2="-87.52571042391828" q2="-1.3020009328005813"/>
    <iidm:line id="L-5-11-1" r="3.8659319999999995" x="12.988008" g1="0.0" b1="4.563116992228523E-5" g2="0.0" b2="4.563116992228523E-5" bus1="B5" connectableBus1="B5" voltageLevelId1="VL5" bus2="B11" connectableBus2="B11" voltageLevelId2="VL11" p1="77.20550977777961" q1="2.96968914616722" p2="-75.99729261924378" q2="-0.6262854884602542"/>
    <iidm:line id="L-6-7-1" r="0.8741196000000001" x="3.9611520000000002" g1="0.0" b1="1.4440243646292793E-5" g2="0.0" b2="1.4440243646292793E-5" bus1="B6" connectableBus1="B6" voltageLevelId1="VL6" bus2="B7" connectableBus2="B7" voltageLevelId2="VL7" p1="35.525710423919136" q1="-4.768331833480211" p2="-35.46565708836388" q2="4.501779812283221"/>
    <iidm:line id="L-7-12-1" r="1.6415928" x="6.474959999999999" g1="0.0" b1="2.294685990338164E-5" g2="0.0" b2="2.294685990338164E-5" bus1="B7" connectableBus1="B7" voltageLevelId1="VL7" bus2="B12" connectableBus2="B12" voltageLevelId2="VL12" p1="16.46565708836462" q1="-6.501779812280886" p2="-16.438530543395967" q2="5.752749448623817"/>
    <iidm:line id="L-8-9-1" r="0.4646735999999999" x="5.80842" g1="0.0" b1="0.0030508296576349505" g2="0.0" b2="0.0030508296576349505" bus1="B8" connectableBus1="B8" voltageLevelId1="VL8" bus2="B9" connectableBus2="B9" voltageLevelId2="VL9" p1="-440.63501246016233" q1="-89.73362536482767" p2="445.25464984990873" q2="24.42890621013384"/>
    <iidm:line id="L-8-30-1" r="0.8207964" x="9.598176" g1="0.0" b1="0.0013495064062171813" g2="0.0" b2="0.0013495064062171813" bus1="B8" connectableBus1="B8" voltageLevelId1="VL8" bus2="B30" connectableBus2="B30" voltageLevelId2="VL30" p1="74.21867305397151" q1="27.767159695933564" p2="-73.86512873156815" q2="-75.07077121149173"/>
    <iidm:line id="L-9-10-1" r="0.49133519999999997" x="6.132168" g1="0.0" b1="0.003229363579080025" g2="0.0" b2="0.003229363579080025" bus1="B9" connectableBus1="B9" voltageLevelId1="VL9" bus2="B10" connectableBus2="B10" voltageLevelId2="VL10" p1="-445.2546498499088" q1="-24.42890621013384" p2="449.99999999999983" q2="-51.04215159113601"/>
    <iidm:line id="L-11-12-1" r="1.133118" x="3.732624" g1="0.0" b1="1.3180004200798152E-5" g2="0.0" b2="1.3180004200798152E-5" bus1="B11" connectableBus1="B11" voltageLevelId1="VL11" bus2="B12" connectableBus2="B12" voltageLevelId2="VL12" p1="34.28368390304604" q1="-35.131933869880186" p2="-34.13698374046359" q2="35.12560594551547"/>
    <iidm:line id="L-11-13-1" r="4.23729" x="13.921164" g1="0.0" b1="4.9254358328082334E-5" g2="0.0" b2="4.9254358328082334E-5" bus1="B11" connectableBus1="B11" voltageLevelId1="VL11" bus2="B13" connectableBus2="B13" voltageLevelId2="VL13" p1="35.061142418855496" q1="11.414514215454014" p2="-34.74445524974876" q2="-12.163785876918872"/>
    <iidm:line id="L-12-14-1" r="4.09446" x="13.464108000000001" g1="0.0" b1="4.7679059021214025E-5" g2="0.0" b2="4.7679059021214025E-5" bus1="B12" connectableBus1="B12" voltageLevelId1="VL12" bus2="B14" connectableBus2="B14" voltageLevelId2="VL14" p1="18.286089893243915" q1="2.630829729169319" p2="-18.210019063500084" q2="-4.149057603239842"/>
    <iidm:line id="L-12-16-1" r="4.0373280000000005" x="15.882696000000001" g1="0.0" b1="5.618567527830287E-5" g2="0.0" b2="5.618567527830287E-5" bus1="B12" connectableBus1="B12" voltageLevelId1="VL12" bus2="B16" connectableBus2="B16" voltageLevelId2="VL16" p1="7.503486352296348" q1="4.287808210199273" p2="-7.485147908433554" q2="-6.3002194221216845"/>
    <iidm:line id="L-12-117-1" r="6.265476" x="26.6616" g1="0.0" b1="9.39928586431422E-5" g2="0.0" b2="9.39928586431422E-5" bus1="B12" connectableBus1="B12" voltageLevelId1="VL12" bus2="B117" connectableBus2="B117" voltageLevelId2="VL117" p1="20.152549938079883" q1="5.1972517174465125" p2="-20.00000000000003" q2="-7.999999999999978"/>
    <iidm:line id="L-13-15-1" r="14.168735999999999" x="46.543536" g1="0.0" b1="1.6456626759084225E-4" g2="0.0" b2="1.6456626759084225E-4" bus1="B13" connectableBus1="B13" voltageLevelId1="VL13" bus2="B15" connectableBus2="B15" voltageLevelId2="VL15" p1="0.7444552497542477" q1="-3.836214123064053" p2="-0.7433759551390239" q2="-2.047491132241481"/>
    <iidm:line id="L-14-15-1" r="11.33118" x="37.135799999999996" g1="0.0" b1="1.3180004200798152E-4" g2="0.0" b2="1.3180004200798152E-4" bus1="B14" connectableBus1="B14" voltageLevelId1="VL14" bus2="B15" connectableBus2="B15" voltageLevelId2="VL15" p1="4.210019063505686" q1="3.1490576032583912" p2="-4.179986996486428" q2="-7.840596291966555"/>
    <iidm:line id="L-15-17-1" r="2.513808" x="8.322228" g1="0.0" b1="1.1657214870825458E-4" g2="0.0" b2="1.1657214870825458E-4" bus1="B15" connectableBus1="B15" voltageLevelId1="VL15" bus2="B17" connectableBus2="B17" voltageLevelId2="VL17" p1="-103.71654154551051" q1="-24.414998513796363" p2="105.29560051987514" q2="25.35540518112427"/>
    <iidm:line id="L-15-19-1" r="2.28528" x="7.503335999999999" g1="0.0" b1="2.6517538332283133E-5" g2="0.0" b2="2.6517538332283133E-5" bus1="B15" connectableBus1="B15" voltageLevelId1="VL15" bus2="B19" connectableBus2="B19" voltageLevelId2="VL19" p1="11.410746867351792" q1="12.246413517481093" p2="-11.373500387994522" q2="-13.068011096657061"/>
    <iidm:line id="L-15-33-1" r="7.23672" x="23.690736" g1="0.0" b1="8.385843310228945E-5" g2="0.0" b2="8.385843310228945E-5" bus1="B15" connectableBus1="B15" voltageLevelId1="VL15" bus2="B33" connectableBus2="B33" voltageLevelId2="VL33" p1="7.229157635853743" q1="-4.882540808405636" p2="-7.203437422060863" q2="1.956667781911413"/>
    <iidm:line id="L-16-17-1" r="8.645976000000001" x="34.298244" g1="0.0" b1="1.223482461667717E-4" g2="0.0" b2="1.223482461667717E-4" bus1="B16" connectableBus1="B16" voltageLevelId1="VL16" bus2="B17" connectableBus2="B17" voltageLevelId2="VL17" p1="-17.514852091564585" q1="-3.6997805778576462" p2="17.65969576777925" q2="-0.28862879181278217"/>
    <iidm:line id="L-17-18-1" r="2.342412" x="9.617220000000001" g1="0.0" b1="3.4078975005250996E-5" g2="0.0" b2="3.4078975005250996E-5" bus1="B17" connectableBus1="B17" voltageLevelId1="VL17" bus2="B18" connectableBus2="B18" voltageLevelId2="VL18" p1="80.2679777966779" q1="24.849583213603353" p2="-79.38700611561153" q2="-22.48970916314717"/>
    <iidm:line id="L-17-31-1" r="9.026856" x="29.765772" g1="0.0" b1="1.0475740390674228E-4" g2="0.0" b2="1.0475740390674228E-4" bus1="B17" connectableBus1="B17" voltageLevelId1="VL17" bus2="B31" connectableBus2="B31" voltageLevelId2="VL31" p1="14.773114639721943" q1="11.547672588692665" p2="-14.581116816233616" q2="-14.755691324007772"/>
    <iidm:line id="L-17-113-1" r="1.7387171999999997" x="5.732244" g1="0.0" b1="2.0163831127914304E-5" g2="0.0" b2="2.0163831127914304E-5" bus1="B17" connectableBus1="B17" voltageLevelId1="VL17" bus2="B113" connectableBus2="B113" voltageLevelId2="VL113" p1="2.0603934047656773" q1="6.0424860110568845" p2="-2.05619878532416" q2="-6.787570184197877"/>
    <iidm:line id="L-18-19-1" r="2.1310236000000002" x="9.388691999999999" g1="0.0" b1="2.99831968073934E-5" g2="0.0" b2="2.99831968073934E-5" bus1="B18" connectableBus1="B18" voltageLevelId1="VL18" bus2="B19" connectableBus2="B19" voltageLevelId2="VL19" p1="19.38700611935613" q1="14.022730878495981" p2="-19.317512982332442" q2="-14.787142068026698"/>
    <iidm:line id="L-19-20-1" r="4.799088" x="22.281480000000002" g1="0.0" b1="7.823986557445915E-5" g2="0.0" b2="7.823986557445915E-5" bus1="B19" connectableBus1="B19" voltageLevelId1="VL19" bus2="B20" connectableBus2="B20" voltageLevelId2="VL20" p1="-10.647034698945019" q1="5.4221401065507155" p2="10.690384324656947" q2="-7.9715144633985675"/>
    <iidm:line id="L-19-34-1" r="14.321088000000001" x="47.03867999999999" g1="0.0" b1="1.6593152699012812E-4" g2="0.0" b2="1.6593152699012812E-4" bus1="B19" connectableBus1="B19" voltageLevelId1="VL19" bus2="B34" connectableBus2="B34" voltageLevelId2="VL34" p1="-3.6619519239436897" q1="-10.566986914795248" p2="3.720030805985916" q2="4.753394559201897"/>
    <iidm:line id="L-20-21-1" r="3.485052" x="16.168356000000003" g1="0.0" b1="5.671077504725898E-5" g2="0.0" b2="5.671077504725898E-5" bus1="B20" connectableBus1="B20" voltageLevelId1="VL20" bus2="B21" connectableBus2="B21" voltageLevelId2="VL21" p1="-28.690384323087898" q1="4.971514464118222" p2="28.861584527255026" q2="-6.161042141763406"/>
    <iidm:line id="L-21-22-1" r="3.980196" x="18.47268" g1="0.0" b1="6.458727158160051E-5" g2="0.0" b2="6.458727158160051E-5" bus1="B21" connectableBus1="B21" voltageLevelId1="VL21" bus2="B22" connectableBus2="B22" voltageLevelId2="VL22" p1="-42.86158452622892" q1="-1.8389578576483014" p2="43.27951601521107" q2="1.4918502431203335"/>
    <iidm:line id="L-22-23-1" r="6.513048" x="30.279960000000003" g1="0.0" b1="1.0607015332913253E-4" g2="0.0" b2="1.0607015332913253E-4" bus1="B22" connectableBus1="B22" voltageLevelId1="VL22" bus2="B23" connectableBus2="B23" voltageLevelId2="VL23" p1="-53.27951601404452" q1="-6.49185024232327" p2="54.3197535029939" q2="7.410188852910777"/>
    <iidm:line id="L-23-24-1" r="2.57094" x="9.369648" g1="0.0" b1="1.307498424700693E-4" g2="0.0" b2="1.307498424700693E-4" bus1="B23" connectableBus1="B23" voltageLevelId1="VL23" bus2="B24" connectableBus2="B24" voltageLevelId2="VL24" p1="8.303421383874788" q1="10.794367123259537" p2="-8.27027286111059" q2="-15.612165769952057"/>
    <iidm:line id="L-23-25-1" r="2.970864" x="15.235200000000003" g1="0.0" b1="2.2684310018903592E-4" g2="0.0" b2="2.2684310018903592E-4" bus1="B23" connectableBus1="B23" voltageLevelId1="VL23" bus2="B25" connectableBus2="B25" voltageLevelId2="VL25" p1="-162.615008030436" q1="-25.91841214718878" p2="166.81589829757215" q2="38.38161069994375"/>
    <iidm:line id="L-23-32-1" r="6.036948" x="21.957732" g1="0.0" b1="3.0797101449275366E-4" g2="0.0" b2="3.0797101449275366E-4" bus1="B23" connectableBus1="B23" voltageLevelId1="VL23" bus2="B32" connectableBus2="B32" voltageLevelId2="VL32" p1="92.99183314689647" q1="4.713856179381194" p2="-90.21322125834506" q2="-5.914060091125405"/>
    <iidm:line id="L-24-70-1" r="0.42087240000000004" x="78.36606" g1="0.0" b1="2.6774837219071623E-4" g2="0.0" b2="2.6774837219071623E-4" bus1="B24" connectableBus1="B24" voltageLevelId1="VL24" bus2="B70" connectableBus2="B70" voltageLevelId2="VL70" p1="-6.205771334915731" q1="-2.9743828043199185" p2="6.206729992934337" q2="-6.801995620180304"/>
    <iidm:line id="L-24-72-1" r="9.293472000000001" x="37.326240000000006" g1="0.0" b1="1.281243436252888E-4" g2="0.0" b2="1.281243436252888E-4" bus1="B24" connectableBus1="B24" voltageLevelId1="VL24" bus2="B72" connectableBus2="B72" voltageLevelId2="VL72" p1="1.476044199351734" q1="3.3048514365554236" p2="-1.4588181397932207" q2="-7.980156963902296"/>
    <iidm:line id="L-25-27-1" r="6.055992" x="31.04172" g1="0.0" b1="4.631379962192817E-4" g2="0.0" b2="4.631379962192817E-4" bus1="B25" connectableBus1="B25" voltageLevelId1="VL25" bus2="B27" connectableBus2="B27" voltageLevelId2="VL27" p1="143.48582559383976" q1="30.055448653313793" p2="-137.09104298186097" q2="-15.26576210210183"/>
    <iidm:line id="L-26-30-1" r="1.5216156" x="16.37784" g1="0.0" b1="0.0023839529510607015" g2="0.0" b2="0.0023839529510607015" bus1="B26" connectableBus1="B26" voltageLevelId1="VL26" bus2="B30" connectableBus2="B30" voltageLevelId2="VL30" p1="223.69827610880017" q1="-11.681627032068535" p2="-219.7218105590134" q2="-36.38475814390029"/>
    <iidm:line id="L-27-28-1" r="3.6431172000000003" x="16.28262" g1="0.0" b1="5.671077504725898E-5" g2="0.0" b2="5.671077504725898E-5" bus1="B27" connectableBus1="B27" voltageLevelId1="VL27" bus2="B28" connectableBus2="B28" voltageLevelId2="VL28" p1="32.858043034039284" q1="-0.588729282570965" p2="-32.63758816261749" q2="-0.4365337002314508"/>
    <iidm:line id="L-27-32-1" r="4.361076" x="14.37822" g1="0.0" b1="5.0567107750472585E-5" g2="0.0" b2="5.0567107750472585E-5" bus1="B27" connectableBus1="B27" voltageLevelId1="VL27" bus2="B32" connectableBus2="B32" voltageLevelId2="VL32" p1="12.498802077469563" q1="1.019805144619282" p2="-12.459720391564398" q2="-2.6874578536742537"/>
    <iidm:line id="L-27-115-1" r="3.1232160000000007" x="14.111604" g1="0.0" b1="5.1774837219071627E-5" g2="0.0" b2="5.1774837219071627E-5" bus1="B27" connectableBus1="B27" voltageLevelId1="VL27" bus2="B115" connectableBus2="B115" voltageLevelId2="VL115" p1="20.734197870381806" q1="4.665954394594188" p2="-20.6534857717849" q2="-6.134490535230177"/>
    <iidm:line id="L-28-29-1" r="4.513428" x="17.958492" g1="0.0" b1="6.248687250577611E-5" g2="0.0" b2="6.248687250577611E-5" bus1="B28" connectableBus1="B28" voltageLevelId1="VL28" bus2="B29" connectableBus2="B29" voltageLevelId2="VL29" p1="15.637588162629617" q1="-6.5634662997218305" p2="-15.567258041594027" q2="4.638948698988057"/>
    <iidm:line id="L-29-31-1" r="2.0567520000000004" x="6.303564" g1="0.0" b1="2.179164041167822E-5" g2="0.0" b2="2.179164041167822E-5" bus1="B29" connectableBus1="B29" voltageLevelId1="VL29" bus2="B31" connectableBus2="B31" voltageLevelId2="VL31" p1="-8.432741958396127" q1="-8.638948698955161" p2="8.448950166224785" q2="7.9155310443412095"/>
    <iidm:line id="L-30-38-1" r="0.8836416" x="10.28376" g1="0.0" b1="0.0011079605124973745" g2="0.0" b2="0.0011079605124973745" bus1="B30" connectableBus1="B30" voltageLevelId1="VL30" bus2="B38" connectableBus2="B38" voltageLevelId2="VL38" p1="62.530157168739485" q1="18.083864746384833" p2="-62.272264873107055" q2="-55.102125988762474"/>
    <iidm:line id="L-31-32-1" r="5.675112" x="18.75834" g1="0.0" b1="6.590002100399076E-5" g2="0.0" b2="6.590002100399076E-5" bus1="B31" connectableBus1="B31" voltageLevelId1="VL31" bus2="B32" connectableBus2="B32" voltageLevelId2="VL32" p1="-29.867833349878577" q1="11.815454521509228" p2="30.20589615013383" q2="-13.036840539610193"/>
    <iidm:line id="L-32-113-1" r="11.71206" x="38.65932" g1="0.0" b1="1.3600084015963031E-4" g2="0.0" b2="1.3600084015963031E-4" bus1="B32" connectableBus1="B32" voltageLevelId1="VL32" bus2="B113" connectableBus2="B113" voltageLevelId2="VL113" p1="4.106490055964486" q1="-17.5295744301687" p2="-3.943801214677907" q2="13.107889365735726"/>
    <iidm:line id="L-32-114-1" r="2.57094" x="11.654927999999998" g1="0.0" b1="4.274312119302667E-5" g2="0.0" b2="4.274312119302667E-5" bus1="B32" connectableBus1="B32" voltageLevelId1="VL32" bus2="B114" connectableBus2="B114" voltageLevelId2="VL114" p1="9.360555444273484" q1="2.167932916995269" p2="-9.346573038673325" q2="-3.611212245006724"/>
    <iidm:line id="L-33-37-1" r="7.90326" x="27.042479999999998" g1="0.0" b1="9.609325771896661E-5" g2="0.0" b2="9.609325771896661E-5" bus1="B33" connectableBus1="B33" voltageLevelId1="VL33" bus2="B37" connectableBus2="B37" voltageLevelId2="VL37" p1="-15.796562571906714" q1="-10.956667779274106" p2="15.943718712640218" q2="7.932027624004638"/>
    <iidm:line id="L-34-36-1" r="1.6587324" x="5.103791999999999" g1="0.0" b1="1.4912833438353288E-5" g2="0.0" b2="1.4912833438353288E-5" bus1="B34" connectableBus1="B34" voltageLevelId1="VL34" bus2="B36" connectableBus2="B36" voltageLevelId2="VL36" p1="30.42564685853661" q1="11.496800895757671" p2="-30.330266686094472" q2="-11.752103294352581"/>
    <iidm:line id="L-34-37-1" r="0.4875264000000001" x="1.7901360000000002" g1="0.0" b1="2.58349086326402E-5" g2="0.0" b2="2.58349086326402E-5" bus1="B34" connectableBus1="B34" voltageLevelId1="VL34" bus2="B37" connectableBus2="B37" voltageLevelId2="VL37" p1="-94.5810322062304" q1="-38.56581807410062" p2="94.85486419836019" q2="38.60896683363743"/>
    <iidm:line id="L-34-43-1" r="7.865172000000001" x="32.012964000000004" g1="0.0" b1="1.1095358118042428E-4" g2="0.0" b2="1.1095358118042428E-4" bus1="B34" connectableBus1="B34" voltageLevelId1="VL34" bus2="B43" connectableBus2="B43" voltageLevelId2="VL43" p1="1.4353545483190433" q1="1.9225506781726878" p2="-1.4277607806657293" q2="-5.968355281638719"/>
    <iidm:line id="L-35-36-1" r="0.42658559999999995" x="1.9424880000000002" g1="0.0" b1="7.036336904011763E-6" g2="0.0" b2="7.036336904011763E-6" bus1="B35" connectableBus1="B35" voltageLevelId1="VL35" bus2="B36" connectableBus2="B36" voltageLevelId2="VL36" p1="0.6706909996237638" q1="6.248362144148581" p2="-0.6697332840998343" q2="-6.5015666099838265"/>
    <iidm:line id="L-35-37-1" r="2.09484" x="9.464868000000001" g1="0.0" b1="3.46040747742071E-5" g2="0.0" b2="3.46040747742071E-5" bus1="B35" connectableBus1="B35" voltageLevelId1="VL35" bus2="B37" connectableBus2="B37" voltageLevelId2="VL37" p1="-33.67069099103988" q1="-15.24836214361" p2="33.82479149191913" q2="14.662361367801127"/>
    <iidm:line id="L-37-39-1" r="6.113123999999999" x="20.18664" g1="0.0" b1="7.088846880907373E-5" g2="0.0" b2="7.088846880907373E-5" bus1="B37" connectableBus1="B37" voltageLevelId1="VL37" bus2="B39" connectableBus2="B39" voltageLevelId2="VL39" p1="54.95955233586615" q1="3.748636569917724" p2="-53.965808599456146" q2="-3.066953186943512"/>
    <iidm:line id="L-37-40-1" r="11.293092000000001" x="31.993920000000003" g1="0.0" b1="1.1027095148078136E-4" g2="0.0" b2="1.1027095148078136E-4" bus1="B37" connectableBus1="B37" voltageLevelId1="VL37" bus2="B40" connectableBus2="B40" voltageLevelId2="VL40" p1="44.095116676209976" q1="-2.9279810226274248" p2="-42.92293752758101" q2="2.2064770869784147"/>
    <iidm:line id="L-38-65-1" r="1.7158644" x="18.777383999999998" g1="0.0" b1="0.002746271791640412" g2="0.0" b2="0.002746271791640412" bus1="B38" connectableBus1="B38" voltageLevelId1="VL38" bus2="B65" connectableBus2="B65" voltageLevelId2="VL65" p1="-181.40577850541197" q1="-57.010743220696945" p2="184.61698431642426" q2="-9.071264117708367"/>
    <iidm:line id="L-39-40-1" r="3.504096" x="11.52162" g1="0.0" b1="4.074774207099349E-5" g2="0.0" b2="4.074774207099349E-5" bus1="B39" connectableBus1="B39" voltageLevelId1="VL39" bus2="B40" connectableBus2="B40" voltageLevelId2="VL40" p1="26.965808594804503" q1="-7.933046792989019" p2="-26.813606101919362" q2="6.972537120832992"/>
    <iidm:line id="L-40-41-1" r="2.76138" x="9.274428" g1="0.0" b1="3.2083595883217814E-5" g2="0.0" b2="3.2083595883217814E-5" bus1="B40" connectableBus1="B40" voltageLevelId1="VL40" bus2="B41" connectableBus2="B41" voltageLevelId2="VL41" p1="15.509924225710838" q1="1.1732487131451812" p2="-15.472381455996425" q2="-2.193188890435013"/>
    <iidm:line id="L-40-42-1" r="10.569420000000001" x="34.850519999999996" g1="0.0" b1="1.223482461667717E-4" g2="0.0" b2="1.223482461667717E-4" bus1="B40" connectableBus1="B40" voltageLevelId1="VL40" bus2="B42" connectableBus2="B42" voltageLevelId2="VL42" p1="-11.77338059111165" q1="-6.467373450380933" p2="11.865923121567375" q2="2.31959243593786"/>
    <iidm:line id="L-41-42-1" r="7.808040000000001" x="25.709400000000006" g1="0.0" b1="9.031716026044948E-5" g2="0.0" b2="9.031716026044948E-5" bus1="B41" connectableBus1="B41" voltageLevelId1="VL41" bus2="B42" connectableBus2="B42" voltageLevelId2="VL42" p1="-21.527618535992705" q1="-7.806811085053149" p2="21.7477431956059" q2="5.255026782589761"/>
    <iidm:line id="L-42-49-1" r="13.61646" x="61.512119999999996" g1="0.0" b1="2.257929006511237E-4" g2="0.0" b2="2.257929006511237E-4" bus1="B42" connectableBus1="B42" voltageLevelId1="VL42" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49" p1="-64.8068331325978" q1="5.215480755325492" p2="67.96687911252751" q2="0.37031671344782024"/>
    <iidm:line id="L-42-49-2" r="13.61646" x="61.512119999999996" g1="0.0" b1="2.257929006511237E-4" g2="0.0" b2="2.257929006511237E-4" bus1="B42" connectableBus1="B42" voltageLevelId1="VL42" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49" p1="-64.8068331325978" q1="5.215480755325492" p2="67.96687911252751" q2="0.37031671344782024"/>
    <iidm:line id="L-43-44-1" r="11.578752" x="46.733976000000006" g1="0.0" b1="1.5931526990128124E-4" g2="0.0" b2="1.5931526990128124E-4" bus1="B43" connectableBus1="B43" voltageLevelId1="VL43" bus2="B44" connectableBus2="B44" voltageLevelId2="VL44" p1="-16.57223920913212" q1="-1.0316446627716298" p2="16.748873374003516" q2="-4.103962538569309"/>
    <iidm:line id="L-44-45-1" r="4.265856" x="17.158644" g1="0.0" b1="5.881117412308338E-5" g2="0.0" b2="5.881117412308338E-5" bus1="B44" connectableBus1="B44" voltageLevelId1="VL44" bus2="B45" connectableBus2="B45" voltageLevelId2="VL45" p1="-32.7488733731776" q1="5.8063628728072425" p2="33.007449162146266" q2="-6.9432603144266745"/>
    <iidm:line id="L-45-46-1" r="7.617600000000001" x="25.823664000000004" g1="0.0" b1="8.716656164671287E-5" g2="0.0" b2="8.716656164671287E-5" bus1="B45" connectableBus1="B45" voltageLevelId1="VL45" bus2="B46" connectableBus2="B46" voltageLevelId2="VL46" p1="-36.31656964666729" q1="-3.3756311234960097" p2="36.85976822218039" q2="1.9244471810654755"/>
    <iidm:line id="L-45-49-1" r="13.026096" x="35.421839999999996" g1="0.0" b1="1.1657214870825458E-4" g2="0.0" b2="1.1657214870825458E-4" bus1="B45" connectableBus1="B45" voltageLevelId1="VL45" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49" p1="-49.69087951811856" q1="-1.9462554382325155" p2="51.42583441271651" q2="2.170590352709898"/>
    <iidm:line id="L-46-47-1" r="7.23672" x="24.18588" g1="0.0" b1="8.296576349506406E-5" g2="0.0" b2="8.296576349506406E-5" bus1="B46" connectableBus1="B46" voltageLevelId1="VL46" bus2="B47" connectableBus2="B47" voltageLevelId2="VL47" p1="-31.09782485796834" q1="-1.225269387859936" p2="31.46171740773674" q2="-0.7887563446523582"/>
    <iidm:line id="L-46-48-1" r="11.445444000000002" x="35.99316" g1="0.0" b1="1.2392354547363998E-4" g2="0.0" b2="1.2392354547363998E-4" bus1="B46" connectableBus1="B46" voltageLevelId1="VL46" bus2="B48" connectableBus2="B48" voltageLevelId2="VL48" p1="-14.761943361223159" q1="-5.830399701828199" p2="14.898679373651175" q2="1.4183483661526963"/>
    <iidm:line id="L-47-49-1" r="3.6374039999999996" x="11.9025" g1="0.0" b1="4.211300147027935E-5" g2="0.0" b2="4.211300147027935E-5" bus1="B47" connectableBus1="B47" voltageLevelId1="VL47" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49" p1="-9.567161022462603" q1="-10.82192084876314" p2="9.602498438913441" q2="9.265362975915203"/>
    <iidm:line id="L-47-69-1" r="16.073135999999998" x="52.90423199999999" g1="0.0" b1="1.8620037807183363E-4" g2="0.0" b2="1.8620037807183363E-4" bus1="B47" connectableBus1="B47" voltageLevelId1="VL47" bus2="B69" connectableBus2="B69" voltageLevelId2="VL69" p1="-55.894556216721725" q1="11.610677559523358" p2="58.63415868310514" q2="-10.059909914780267"/>
    <iidm:line id="L-48-49-1" r="3.408876" x="9.617220000000001" g1="0.0" b1="3.30287754673388E-5" g2="0.0" b2="3.30287754673388E-5" bus1="B48" connectableBus1="B48" voltageLevelId1="VL48" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49" p1="-34.89867937100629" q1="3.2070379043591473" p2="35.11052448203911" q2="-3.9254419785359658"/>
    <iidm:line id="L-49-50-1" r="5.084748" x="14.321088000000001" g1="0.0" b1="4.920184835118672E-5" g2="0.0" b2="4.920184835118672E-5" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B50" connectableBus2="B50" voltageLevelId2="VL50" p1="53.66943603498828" q1="13.42500186110518" p2="-52.884658642916406" q2="-13.138157121371869"/>
    <iidm:line id="L-49-51-1" r="9.255384" x="26.090280000000003" g1="0.0" b1="8.979206049149338E-5" g2="0.0" b2="8.979206049149338E-5" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B51" connectableBus2="B51" voltageLevelId2="VL51" p1="66.63881337900442" q1="20.440598023641442" p2="-64.35586904124854" q2="-17.400297038712456"/>
    <iidm:line id="L-49-54-1" r="13.90212" x="55.03715999999999" g1="0.0" b1="1.9376181474480152E-4" g2="0.0" b2="1.9376181474480152E-4" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B54" connectableBus2="B54" voltageLevelId2="VL54" p1="37.776022230215546" q1="13.06843855853182" p2="-36.58497547297489" q2="-15.59537715657911"/>
    <iidm:line id="L-49-54-2" r="16.549236" x="55.41803999999999" g1="0.0" b1="1.916614156689771E-4" g2="0.0" b2="1.916614156689771E-4" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B54" connectableBus2="B54" voltageLevelId2="VL54" p1="37.75413254530067" q1="11.196116531047494" p2="-36.388296213275176" q2="-13.786044812181968"/>
    <iidm:line id="L-49-66-1" r="3.42792" x="17.501435999999998" g1="0.0" b1="6.511237135055661E-5" g2="0.0" b2="6.511237135055661E-5" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B66" connectableBus2="B66" voltageLevelId2="VL66" p1="-132.1642077766713" q1="4.306840370490446" p2="135.16222534557662" q2="8.329829884087658"/>
    <iidm:line id="L-49-66-2" r="3.42792" x="17.501435999999998" g1="0.0" b1="6.511237135055661E-5" g2="0.0" b2="6.511237135055661E-5" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B66" connectableBus2="B66" voltageLevelId2="VL66" p1="-132.1642077766713" q1="4.306840370490446" p2="135.16222534557662" q2="8.329829884087658"/>
    <iidm:line id="L-49-69-1" r="18.75834" x="61.702560000000005" g1="0.0" b1="2.1739130434782607E-4" g2="0.0" b2="2.1739130434782607E-4" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B69" connectableBus2="B69" voltageLevelId2="VL69" p1="-46.494660650054335" q1="10.625459796814214" p2="48.731629528434304" q2="-12.051767359300456"/>
    <iidm:line id="L-50-57-1" r="9.026856" x="25.518960000000003" g1="0.0" b1="8.716656164671287E-5" g2="0.0" b2="8.716656164671287E-5" bus1="B50" connectableBus1="B50" voltageLevelId1="VL50" bus2="B57" connectableBus2="B57" voltageLevelId2="VL57" p1="35.884658647780086" q1="9.138157139515807" p2="-35.22041777257904" q2="-10.487708414728765"/>
    <iidm:line id="L-51-52-1" r="3.8659319999999995" x="11.197872" g1="0.0" b1="3.665196387313589E-5" g2="0.0" b2="3.665196387313589E-5" bus1="B51" connectableBus1="B51" voltageLevelId1="VL51" bus2="B52" connectableBus2="B52" voltageLevelId2="VL52" p1="28.562306126495113" q1="6.244651609424988" p2="-28.37482608644747" q2="-6.993147938244956"/>
    <iidm:line id="L-51-58-1" r="4.8562199999999995" x="13.692636" g1="0.0" b1="4.694391934467549E-5" g2="0.0" b2="4.694391934467549E-5" bus1="B51" connectableBus1="B51" voltageLevelId1="VL51" bus2="B58" connectableBus2="B58" voltageLevelId2="VL58" p1="18.793562921936065" q1="3.155645451219396" p2="-18.692874966895424" q2="-4.529759186273847"/>
    <iidm:line id="L-52-53-1" r="7.712820000000001" x="31.136940000000003" g1="0.0" b1="1.0654274312119302E-4" g2="0.0" b2="1.0654274312119302E-4" bus1="B52" connectableBus1="B52" voltageLevelId1="VL52" bus2="B53" connectableBus2="B53" voltageLevelId2="VL53" p1="10.374826087556709" q1="1.993147941024086" p2="-10.320649834628504" q2="-5.447699046563361"/>
    <iidm:line id="L-53-54-1" r="5.008572" x="23.23368" g1="0.0" b1="8.139046418819575E-5" g2="0.0" b2="8.139046418819575E-5" bus1="B53" connectableBus1="B53" voltageLevelId1="VL53" bus2="B54" connectableBus2="B54" voltageLevelId2="VL54" p1="-12.679350163620986" q1="-5.552300949919369" p2="12.731697001462031" q2="2.994419993800911"/>
    <iidm:line id="L-54-55-1" r="3.2184359999999996" x="13.464108000000001" g1="0.0" b1="5.3035076664566266E-5" g2="0.0" b2="5.3035076664566266E-5" bus1="B54" connectableBus1="B54" voltageLevelId1="VL54" bus2="B55" connectableBus2="B55" voltageLevelId2="VL55" p1="7.07633023367115" q1="1.4561439596013068" p2="-7.066004106479597" q2="-3.249457599160161"/>
    <iidm:line id="L-54-56-1" r="0.52371" x="1.8187019999999998" g1="0.0" b1="1.921865154379332E-5" g2="0.0" b2="1.921865154379332E-5" bus1="B54" connectableBus1="B54" voltageLevelId1="VL54" bus2="B56" connectableBus2="B56" voltageLevelId2="VL56" p1="18.53708701450704" q1="4.343781692467146" p2="-18.526066107353813" q2="-4.972412693624116"/>
    <iidm:line id="L-54-59-1" r="9.579132" x="43.667892" g1="0.0" b1="1.5700483091787439E-4" g2="0.0" b2="1.5700483091787439E-4" bus1="B54" connectableBus1="B54" voltageLevelId1="VL54" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59" p1="-30.371842534068865" q1="-7.509741909715268" p2="30.893207526893057" q2="4.258533949567943"/>
    <iidm:line id="L-55-56-1" r="0.9293471999999998" x="2.8756440000000003" g1="0.0" b1="9.8193656794791E-6" g2="0.0" b2="9.8193656794791E-6" bus1="B55" connectableBus1="B55" voltageLevelId1="VL55" bus2="B56" connectableBus2="B56" voltageLevelId2="VL56" p1="-21.428598643294922" q1="-5.821539389072143" p2="21.45504360509034" q2="5.563696497250386"/>
    <iidm:line id="L-55-59-1" r="9.024951600000001" x="41.096952" g1="0.0" b1="1.482356647763075E-4" g2="0.0" b2="1.482356647763075E-4" bus1="B55" connectableBus1="B55" voltageLevelId1="VL55" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59" p1="-34.50539724291598" q1="-8.264810837658294" p2="35.14499181417232" q2="5.879893388723477"/>
    <iidm:line id="L-56-57-1" r="6.532091999999999" x="18.396504" g1="0.0" b1="6.35370720436883E-5" g2="0.0" b2="6.35370720436883E-5" bus1="B56" connectableBus1="B56" voltageLevelId1="VL56" bus2="B57" connectableBus2="B57" voltageLevelId2="VL57" p1="-22.99699309779441" q1="-9.099567241792755" p2="23.220417781115703" q2="7.487708434468877"/>
    <iidm:line id="L-56-58-1" r="6.532091999999999" x="18.396504" g1="0.0" b1="6.35370720436883E-5" g2="0.0" b2="6.35370720436883E-5" bus1="B56" connectableBus1="B56" voltageLevelId1="VL56" bus2="B58" connectableBus2="B58" voltageLevelId2="VL58" p1="-6.673565527913437" q1="-3.6895199272090666" p2="6.692874972110461" q2="1.5297591958880559"/>
    <iidm:line id="L-56-59-1" r="15.7113" x="47.80044" g1="0.0" b1="1.493908842680109E-4" g2="0.0" b2="1.493908842680109E-4" bus1="B56" connectableBus1="B56" voltageLevelId1="VL56" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59" p1="-27.95430178448025" q1="-4.177184077270167" p2="28.66494817761171" q2="0.989701746524362"/>
    <iidm:line id="L-56-59-2" r="15.292332000000002" x="45.515159999999995" g1="0.0" b1="1.4072673808023526E-4" g2="0.0" b2="1.4072673808023526E-4" bus1="B56" connectableBus1="B56" voltageLevelId1="VL56" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59" p1="-29.304117062116187" q1="-3.910546928144401" p2="30.063690358124273" q2="1.131980467147267"/>
    <iidm:line id="L-59-60-1" r="6.036948" x="27.613799999999998" g1="0.0" b1="9.871875656374712E-5" g2="0.0" b2="9.871875656374712E-5" bus1="B59" connectableBus1="B59" voltageLevelId1="VL59" bus2="B60" connectableBus2="B60" voltageLevelId2="VL60" p1="-43.31088233190684" q1="3.572555672979833" p2="43.933285302298444" q2="-4.403980705791773"/>
    <iidm:line id="L-59-61-1" r="6.246432000000001" x="28.566" g1="0.0" b1="1.0186935517748372E-4" g2="0.0" b2="1.0186935517748372E-4" bus1="B59" connectableBus1="B59" voltageLevelId1="VL59" bus2="B61" connectableBus2="B61" voltageLevelId2="VL61" p1="-51.7122567463659" q1="5.0302226952466444" p2="52.632451737730214" q2="-4.624898893275998"/>
    <iidm:line id="L-60-61-1" r="0.5027615999999999" x="2.57094" g1="0.0" b1="3.82272631800042E-5" g2="0.0" b2="3.82272631800042E-5" bus1="B60" connectableBus1="B60" voltageLevelId1="VL60" bus2="B61" connectableBus2="B61" voltageLevelId2="VL61" p1="-112.05809580284121" q1="8.517481308167484" p2="112.39646844985502" q2="-8.225974483345901"/>
    <iidm:line id="L-60-62-1" r="2.342412" x="10.683683999999998" g1="0.0" b1="3.854232304137786E-5" g2="0.0" b2="3.854232304137786E-5" bus1="B60" connectableBus1="B60" voltageLevelId1="VL60" bus2="B62" connectableBus2="B62" voltageLevelId2="VL62" p1="-9.875189498386542" q1="-7.1135005959082065" p2="9.892441287730497" q2="5.7371308464874895"/>
    <iidm:line id="L-61-62-1" r="1.5692256" x="7.160544000000001" g1="0.0" b1="2.572988867884898E-5" g2="0.0" b2="2.572988867884898E-5" bus1="B61" connectableBus1="B61" voltageLevelId1="VL61" bus2="B62" connectableBus2="B62" voltageLevelId2="VL62" p1="25.485010811022917" q1="-13.856085975585417" p2="-25.416073822495004" q2="13.197498606440995"/>
    <iidm:line id="L-62-66-1" r="9.179208" x="41.515919999999994" g1="0.0" b1="1.5175383322831335E-4" g2="0.0" b2="1.5175383322831335E-4" bus1="B62" connectableBus1="B62" voltageLevelId1="VL62" bus2="B66" connectableBus2="B66" voltageLevelId2="VL66" p1="-37.16788140562329" q1="-17.263043575503144" p2="37.936546316302405" q2="14.674901258823676"/>
    <iidm:line id="L-62-67-1" r="4.913352" x="22.281480000000002" g1="0.0" b1="8.139046418819575E-5" g2="0.0" b2="8.139046418819575E-5" bus1="B62" connectableBus1="B62" voltageLevelId1="VL62" bus2="B67" connectableBus2="B67" voltageLevelId2="VL67" p1="-24.308486056334218" q1="-14.4125984396783" p2="24.504448264798434" q2="12.145844871391107"/>
    <iidm:line id="L-63-64-1" r="0.3275568" x="3.8088000000000006" g1="0.0" b1="5.671077504725899E-4" g2="0.0" b2="5.671077504725899E-4" bus1="B63" connectableBus1="B63" voltageLevelId1="VL63" bus2="B64" connectableBus2="B64" voltageLevelId2="VL64" p1="-151.74369876293446" q1="-67.48484200249571" p2="152.2260027117799" q2="52.50609242114741"/>
    <iidm:line id="L-64-65-1" r="0.5122836000000001" x="5.751288000000001" g1="0.0" b1="9.976895610165932E-4" g2="0.0" b2="9.976895610165932E-4" bus1="B64" connectableBus1="B64" voltageLevelId1="VL64" bus2="B65" connectableBus2="B65" voltageLevelId2="VL65" p1="-182.73993370005007" q1="-66.49620923955622" p2="183.73250545000067" q2="40.06197432697209"/>
    <iidm:line id="L-65-68-1" r="0.26280719999999996" x="3.04704" g1="0.0" b1="0.0016750682629699644" g2="0.0" b2="0.0016750682629699644" bus1="B65" connectableBus1="B65" voltageLevelId1="VL65" bus2="B68" connectableBus2="B68" voltageLevelId2="VL68" p1="14.223280401745372" q1="-22.435787249855206" p2="-14.219208429115845" q2="-41.844441310572385"/>
    <iidm:line id="L-66-67-1" r="4.265856" x="19.32966" g1="0.0" b1="7.041587901701323E-5" g2="0.0" b2="7.041587901701323E-5" bus1="B66" connectableBus1="B66" voltageLevelId1="VL66" bus2="B67" connectableBus2="B67" voltageLevelId2="VL67" p1="53.16623289688198" q1="19.271798632381856" p2="-52.50444826348465" q2="-19.14584486563739"/>
    <iidm:line id="L-68-81-1" r="0.33326999999999996" x="3.8468879999999994" g1="0.0" b1="0.002121403066582651" g2="0.0" b2="0.002121403066582651" bus1="B68" connectableBus1="B68" voltageLevelId1="VL68" bus2="B81" connectableBus2="B81" voltageLevelId2="VL81" p1="-44.293847044427295" q1="-4.605940474893928" p2="44.350563815569025" q2="-75.54483224561693"/>
    <iidm:line id="L-68-116-1" r="0.0647496" x="0.7712819999999999" g1="0.0" b1="4.305818105440034E-4" g2="0.0" b2="4.305818105440034E-4" bus1="B68" connectableBus1="B68" voltageLevelId1="VL68" bus2="B116" connectableBus2="B116" voltageLevelId2="VL116" p1="184.12592839003668" q1="-66.36094044728512" p2="-183.9999999999904" q2="51.325389653050465"/>
    <iidm:line id="L-69-70-1" r="5.7132" x="24.18588" g1="0.0" b1="3.20310859063222E-4" g2="0.0" b2="3.20310859063222E-4" bus1="B69" connectableBus1="B69" voltageLevelId1="VL69" bus2="B70" connectableBus2="B70" voltageLevelId2="VL70" p1="108.34327825012508" q1="16.078090840701915" p2="-104.91274013829388" q2="-13.996313600616315"/>
    <iidm:line id="L-69-75-1" r="7.712820000000001" x="23.23368" g1="0.0" b1="3.25561856752783E-4" g2="0.0" b2="3.25561856752783E-4" bus1="B69" connectableBus1="B69" voltageLevelId1="VL69" bus2="B75" connectableBus2="B75" voltageLevelId2="VL75" p1="109.96854873047248" q1="20.49269926429183" p2="-105.11813223326737" q2="-18.32470642421651"/>
    <iidm:line id="L-69-77-1" r="5.884596" x="19.234440000000003" g1="0.0" b1="2.725267800882168E-4" g2="0.0" b2="2.725267800882168E-4" bus1="B69" connectableBus1="B69" voltageLevelId1="VL69" bus2="B77" connectableBus2="B77" voltageLevelId2="VL77" p1="62.09751212517072" q1="6.810572997514646" p2="-60.941061147222456" q2="-13.84271219033728"/>
    <iidm:line id="L-70-71-1" r="1.6796808" x="6.760619999999999" g1="0.0" b1="2.3051879857172865E-5" g2="0.0" b2="2.3051879857172865E-5" bus1="B70" connectableBus1="B70" voltageLevelId1="VL70" bus2="B71" connectableBus2="B71" voltageLevelId2="VL71" p1="16.64390625797651" q1="-12.374617212832167" p2="-16.60566495817675" q2="11.675946381762644"/>
    <iidm:line id="L-70-74-1" r="7.636643999999999" x="25.195212" g1="0.0" b1="8.842680109220753E-5" g2="0.0" b2="8.842680109220753E-5" bus1="B70" connectableBus1="B70" voltageLevelId1="VL70" bus2="B74" connectableBus2="B74" voltageLevelId2="VL74" p1="16.20209206691887" q1="12.894196926084428" p2="-16.006003615130417" q2="-15.423309414772627"/>
    <iidm:line id="L-70-75-1" r="8.150832" x="26.85204" g1="0.0" b1="9.451795841209829E-5" g2="0.0" b2="9.451795841209829E-5" bus1="B70" connectableBus1="B70" voltageLevelId1="VL70" bus2="B75" connectableBus2="B75" voltageLevelId2="VL75" p1="-0.13998817221281623" q1="9.941258489723683" p2="0.20034242442845185" q2="-13.169607725703763"/>
    <iidm:line id="L-71-72-1" r="8.493624" x="34.2792" g1="0.0" b1="1.1667716866204579E-4" g2="0.0" b2="1.1667716866204579E-4" bus1="B71" connectableBus1="B71" voltageLevelId1="VL71" bus2="B72" connectableBus2="B72" voltageLevelId2="VL72" p1="10.593262687279676" q1="-0.9376456214957994" p2="-10.541181857984256" q2="-3.150093324928678"/>
    <iidm:line id="L-71-73-1" r="1.6492103999999999" x="8.645976000000001" g1="0.0" b1="3.092837639151439E-5" g2="0.0" b2="3.092837639151439E-5" bus1="B71" connectableBus1="B71" voltageLevelId1="VL71" bus2="B73" connectableBus2="B73" voltageLevelId2="VL73" p1="6.012402272047339" q1="-10.738300755314127" p2="-5.999999999999858" q2="9.651269043288067"/>
    <iidm:line id="L-74-75-1" r="2.342412" x="7.731863999999999" g1="0.0" b1="2.7147658055030456E-5" g2="0.0" b2="2.7147658055030456E-5" bus1="B74" connectableBus1="B74" voltageLevelId1="VL74" bus2="B75" connectableBus2="B75" voltageLevelId2="VL75" p1="-51.993996382194155" q1="-6.190935275117453" p2="52.360686051257424" q2="6.443051461052959"/>
    <iidm:line id="L-75-77-1" r="11.445444000000002" x="38.068956" g1="0.0" b1="1.3069733249317369E-4" g2="0.0" b2="1.3069733249317369E-4" bus1="B75" connectableBus1="B75" voltageLevelId1="VL75" bus2="B77" connectableBus2="B77" voltageLevelId2="VL77" p1="-34.63615217538283" q1="-9.543153022002576" p2="35.44009492195823" q2="7.369169051228631"/>
    <iidm:line id="L-75-118-1" r="2.76138" x="9.160164" g1="0.0" b1="3.145347616047049E-5" g2="0.0" b2="3.145347616047049E-5" bus1="B75" connectableBus1="B75" voltageLevelId1="VL75" bus2="B118" connectableBus2="B118" voltageLevelId2="VL118" p1="40.19325598418639" q1="23.594415845794277" p2="-39.85250816824644" q2="-23.56453529645212"/>
    <iidm:line id="L-76-77-1" r="8.455536" x="28.185119999999998" g1="0.0" b1="9.66183574879227E-5" g2="0.0" b2="9.66183574879227E-5" bus1="B76" connectableBus1="B76" voltageLevelId1="VL76" bus2="B77" connectableBus2="B77" voltageLevelId2="VL77" p1="-61.1713523482227" q1="-21.031541719854136" p2="63.22751675020816" q2="24.38705865980591"/>
    <iidm:line id="L-76-118-1" r="3.1232160000000007" x="10.359935999999998" g1="0.0" b1="3.560176433522369E-5" g2="0.0" b2="3.560176433522369E-5" bus1="B76" connectableBus1="B76" voltageLevelId1="VL76" bus2="B118" connectableBus2="B118" voltageLevelId2="VL118" p1="-6.828647634176269" q1="-9.69947043077659" p2="6.852508176428443" q2="8.56453531968997"/>
    <iidm:line id="L-77-78-1" r="0.7160544" x="2.3614559999999996" g1="0.0" b1="3.3186305398025625E-5" g2="0.0" b2="3.3186305398025625E-5" bus1="B77" connectableBus1="B77" voltageLevelId1="VL77" bus2="B78" connectableBus2="B78" voltageLevelId2="VL78" p1="45.37090347944169" q1="6.617381401583233" p2="-45.29246706832591" q2="-7.634650023485152"/>
    <iidm:line id="L-77-80-1" r="3.2374799999999997" x="9.23634" g1="0.0" b1="1.2392354547363998E-4" g2="0.0" b2="1.2392354547363998E-4" bus1="B77" connectableBus1="B77" voltageLevelId1="VL77" bus2="B80" connectableBus2="B80" voltageLevelId2="VL80" p1="-96.62029040537494" q1="-37.39547482181606" p2="98.39430420322032" q2="37.515650873315735"/>
    <iidm:line id="L-77-80-2" r="5.598936" x="19.9962" g1="0.0" b1="5.986137366099559E-5" g2="0.0" b2="5.986137366099559E-5" bus1="B77" connectableBus1="B77" voltageLevelId1="VL77" bus2="B80" connectableBus2="B80" voltageLevelId2="VL80" p1="-44.3891522543349" q1="-20.537975791543072" p2="45.07071592797761" q2="20.58538672883799"/>
    <iidm:line id="L-77-82-1" r="5.675112" x="16.244532" g1="0.0" b1="2.1460827557235874E-4" g2="0.0" b2="2.1460827557235874E-4" bus1="B77" connectableBus1="B77" voltageLevelId1="VL77" bus2="B82" connectableBus2="B82" voltageLevelId2="VL82" p1="-3.0880110524215025" q1="17.343668548822862" p2="3.2266762924742927" q2="-25.07844111042678"/>
    <iidm:line id="L-78-79-1" r="1.0398024" x="4.646736000000001" g1="0.0" b1="1.7013232514177692E-5" g2="0.0" b2="1.7013232514177692E-5" bus1="B78" connectableBus1="B78" voltageLevelId1="VL78" bus2="B79" connectableBus2="B79" voltageLevelId2="VL79" p1="-25.707532930814214" q1="-18.365349973442683" p2="25.761017350279985" q2="17.94813810691823"/>
    <iidm:line id="L-79-80-1" r="2.970864" x="13.406976000000002" g1="0.0" b1="4.9096828397395506E-5" g2="0.0" b2="4.9096828397395506E-5" bus1="B79" connectableBus1="B79" voltageLevelId1="VL79" bus2="B80" connectableBus2="B80" voltageLevelId2="VL80" p1="-64.76101734826247" q1="-29.57751817247613" p2="65.52887713231874" q2="31.07910907535937"/>
    <iidm:line id="L-80-96-1" r="6.779664" x="34.66008" g1="0.0" b1="1.296996429321571E-4" g2="0.0" b2="1.296996429321571E-4" bus1="B80" connectableBus1="B80" voltageLevelId1="VL80" bus2="B96" connectableBus2="B96" voltageLevelId2="VL96" p1="18.928461266410977" q1="20.85198450365897" p2="-18.62840111854037" q2="-24.423449241381654"/>
    <iidm:line id="L-80-97-1" r="3.485052" x="17.787096" g1="0.0" b1="6.66876706574249E-5" g2="0.0" b2="6.66876706574249E-5" bus1="B80" connectableBus1="B80" voltageLevelId1="VL80" bus2="B97" connectableBus2="B97" voltageLevelId2="VL97" p1="26.38389682272265" q1="25.53744481795502" p2="-26.143588168626064" q2="-26.983619635525923"/>
    <iidm:line id="L-80-98-1" r="4.532472" x="20.56752" g1="0.0" b1="7.508926696072253E-5" g2="0.0" b2="7.508926696072253E-5" bus1="B80" connectableBus1="B80" voltageLevelId1="VL80" bus2="B98" connectableBus2="B98" voltageLevelId2="VL98" p1="28.86387404074548" q1="8.333686047562878" p2="-28.659068831982182" q2="-10.449033331815567"/>
    <iidm:line id="L-80-99-1" r="8.645976000000001" x="39.230639999999994" g1="0.0" b1="1.4335223692501576E-4" g2="0.0" b2="1.4335223692501576E-4" bus1="B80" connectableBus1="B80" voltageLevelId1="VL80" bus2="B99" connectableBus2="B99" voltageLevelId2="VL99" p1="19.4793071181058" q1="8.184146717403017" p2="-19.267974535864948" q2="-12.962877762741574"/>
    <iidm:line id="L-82-83-1" r="2.132928" x="6.9796260000000006" g1="0.0" b1="9.96639361478681E-5" g2="0.0" b2="9.96639361478681E-5" bus1="B82" connectableBus1="B82" voltageLevelId1="VL82" bus2="B83" connectableBus2="B83" voltageLevelId2="VL83" p1="-47.10904708326268" q1="24.50527850527374" p2="47.442906805593346" q2="-27.1079816353766"/>
    <iidm:line id="L-82-96-1" r="3.0851279999999996" x="10.09332" g1="0.0" b1="1.4282713715605964E-4" g2="0.0" b2="1.4282713715605964E-4" bus1="B82" connectableBus1="B82" voltageLevelId1="VL82" bus2="B96" connectableBus2="B96" voltageLevelId2="VL96" p1="-10.117629066630938" q1="-6.874602876623468" p2="10.137536939631248" q2="1.6003526309121934"/>
    <iidm:line id="L-83-84-1" r="11.9025" x="25.13808" g1="0.0" b1="6.773787019533711E-5" g2="0.0" b2="6.773787019533711E-5" bus1="B83" connectableBus1="B83" voltageLevelId1="VL83" bus2="B84" connectableBus2="B84" voltageLevelId2="VL84" p1="-24.734000218948633" q1="14.731296643358199" p2="25.293168445817265" q2="-16.038992563880747"/>
    <iidm:line id="L-83-85-1" r="8.18892" x="28.185119999999998" g1="0.0" b1="9.136735979836167E-5" g2="0.0" b2="9.136735979836167E-5" bus1="B83" connectableBus1="B83" voltageLevelId1="VL83" bus2="B85" connectableBus2="B85" voltageLevelId2="VL85" p1="-42.70890655576195" q1="12.069479781394689" p2="43.602054482967176" q2="-12.370127018852397"/>
    <iidm:line id="L-84-85-1" r="5.751288000000001" x="12.207204" g1="0.0" b1="3.239865574459147E-5" g2="0.0" b2="3.239865574459147E-5" bus1="B84" connectableBus1="B84" voltageLevelId1="VL84" bus2="B85" connectableBus2="B85" voltageLevelId2="VL85" p1="-36.29316843693327" q1="9.03899259394695" p2="36.736756720921484" q2="-9.28836470758571"/>
    <iidm:line id="L-85-86-1" r="6.6654" x="23.42412" g1="0.0" b1="7.246376811594203E-5" g2="0.0" b2="7.246376811594203E-5" bus1="B85" connectableBus1="B85" voltageLevelId1="VL85" bus2="B86" connectableBus2="B86" voltageLevelId2="VL86" p1="17.1724812297987" q1="-7.353672947157258" p2="-17.05305015184345" q2="5.0909664702351485"/>
    <iidm:line id="L-85-88-1" r="3.8088000000000006" x="19.424879999999998" g1="0.0" b1="7.246376811594203E-5" g2="0.0" b2="7.246376811594203E-5" bus1="B85" connectableBus1="B85" voltageLevelId1="VL85" bus2="B88" connectableBus2="B88" voltageLevelId2="VL88" p1="-50.334547249125514" q1="7.581758847832415" p2="50.87321508151243" q2="-7.519060743803011"/>
    <iidm:line id="L-85-89-1" r="4.551516" x="32.94611999999999" g1="0.0" b1="1.233984457046839E-4" g2="0.0" b2="1.233984457046839E-4" bus1="B85" connectableBus1="B85" voltageLevelId1="VL85" bus2="B89" connectableBus2="B89" voltageLevelId2="VL89" p1="-71.17674516174178" q1="0.6609164580534905" p2="72.42683868882894" q2="3.7342901919918736"/>
    <iidm:line id="L-86-87-1" r="5.3856432" x="39.497256" g1="0.0" b1="1.1683469859273263E-4" g2="0.0" b2="1.1683469859273263E-4" bus1="B86" connectableBus1="B86" voltageLevelId1="VL86" bus2="B87" connectableBus2="B87" voltageLevelId2="VL87" p1="-3.9469498481565344" q1="-15.09096647023507" p2="3.9999999999999836" q2="11.021607354416872"/>
    <iidm:line id="L-88-89-1" r="2.6471159999999996" x="13.559328" g1="0.0" b1="5.077714765805503E-5" g2="0.0" b2="5.077714765805503E-5" bus1="B88" connectableBus1="B88" voltageLevelId1="VL88" bus2="B89" connectableBus2="B89" voltageLevelId2="VL89" p1="-98.87321507453309" q1="-2.480939219893864" p2="100.26714569222084" q2="7.701485647021411"/>
    <iidm:line id="L-89-90-1" r="9.864792" x="35.80272" g1="0.0" b1="1.3862633900441084E-4" g2="0.0" b2="1.3862633900441084E-4" bus1="B89" connectableBus1="B89" voltageLevelId1="VL89" bus2="B90" connectableBus2="B90" voltageLevelId2="VL90" p1="58.173748294650515" q1="-4.717205475668741" p2="-56.43598309979091" q2="5.796292514927434"/>
    <iidm:line id="L-89-90-2" r="4.532472" x="18.986868" g1="0.0" b1="2.7830287754673387E-4" g2="0.0" b2="2.7830287754673387E-4" bus1="B89" connectableBus1="B89" voltageLevelId1="VL89" bus2="B90" connectableBus2="B90" voltageLevelId2="VL90" p1="110.7425121011188" q1="-5.4314740022009795" p2="-107.85267213727829" q2="7.04190717005446"/>
    <iidm:line id="L-89-92-1" r="1.8853560000000003" x="9.617220000000001" g1="0.0" b1="1.4387733669397188E-4" g2="0.0" b2="1.4387733669397188E-4" bus1="B89" connectableBus1="B89" voltageLevelId1="VL89" bus2="B92" connectableBus2="B92" voltageLevelId2="VL92" p1="201.7881939791812" q1="-6.593741108087708" p2="-197.79564088044236" q2="21.494479569317207"/>
    <iidm:line id="L-89-92-2" r="7.484292" x="30.108563999999998" g1="0.0" b1="1.0869565217391303E-4" g2="0.0" b2="1.0869565217391303E-4" bus1="B89" connectableBus1="B89" voltageLevelId1="VL89" bus2="B92" connectableBus2="B92" voltageLevelId2="VL92" p1="63.60156120221002" q1="-6.487114821229528" p2="-62.02007239542237" q2="8.720381322215069"/>
    <iidm:line id="L-90-91-1" r="4.837176" x="15.920784" g1="0.0" b1="5.618567527830287E-5" g2="0.0" b2="5.618567527830287E-5" bus1="B90" connectableBus1="B90" voltageLevelId1="VL90" bus2="B91" connectableBus2="B91" voltageLevelId2="VL91" p1="1.2886552381338128" q1="4.461541640762352" p2="-1.2803021105239871" q2="-6.499817419573682"/>
    <iidm:line id="L-91-92-1" r="7.370027999999999" x="24.223968" g1="0.0" b1="8.580130224742701E-5" g2="0.0" b2="8.580130224742701E-5" bus1="B91" connectableBus1="B91" voltageLevelId1="VL91" bus2="B92" connectableBus2="B92" voltageLevelId2="VL92" p1="-8.719697887566095" q1="-8.346827784897224" p2="8.768845799935585" q2="5.3302127314239485"/>
    <iidm:line id="L-92-93-1" r="4.913352" x="16.149312000000002" g1="0.0" b1="5.7235874816215084E-5" g2="0.0" b2="5.7235874816215084E-5" bus1="B92" connectableBus1="B92" voltageLevelId1="VL92" bus2="B93" connectableBus2="B93" voltageLevelId2="VL93" p1="57.714964533918575" q1="-10.753217467058931" p2="-56.817581252638895" q2="11.567882036353867"/>
    <iidm:line id="L-92-94-1" r="9.160164" x="30.089519999999997" g1="0.0" b1="1.0659525309808862E-4" g2="0.0" b2="1.0659525309808862E-4" bus1="B92" connectableBus1="B92" voltageLevelId1="VL92" bus2="B94" connectableBus2="B94" voltageLevelId2="VL94" p1="52.2560660129597" q1="-14.31096712756242" p2="-50.84802425041908" q2="14.945455065891233"/>
    <iidm:line id="L-92-100-1" r="12.340511999999999" x="56.17980000000001" g1="0.0" b1="1.2392354547363998E-4" g2="0.0" b2="1.2392354547363998E-4" bus1="B92" connectableBus1="B92" voltageLevelId1="VL92" bus2="B100" connectableBus2="B100" voltageLevelId2="VL100" p1="31.45247165052778" q1="-15.812613191266193" p2="-30.681669925731608" q2="14.557049414229947"/>
    <iidm:line id="L-92-102-1" r="2.342412" x="10.645596000000001" g1="0.0" b1="3.843730308758664E-5" g2="0.0" b2="3.843730308758664E-5" bus1="B92" connectableBus1="B92" voltageLevelId1="VL92" bus2="B102" connectableBus2="B102" voltageLevelId2="VL102" p1="44.62336525109286" q1="-7.668275558790259" p2="-44.36858551742238" q2="7.386552704602424"/>
    <iidm:line id="L-93-94-1" r="4.246812" x="13.940208" g1="0.0" b1="4.9254358328082334E-5" g2="0.0" b2="4.9254358328082334E-5" bus1="B93" connectableBus1="B93" voltageLevelId1="VL93" bus2="B94" connectableBus2="B94" voltageLevelId2="VL94" p1="44.81758125472498" q1="-18.56788203544981" p2="-44.28633621073037" q2="18.477702083468067"/>
    <iidm:line id="L-94-95-1" r="2.513808" x="8.265096000000002" g1="0.0" b1="2.9143037177063645E-5" g2="0.0" b2="2.9143037177063645E-5" bus1="B94" connectableBus1="B94" voltageLevelId1="VL94" bus2="B95" connectableBus2="B95" voltageLevelId2="VL95" p1="40.97698773465319" q1="9.336704463006539" p2="-40.737971581982684" q2="-9.629463850160175"/>
    <iidm:line id="L-94-96-1" r="5.1228359999999995" x="16.549236" g1="0.0" b1="6.038647342995169E-5" g2="0.0" b2="6.038647342995169E-5" bus1="B94" connectableBus1="B94" voltageLevelId1="VL94" bus2="B96" connectableBus2="B96" voltageLevelId2="VL96" p1="19.914904377020587" q1="-9.460044765010748" p2="-19.78714805953416" q2="7.611131659843817"/>
    <iidm:line id="L-94-100-1" r="3.389832" x="11.04552" g1="0.0" b1="1.585801302247427E-4" g2="0.0" b2="1.585801302247427E-4" bus1="B94" connectableBus1="B94" voltageLevelId1="VL94" bus2="B100" connectableBus2="B100" voltageLevelId2="VL100" p1="4.242468580312954" q1="-49.29981602989316" p2="-3.8497172194240905" q2="44.49267963230287"/>
    <iidm:line id="L-95-96-1" r="3.256524" x="10.417067999999999" g1="0.0" b1="3.8699852972064694E-5" g2="0.0" b2="3.8699852972064694E-5" bus1="B95" connectableBus1="B95" voltageLevelId1="VL95" bus2="B96" connectableBus2="B96" voltageLevelId2="VL96" p1="-1.262028379932297" q1="-21.37053592366671" p2="1.3381766972512765" q2="20.178732498488245"/>
    <iidm:line id="L-96-97-1" r="3.2946120000000003" x="16.853939999999998" g1="0.0" b1="6.30119722747322E-5" g2="0.0" b2="6.30119722747322E-5" bus1="B96" connectableBus1="B96" voltageLevelId1="VL96" bus2="B97" connectableBus2="B97" voltageLevelId2="VL97" p1="-11.06016429765284" q1="-19.96676680646677" p2="11.143588215534777" q2="17.983619840706552"/>
    <iidm:line id="L-98-100-1" r="7.560468000000001" x="34.08876" g1="0.0" b1="1.2497374501155222E-4" g2="0.0" b2="1.2497374501155222E-4" bus1="B98" connectableBus1="B98" voltageLevelId1="VL98" bus2="B100" connectableBus2="B100" voltageLevelId2="VL100" p1="-5.34093094257054" q1="2.4490342743475844" p2="5.3609980339928605" q2="-7.313383794333149"/>
    <iidm:line id="L-99-100-1" r="3.42792" x="15.482772" g1="0.0" b1="5.671077504725898E-5" g2="0.0" b2="5.671077504725898E-5" bus1="B99" connectableBus1="B99" voltageLevelId1="VL99" bus2="B100" connectableBus2="B100" voltageLevelId2="VL100" p1="-22.73202522968482" q1="-4.5740575876388405" p2="22.825334113996494" q2="2.7767625951130417"/>
    <iidm:line id="L-100-101-1" r="5.275188000000001" x="24.033528" g1="0.0" b1="8.611636210880068E-5" g2="0.0" b2="8.611636210880068E-5" bus1="B100" connectableBus1="B100" voltageLevelId1="VL100" bus2="B101" connectableBus2="B101" voltageLevelId2="VL101" p1="-16.734015114649438" q1="22.07333075308399" p2="16.960325548944272" q2="-24.35378798355192"/>
    <iidm:line id="L-100-103-1" r="3.04704" x="9.9981" g1="0.0" b1="1.4072673808023526E-4" g2="0.0" b2="1.4072673808023526E-4" bus1="B100" connectableBus1="B100" voltageLevelId1="VL100" bus2="B103" connectableBus2="B103" voltageLevelId2="VL103" p1="121.08434971962929" q1="-4.30094356575087" p2="-118.81593031452933" q2="6.288499540399448"/>
    <iidm:line id="L-100-104-1" r="8.588844" x="38.849759999999996" g1="0.0" b1="1.420394875026255E-4" g2="0.0" b2="1.420394875026255E-4" bus1="B100" connectableBus1="B100" voltageLevelId1="VL100" bus2="B104" connectableBus2="B104" voltageLevelId2="VL104" p1="56.42145388980542" q1="10.621517463061682" p2="-54.95482394638712" q2="-9.335673881191731"/>
    <iidm:line id="L-100-106-1" r="11.52162" x="43.61076" g1="0.0" b1="1.627809283763915E-4" g2="0.0" b2="1.627809283763915E-4" bus1="B100" connectableBus1="B100" voltageLevelId1="VL100" bus2="B106" connectableBus2="B106" voltageLevelId2="VL106" p1="60.57326812133471" q1="9.17214502989664" p2="-58.33741363626698" q2="-6.783063084352264"/>
    <iidm:line id="L-101-102-1" r="4.684824" x="21.329279999999997" g1="0.0" b1="7.718966603654694E-5" g2="0.0" b2="7.718966603654694E-5" bus1="B101" connectableBus1="B101" voltageLevelId1="VL101" bus2="B102" connectableBus2="B102" voltageLevelId2="VL102" p1="-38.96032549316079" q1="9.353788036193366" p2="39.3685855548021" q2="-10.386552657920554"/>
    <iidm:line id="L-103-104-1" r="8.874504" x="30.165696000000004" g1="0.0" b1="1.068578029825667E-4" g2="0.0" b2="1.068578029825667E-4" bus1="B103" connectableBus1="B103" voltageLevelId1="VL103" bus2="B104" connectableBus2="B104" voltageLevelId2="VL104" p1="32.31031620454002" q1="7.929419323229836" p2="-31.77829117516605" q2="-10.077558295044323"/>
    <iidm:line id="L-103-105-1" r="10.18854" x="30.9465" g1="0.0" b1="1.0712035286704474E-4" g2="0.0" b2="1.0712035286704474E-4" bus1="B103" connectableBus1="B103" voltageLevelId1="VL103" bus2="B105" connectableBus2="B105" voltageLevelId2="VL105" p1="42.94932944601784" q1="6.551745554770891" p2="-41.92437869254598" q2="-7.385070019124374"/>
    <iidm:line id="L-103-110-1" r="7.438586399999999" x="34.526771999999994" g1="0.0" b1="1.2103549674438144E-4" g2="0.0" b2="1.2103549674438144E-4" bus1="B103" connectableBus1="B103" voltageLevelId1="VL103" bus2="B110" connectableBus2="B110" voltageLevelId2="VL110" p1="60.55628490916618" q1="3.230368132662067" p2="-59.11399301557763" q2="-1.0263383762155494"/>
    <iidm:line id="L-104-105-1" r="1.8929735999999997" x="7.198632" g1="0.0" b1="2.5887418609535813E-5" g2="0.0" b2="2.5887418609535813E-5" bus1="B104" connectableBus1="B104" voltageLevelId1="VL104" bus2="B105" connectableBus2="B105" voltageLevelId2="VL105" p1="48.733117699221765" q1="0.06513502075453274" p2="-48.48271000291039" q2="-0.03773758086860374"/>
    <iidm:line id="L-105-106-1" r="2.6661599999999996" x="10.417067999999999" g1="0.0" b1="3.764965343415249E-5" g2="0.0" b2="3.764965343415249E-5" bus1="B105" connectableBus1="B105" voltageLevelId1="VL105" bus2="B106" connectableBus2="B106" voltageLevelId2="VL106" p1="8.681460216321014" q1="4.546910992732742" p2="-8.666070865341709" q2="-5.819091973769339"/>
    <iidm:line id="L-105-107-1" r="10.09332" x="34.850519999999996" g1="0.0" b1="1.2392354547363998E-4" g2="0.0" b2="1.2392354547363998E-4" bus1="B105" connectableBus1="B105" voltageLevelId1="VL105" bus2="B107" connectableBus2="B107" voltageLevelId2="VL107" p1="26.733466259646644" q1="-1.8535503266819193" p2="-26.32747672046486" q2="-1.085717620075213"/>
    <iidm:line id="L-105-108-1" r="4.970484000000001" x="13.387932" g1="0.0" b1="4.8414198697752575E-5" g2="0.0" b2="4.8414198697752575E-5" bus1="B105" connectableBus1="B105" voltageLevelId1="VL105" bus2="B108" connectableBus2="B108" voltageLevelId2="VL108" p1="23.992164745181192" q1="-10.607812222849594" p2="-23.80458646648897" q2="9.39088555880763"/>
    <iidm:line id="L-106-107-1" r="10.09332" x="34.850519999999996" g1="0.0" b1="1.2392354547363998E-4" g2="0.0" b2="1.2392354547363998E-4" bus1="B106" connectableBus1="B106" voltageLevelId1="VL106" bus2="B107" connectableBus2="B107" voltageLevelId2="VL107" p1="24.003484470487198" q1="-3.397844709664774" p2="-23.672523221874066" q2="0.2186376202063663"/>
    <iidm:line id="L-108-109-1" r="1.9996200000000002" x="5.484672" g1="0.0" b1="1.9953791220331864E-5" g2="0.0" b2="1.9953791220331864E-5" bus1="B108" connectableBus1="B108" voltageLevelId1="VL108" bus2="B109" connectableBus2="B109" voltageLevelId2="VL109" p1="21.80458653279194" q1="-10.39088555917078" p2="-21.73986539569381" q2="9.857538894583588"/>
    <iidm:line id="L-109-110-1" r="5.294231999999999" x="14.511528" g1="0.0" b1="5.3035076664566266E-5" g2="0.0" b2="5.3035076664566266E-5" bus1="B109" connectableBus1="B109" voltageLevelId1="VL109" bus2="B110" connectableBus2="B110" voltageLevelId2="VL110" p1="13.739865460292872" q1="-12.857538894663243" p2="-13.641647465179274" q2="11.225217289517332"/>
    <iidm:line id="L-110-111-1" r="4.18968" x="14.37822" g1="0.0" b1="5.250997689561016E-5" g2="0.0" b2="5.250997689561016E-5" bus1="B110" connectableBus1="B110" voltageLevelId1="VL110" bus2="B111" connectableBus2="B111" voltageLevelId2="VL111" p1="-35.702944922264706" q1="0.956134801697238" p2="36.00000000000004" q2="-1.843824784923033"/>
    <iidm:line id="L-110-112-1" r="4.703868" x="12.18816" g1="0.0" b1="1.627809283763915E-4" g2="0.0" b2="1.627809283763915E-4" bus1="B110" connectableBus1="B110" voltageLevelId1="VL110" bus2="B112" connectableBus2="B112" voltageLevelId2="VL112" p1="69.45858822154113" q1="-30.6141528948909" p2="-67.99999999999993" q2="28.511693396859684"/>
    <iidm:line id="L-114-115-1" r="0.438012" x="1.9805760000000001" g1="0.0" b1="7.246376811594202E-6" g2="0.0" b2="7.246376811594202E-6" bus1="B114" connectableBus1="B114" voltageLevelId1="VL114" bus2="B115" connectableBus2="B115" voltageLevelId2="VL115" p1="1.3465730387018107" q1="0.6112122450047007" p2="-1.3465142281985647" q2="-0.8655094647720157"/>
</iidm:network>
